-60.1151 -74.3789 -98.0863 60.1151 61.7425 47.6876
6092
-22.4453 -47.7873 30.799 0.898039 0.898039 0.898039
-22.4453 -46.77 32.7022 0.898039 0.898039 0.898039
-23.6385 -46.77 32.5847 0.898039 0.898039 0.898039
-23.2672 -47.7873 30.7181 0.898039 0.898039 0.898039
-24.7858 -46.77 32.2367 0.898039 0.898039 0.898039
-24.0574 -47.7873 30.4783 0.898039 0.898039 0.898039
-25.8431 -46.77 31.6715 0.898039 0.898039 0.898039
-24.7858 -47.7873 30.089 0.898039 0.898039 0.898039
-26.7699 -46.77 30.9109 0.898039 0.898039 0.898039
-25.4241 -47.7873 29.5651 0.898039 0.898039 0.898039
-27.5305 -46.77 29.9841 0.898039 0.898039 0.898039
-25.948 -47.7873 28.9268 0.898039 0.898039 0.898039
-28.0957 -46.77 28.9268 0.898039 0.898039 0.898039
-26.3373 -47.7873 28.1984 0.898039 0.898039 0.898039
-28.4437 -46.77 27.7795 0.898039 0.898039 0.898039
-26.5771 -47.7873 27.4082 0.898039 0.898039 0.898039
-28.5612 -46.77 26.5863 0.898039 0.898039 0.898039
-26.658 -47.7873 26.5863 0.898039 0.898039 0.898039
-28.4437 -46.77 25.3932 0.898039 0.898039 0.898039
-26.5771 -47.7873 25.7644 0.898039 0.898039 0.898039
-28.0957 -46.77 24.2458 0.898039 0.898039 0.898039
-26.3373 -47.7873 24.9742 0.898039 0.898039 0.898039
-27.5305 -46.77 23.1885 0.898039 0.898039 0.898039
-25.948 -47.7873 24.2458 0.898039 0.898039 0.898039
-26.7699 -46.77 22.2617 0.898039 0.898039 0.898039
-25.4241 -47.7873 23.6075 0.898039 0.898039 0.898039
-25.8431 -46.77 21.5011 0.898039 0.898039 0.898039
-24.7858 -47.7873 23.0836 0.898039 0.898039 0.898039
-24.7858 -46.77 20.9359 0.898039 0.898039 0.898039
-24.0574 -47.7873 22.6943 0.898039 0.898039 0.898039
-23.6384 -46.77 20.5879 0.898039 0.898039 0.898039
-23.2672 -47.7873 22.4545 0.898039 0.898039 0.898039
-22.4453 -46.77 20.4704 0.898039 0.898039 0.898039
-22.4453 -47.7873 22.3736 0.898039 0.898039 0.898039
-21.2521 -46.77 20.5879 0.898039 0.898039 0.898039
-21.6234 -47.7873 22.4545 0.898039 0.898039 0.898039
-20.1048 -46.77 20.9359 0.898039 0.898039 0.898039
-20.8332 -47.7873 22.6943 0.898039 0.898039 0.898039
-19.0475 -46.77 21.5011 0.898039 0.898039 0.898039
-20.1048 -47.7873 23.0836 0.898039 0.898039 0.898039
-18.1207 -46.77 22.2617 0.898039 0.898039 0.898039
-19.4665 -47.7873 23.6075 0.898039 0.898039 0.898039
-17.3601 -46.77 23.1885 0.898039 0.898039 0.898039
-18.9426 -47.7873 24.2458 0.898039 0.898039 0.898039
-16.7949 -46.77 24.2459 0.898039 0.898039 0.898039
-18.5533 -47.7873 24.9742 0.898039 0.898039 0.898039
-16.4469 -46.77 25.3932 0.898039 0.898039 0.898039
-18.3135 -47.7873 25.7644 0.898039 0.898039 0.898039
-16.3294 -46.77 26.5863 0.898039 0.898039 0.898039
-18.2326 -47.7873 26.5863 0.898039 0.898039 0.898039
-16.4469 -46.77 27.7795 0.898039 0.898039 0.898039
-18.3135 -47.7873 27.4082 0.898039 0.898039 0.898039
-16.7949 -46.77 28.9268 0.898039 0.898039 0.898039
-18.5533 -47.7873 28.1984 0.898039 0.898039 0.898039
-17.3601 -46.77 29.9841 0.898039 0.898039 0.898039
-18.9426 -47.7873 28.9268 0.898039 0.898039 0.898039
-18.1207 -46.77 30.9109 0.898039 0.898039 0.898039
-19.4665 -47.7873 29.5651 0.898039 0.898039 0.898039
-19.0475 -46.77 31.6715 0.898039 0.898039 0.898039
-20.1048 -47.7873 30.089 0.898039 0.898039 0.898039
-20.1048 -46.77 32.2367 0.898039 0.898039 0.898039
-20.8332 -47.7873 30.4783 0.898039 0.898039 0.898039
-21.2521 -46.77 32.5847 0.898039 0.898039 0.898039
-21.6234 -47.7873 30.7181 0.898039 0.898039 0.898039
-22.4453 -45.4009 34.3704 0.898039 0.898039 0.898039
-23.9639 -45.4009 34.2208 0.898039 0.898039 0.898039
-25.4241 -45.4009 33.7779 0.898039 0.898039 0.898039
-26.7699 -45.4009 33.0585 0.898039 0.898039 0.898039
-27.9495 -45.4009 32.0905 0.898039 0.898039 0.898039
-28.9175 -45.4009 30.9109 0.898039 0.898039 0.898039
-29.6368 -45.4009 29.5651 0.898039 0.898039 0.898039
-30.0798 -45.4009 28.1049 0.898039 0.898039 0.898039
-30.2294 -45.4009 26.5863 0.898039 0.898039 0.898039
-30.0798 -45.4009 25.0677 0.898039 0.898039 0.898039
-29.6368 -45.4009 23.6075 0.898039 0.898039 0.898039
-28.9175 -45.4009 22.2617 0.898039 0.898039 0.898039
-27.9495 -45.4009 21.0821 0.898039 0.898039 0.898039
-26.7699 -45.4009 20.1141 0.898039 0.898039 0.898039
-25.4241 -45.4009 19.3948 0.898039 0.898039 0.898039
-23.9639 -45.4009 18.9518 0.898039 0.898039 0.898039
-22.4453 -45.4009 18.8022 0.898039 0.898039 0.898039
-20.9267 -45.4009 18.9518 0.898039 0.898039 0.898039
-19.4665 -45.4009 19.3948 0.898039 0.898039 0.898039
-18.1207 -45.4009 20.1141 0.898039 0.898039 0.898039
-16.9411 -45.4009 21.0821 0.898039 0.898039 0.898039
-15.9731 -45.4009 22.2617 0.898039 0.898039 0.898039
-15.2537 -45.4009 23.6075 0.898039 0.898039 0.898039
-14.8108 -45.4009 25.0677 0.898039 0.898039 0.898039
-14.6612 -45.4009 26.5863 0.898039 0.898039 0.898039
-14.8108 -45.4009 28.1049 0.898039 0.898039 0.898039
-15.2537 -45.4009 29.5651 0.898039 0.898039 0.898039
-15.9731 -45.4009 30.9109 0.898039 0.898039 0.898039
-16.9411 -45.4009 32.0905 0.898039 0.898039 0.898039
-18.1207 -45.4009 33.0585 0.898039 0.898039 0.898039
-19.4665 -45.4009 33.7779 0.898039 0.898039 0.898039
-20.9267 -45.4009 34.2208 0.898039 0.898039 0.898039
-22.4453 -43.7328 35.7394 0.898039 0.898039 0.898039
-24.231 -43.7328 35.5635 0.898039 0.898039 0.898039
-25.948 -43.7328 35.0427 0.898039 0.898039 0.898039
-27.5305 -43.7328 34.1968 0.898039 0.898039 0.898039
-28.9175 -43.7328 33.0585 0.898039 0.898039 0.898039
-30.0558 -43.7328 31.6715 0.898039 0.898039 0.898039
-30.9017 -43.7328 30.089 0.898039 0.898039 0.898039
-31.4225 -43.7328 28.372 0.898039 0.898039 0.898039
-31.5984 -43.7328 26.5863 0.898039 0.898039 0.898039
-31.4225 -43.7328 24.8006 0.898039 0.898039 0.898039
-30.9017 -43.7328 23.0836 0.898039 0.898039 0.898039
-30.0558 -43.7328 21.5011 0.898039 0.898039 0.898039
-28.9175 -43.7328 20.1141 0.898039 0.898039 0.898039
-27.5305 -43.7328 18.9758 0.898039 0.898039 0.898039
-25.948 -43.7328 18.1299 0.898039 0.898039 0.898039
-24.231 -43.7328 17.6091 0.898039 0.898039 0.898039
-22.4453 -43.7328 17.4332 0.898039 0.898039 0.898039
-20.6596 -43.7328 17.6091 0.898039 0.898039 0.898039
-18.9426 -43.7328 18.1299 0.898039 0.898039 0.898039
-17.3601 -43.7328 18.9758 0.898039 0.898039 0.898039
-15.9731 -43.7328 20.1141 0.898039 0.898039 0.898039
-14.8348 -43.7328 21.5011 0.898039 0.898039 0.898039
-13.9889 -43.7328 23.0836 0.898039 0.898039 0.898039
-13.4681 -43.7328 24.8006 0.898039 0.898039 0.898039
-13.2922 -43.7328 26.5863 0.898039 0.898039 0.898039
-13.4681 -43.7328 28.372 0.898039 0.898039 0.898039
-13.9889 -43.7328 30.0891 0.898039 0.898039 0.898039
-14.8348 -43.7328 31.6715 0.898039 0.898039 0.898039
-15.9731 -43.7328 33.0585 0.898039 0.898039 0.898039
-17.3601 -43.7328 34.1968 0.898039 0.898039 0.898039
-18.9426 -43.7328 35.0427 0.898039 0.898039 0.898039
-20.6596 -43.7328 35.5635 0.898039 0.898039 0.898039
-22.4453 -41.8296 36.7567 0.898039 0.898039 0.898039
-24.4294 -41.8296 36.5613 0.898039 0.898039 0.898039
-26.3373 -41.8296 35.9825 0.898039 0.898039 0.898039
-28.0957 -41.8296 35.0427 0.898039 0.898039 0.898039
-29.6368 -41.8296 33.7779 0.898039 0.898039 0.898039
-30.9017 -41.8296 32.2367 0.898039 0.898039 0.898039
-31.8415 -41.8296 30.4783 0.898039 0.898039 0.898039
-32.4203 -41.8296 28.5704 0.898039 0.898039 0.898039
-32.6157 -41.8296 26.5863 0.898039 0.898039 0.898039
-32.4203 -41.8296 24.6022 0.898039 0.898039 0.898039
-31.8415 -41.8296 22.6943 0.898039 0.898039 0.898039
-30.9017 -41.8296 20.9359 0.898039 0.898039 0.898039
-29.6368 -41.8296 19.3948 0.898039 0.898039 0.898039
-28.0957 -41.8296 18.1299 0.898039 0.898039 0.898039
-26.3373 -41.8296 17.1901 0.898039 0.898039 0.898039
-24.4294 -41.8296 16.6113 0.898039 0.898039 0.898039
-22.4453 -41.8296 16.4159 0.898039 0.898039 0.898039
-20.4612 -41.8296 16.6113 0.898039 0.898039 0.898039
-18.5533 -41.8296 17.1901 0.898039 0.898039 0.898039
-16.7949 -41.8296 18.1299 0.898039 0.898039 0.898039
-15.2537 -41.8296 19.3948 0.898039 0.898039 0.898039
-13.9889 -41.8296 20.9359 0.898039 0.898039 0.898039
-13.0491 -41.8296 22.6943 0.898039 0.898039 0.898039
-12.4703 -41.8296 24.6022 0.898039 0.898039 0.898039
-12.2749 -41.8296 26.5863 0.898039 0.898039 0.898039
-12.4703 -41.8296 28.5704 0.898039 0.898039 0.898039
-13.0491 -41.8296 30.4783 0.898039 0.898039 0.898039
-13.9889 -41.8296 32.2367 0.898039 0.898039 0.898039
-15.2538 -41.8296 33.7779 0.898039 0.898039 0.898039
-16.7949 -41.8296 35.0427 0.898039 0.898039 0.898039
-18.5533 -41.8296 35.9825 0.898039 0.898039 0.898039
-20.4612 -41.8296 36.5613 0.898039 0.898039 0.898039
-22.4453 -39.7645 37.3831 0.898039 0.898039 0.898039
-24.5517 -39.7645 37.1757 0.898039 0.898039 0.898039
-26.5771 -39.7645 36.5613 0.898039 0.898039 0.898039
-28.4437 -39.7645 35.5635 0.898039 0.898039 0.898039
-30.0798 -39.7645 34.2208 0.898039 0.898039 0.898039
-31.4225 -39.7645 32.5847 0.898039 0.898039 0.898039
-32.4203 -39.7645 30.7181 0.898039 0.898039 0.898039
-33.0347 -39.7645 28.6927 0.898039 0.898039 0.898039
-33.2421 -39.7645 26.5863 0.898039 0.898039 0.898039
-33.0347 -39.7645 24.4799 0.898039 0.898039 0.898039
-32.4203 -39.7645 22.4545 0.898039 0.898039 0.898039
-31.4225 -39.7645 20.5879 0.898039 0.898039 0.898039
-30.0798 -39.7645 18.9518 0.898039 0.898039 0.898039
-28.4437 -39.7645 17.6091 0.898039 0.898039 0.898039
-26.5771 -39.7645 16.6113 0.898039 0.898039 0.898039
-24.5516 -39.7645 15.9969 0.898039 0.898039 0.898039
-22.4453 -39.7645 15.7895 0.898039 0.898039 0.898039
-20.3389 -39.7645 15.9969 0.898039 0.898039 0.898039
-18.3135 -39.7645 16.6113 0.898039 0.898039 0.898039
-16.4469 -39.7645 17.6091 0.898039 0.898039 0.898039
-14.8108 -39.7645 18.9518 0.898039 0.898039 0.898039
-13.4681 -39.7645 20.5879 0.898039 0.898039 0.898039
-12.4703 -39.7645 22.4545 0.898039 0.898039 0.898039
-11.8559 -39.7645 24.48 0.898039 0.898039 0.898039
-11.6485 -39.7645 26.5863 0.898039 0.898039 0.898039
-11.8559 -39.7645 28.6927 0.898039 0.898039 0.898039
-12.4703 -39.7645 30.7181 0.898039 0.898039 0.898039
-13.4681 -39.7645 32.5847 0.898039 0.898039 0.898039
-14.8108 -39.7645 34.2208 0.898039 0.898039 0.898039
-16.4469 -39.7645 35.5635 0.898039 0.898039 0.898039
-18.3135 -39.7645 36.5613 0.898039 0.898039 0.898039
-20.3389 -39.7645 37.1757 0.898039 0.898039 0.898039
-22.4453 -37.6169 37.5947 0.898039 0.898039 0.898039
-24.5929 -37.6169 37.3831 0.898039 0.898039 0.898039
-26.658 -37.6169 36.7567 0.898039 0.898039 0.898039
-28.5612 -37.6169 35.7394 0.898039 0.898039 0.898039
-30.2294 -37.6169 34.3704 0.898039 0.898039 0.898039
-31.5984 -37.6169 32.7022 0.898039 0.898039 0.898039
-32.6157 -37.6169 30.799 0.898039 0.898039 0.898039
-33.2421 -37.6169 28.7339 0.898039 0.898039 0.898039
-33.4536 -37.6169 26.5863 0.898039 0.898039 0.898039
-33.2421 -37.6169 24.4387 0.898039 0.898039 0.898039
-32.6157 -37.6169 22.3736 0.898039 0.898039 0.898039
-31.5984 -37.6169 20.4704 0.898039 0.898039 0.898039
-30.2294 -37.6169 18.8022 0.898039 0.898039 0.898039
-28.5612 -37.6169 17.4332 0.898039 0.898039 0.898039
-26.658 -37.6169 16.4159 0.898039 0.898039 0.898039
-24.5929 -37.6169 15.7895 0.898039 0.898039 0.898039
-22.4453 -37.6169 15.578 0.898039 0.898039 0.898039
-20.2977 -37.6169 15.7895 0.898039 0.898039 0.898039
-18.2326 -37.6169 16.4159 0.898039 0.898039 0.898039
-16.3294 -37.6169 17.4332 0.898039 0.898039 0.898039
-14.6612 -37.6169 18.8022 0.898039 0.898039 0.898039
-13.2922 -37.6169 20.4704 0.898039 0.898039 0.898039
-12.2749 -37.6169 22.3736 0.898039 0.898039 0.898039
-11.6485 -37.6169 24.4387 0.898039 0.898039 0.898039
-11.437 -37.6169 26.5863 0.898039 0.898039 0.898039
-11.6485 -37.6169 28.7339 0.898039 0.898039 0.898039
-12.2749 -37.6169 30.799 0.898039 0.898039 0.898039
-13.2922 -37.6169 32.7022 0.898039 0.898039 0.898039
-14.6612 -37.6169 34.3704 0.898039 0.898039 0.898039
-16.3294 -37.6169 35.7394 0.898039 0.898039 0.898039
-18.2326 -37.6169 36.7567 0.898039 0.898039 0.898039
-20.2977 -37.6169 37.3831 0.898039 0.898039 0.898039
-22.4453 -35.4692 37.3831 0.898039 0.898039 0.898039
-24.5517 -35.4692 37.1757 0.898039 0.898039 0.898039
-26.5771 -35.4692 36.5613 0.898039 0.898039 0.898039
-28.4437 -35.4692 35.5635 0.898039 0.898039 0.898039
-30.0798 -35.4692 34.2208 0.898039 0.898039 0.898039
-31.4225 -35.4692 32.5847 0.898039 0.898039 0.898039
-32.4203 -35.4692 30.7181 0.898039 0.898039 0.898039
-33.0347 -35.4692 28.6927 0.898039 0.898039 0.898039
-33.2421 -35.4692 26.5863 0.898039 0.898039 0.898039
-33.0347 -35.4692 24.4799 0.898039 0.898039 0.898039
-32.4203 -35.4692 22.4545 0.898039 0.898039 0.898039
-31.4225 -35.4692 20.5879 0.898039 0.898039 0.898039
-30.0798 -35.4692 18.9518 0.898039 0.898039 0.898039
-28.4437 -35.4692 17.6091 0.898039 0.898039 0.898039
-26.5771 -35.4692 16.6113 0.898039 0.898039 0.898039
-24.5516 -35.4692 15.9969 0.898039 0.898039 0.898039
-22.4453 -35.4692 15.7895 0.898039 0.898039 0.898039
-20.3389 -35.4692 15.9969 0.898039 0.898039 0.898039
-18.3135 -35.4692 16.6113 0.898039 0.898039 0.898039
-16.4469 -35.4692 17.6091 0.898039 0.898039 0.898039
-14.8108 -35.4692 18.9518 0.898039 0.898039 0.898039
-13.4681 -35.4692 20.5879 0.898039 0.898039 0.898039
-12.4703 -35.4692 22.4545 0.898039 0.898039 0.898039
-11.8559 -35.4692 24.48 0.898039 0.898039 0.898039
-11.6485 -35.4692 26.5863 0.898039 0.898039 0.898039
-11.8559 -35.4692 28.6927 0.898039 0.898039 0.898039
-12.4703 -35.4692 30.7181 0.898039 0.898039 0.898039
-13.4681 -35.4692 32.5847 0.898039 0.898039 0.898039
-14.8108 -35.4692 34.2208 0.898039 0.898039 0.898039
-16.4469 -35.4692 35.5635 0.898039 0.898039 0.898039
-18.3135 -35.4692 36.5613 0.898039 0.898039 0.898039
-20.3389 -35.4692 37.1757 0.898039 0.898039 0.898039
-22.4453 -33.4042 36.7567 0.898039 0.898039 0.898039
-24.4294 -33.4042 36.5613 0.898039 0.898039 0.898039
-26.3373 -33.4042 35.9825 0.898039 0.898039 0.898039
-28.0957 -33.4042 35.0427 0.898039 0.898039 0.898039
-29.6368 -33.4042 33.7779 0.898039 0.898039 0.898039
-30.9017 -33.4042 32.2367 0.898039 0.898039 0.898039
-31.8415 -33.4042 30.4783 0.898039 0.898039 0.898039
-32.4203 -33.4042 28.5704 0.898039 0.898039 0.898039
-32.6157 -33.4042 26.5863 0.898039 0.898039 0.898039
-32.4203 -33.4042 24.6022 0.898039 0.898039 0.898039
-31.8415 -33.4042 22.6943 0.898039 0.898039 0.898039
-30.9017 -33.4042 20.9359 0.898039 0.898039 0.898039
-29.6368 -33.4042 19.3948 0.898039 0.898039 0.898039
-28.0957 -33.4042 18.1299 0.898039 0.898039 0.898039
-26.3373 -33.4042 17.1901 0.898039 0.898039 0.898039
-24.4294 -33.4042 16.6113 0.898039 0.898039 0.898039
-22.4453 -33.4042 16.4159 0.898039 0.898039 0.898039
-20.4612 -33.4042 16.6113 0.898039 0.898039 0.898039
-18.5533 -33.4042 17.1901 0.898039 0.898039 0.898039
-16.7949 -33.4042 18.1299 0.898039 0.898039 0.898039
-15.2537 -33.4042 19.3948 0.898039 0.898039 0.898039
-13.9889 -33.4042 20.9359 0.898039 0.898039 0.898039
-13.0491 -33.4042 22.6943 0.898039 0.898039 0.898039
-12.4703 -33.4042 24.6022 0.898039 0.898039 0.898039
-12.2749 -33.4042 26.5863 0.898039 0.898039 0.898039
-12.4703 -33.4042 28.5704 0.898039 0.898039 0.898039
-13.0491 -33.4042 30.4783 0.898039 0.898039 0.898039
-13.9889 -33.4042 32.2367 0.898039 0.898039 0.898039
-15.2538 -33.4042 33.7779 0.898039 0.898039 0.898039
-16.7949 -33.4042 35.0427 0.898039 0.898039 0.898039
-18.5533 -33.4042 35.9825 0.898039 0.898039 0.898039
-20.4612 -33.4042 36.5613 0.898039 0.898039 0.898039
-22.4453 -31.501 35.7394 0.898039 0.898039 0.898039
-24.231 -31.501 35.5635 0.898039 0.898039 0.898039
-25.948 -31.501 35.0427 0.898039 0.898039 0.898039
-27.5305 -31.501 34.1968 0.898039 0.898039 0.898039
-28.9175 -31.501 33.0585 0.898039 0.898039 0.898039
-30.0558 -31.501 31.6715 0.898039 0.898039 0.898039
-30.9017 -31.501 30.089 0.898039 0.898039 0.898039
-31.4225 -31.501 28.372 0.898039 0.898039 0.898039
-31.5984 -31.501 26.5863 0.898039 0.898039 0.898039
-31.4225 -31.501 24.8006 0.898039 0.898039 0.898039
-30.9017 -31.501 23.0836 0.898039 0.898039 0.898039
-30.0558 -31.501 21.5011 0.898039 0.898039 0.898039
-28.9175 -31.501 20.1141 0.898039 0.898039 0.898039
-27.5305 -31.501 18.9758 0.898039 0.898039 0.898039
-25.948 -31.501 18.1299 0.898039 0.898039 0.898039
-24.231 -31.501 17.6091 0.898039 0.898039 0.898039
-22.4453 -31.501 17.4332 0.898039 0.898039 0.898039
-20.6596 -31.501 17.6091 0.898039 0.898039 0.898039
-18.9426 -31.501 18.1299 0.898039 0.898039 0.898039
-17.3601 -31.501 18.9758 0.898039 0.898039 0.898039
-15.9731 -31.501 20.1141 0.898039 0.898039 0.898039
-14.8348 -31.501 21.5011 0.898039 0.898039 0.898039
-13.9889 -31.501 23.0836 0.898039 0.898039 0.898039
-13.4681 -31.501 24.8006 0.898039 0.898039 0.898039
-13.2922 -31.501 26.5863 0.898039 0.898039 0.898039
-13.4681 -31.501 28.372 0.898039 0.898039 0.898039
-13.9889 -31.501 30.0891 0.898039 0.898039 0.898039
-14.8348 -31.501 31.6715 0.898039 0.898039 0.898039
-15.9731 -31.501 33.0585 0.898039 0.898039 0.898039
-17.3601 -31.501 34.1968 0.898039 0.898039 0.898039
-18.9426 -31.501 35.0427 0.898039 0.898039 0.898039
-20.6596 -31.501 35.5635 0.898039 0.898039 0.898039
-22.4453 -29.8328 34.3704 0.898039 0.898039 0.898039
-23.9639 -29.8328 34.2208 0.898039 0.898039 0.898039
-25.4241 -29.8328 33.7779 0.898039 0.898039 0.898039
-26.7699 -29.8328 33.0585 0.898039 0.898039 0.898039
-27.9495 -29.8328 32.0905 0.898039 0.898039 0.898039
-28.9175 -29.8328 30.9109 0.898039 0.898039 0.898039
-29.6368 -29.8328 29.5651 0.898039 0.898039 0.898039
-30.0798 -29.8328 28.1049 0.898039 0.898039 0.898039
-30.2294 -29.8328 26.5863 0.898039 0.898039 0.898039
-30.0798 -29.8328 25.0677 0.898039 0.898039 0.898039
-29.6368 -29.8328 23.6075 0.898039 0.898039 0.898039
-28.9175 -29.8328 22.2617 0.898039 0.898039 0.898039
-27.9495 -29.8328 21.0821 0.898039 0.898039 0.898039
-26.7699 -29.8328 20.1141 0.898039 0.898039 0.898039
-25.4241 -29.8328 19.3948 0.898039 0.898039 0.898039
-23.9639 -29.8328 18.9518 0.898039 0.898039 0.898039
-22.4453 -29.8328 18.8022 0.898039 0.898039 0.898039
-20.9267 -29.8328 18.9518 0.898039 0.898039 0.898039
-19.4665 -29.8328 19.3948 0.898039 0.898039 0.898039
-18.1207 -29.8328 20.1141 0.898039 0.898039 0.898039
-16.9411 -29.8328 21.0821 0.898039 0.898039 0.898039
-15.9731 -29.8328 22.2617 0.898039 0.898039 0.898039
-15.2537 -29.8328 23.6075 0.898039 0.898039 0.898039
-14.8108 -29.8328 25.0677 0.898039 0.898039 0.898039
-14.6612 -29.8328 26.5863 0.898039 0.898039 0.898039
-14.8108 -29.8328 28.1049 0.898039 0.898039 0.898039
-15.2538 -29.8328 29.5651 0.898039 0.898039 0.898039
-15.9731 -29.8328 30.9109 0.898039 0.898039 0.898039
-16.9411 -29.8328 32.0905 0.898039 0.898039 0.898039
-18.1207 -29.8328 33.0585 0.898039 0.898039 0.898039
-19.4665 -29.8328 33.7779 0.898039 0.898039 0.898039
-20.9267 -29.8328 34.2208 0.898039 0.898039 0.898039
-22.4453 -28.4638 32.7022 0.898039 0.898039 0.898039
-23.6385 -28.4638 32.5847 0.898039 0.898039 0.898039
-24.7858 -28.4638 32.2367 0.898039 0.898039 0.898039
-25.8431 -28.4638 31.6715 0.898039 0.898039 0.898039
-26.7699 -28.4638 30.9109 0.898039 0.898039 0.898039
-27.5305 -28.4638 29.9841 0.898039 0.898039 0.898039
-28.0957 -28.4638 28.9268 0.898039 0.898039 0.898039
-28.4437 -28.4638 27.7795 0.898039 0.898039 0.898039
-28.5612 -28.4638 26.5863 0.898039 0.898039 0.898039
-28.4437 -28.4638 25.3932 0.898039 0.898039 0.898039
-28.0957 -28.4638 24.2458 0.898039 0.898039 0.898039
-27.5305 -28.4638 23.1885 0.898039 0.898039 0.898039
-26.7699 -28.4638 22.2617 0.898039 0.898039 0.898039
-25.8431 -28.4638 21.5011 0.898039 0.898039 0.898039
-24.7858 -28.4638 20.9359 0.898039 0.898039 0.898039
-23.6384 -28.4638 20.5879 0.898039 0.898039 0.898039
-22.4453 -28.4638 20.4704 0.898039 0.898039 0.898039
-21.2521 -28.4638 20.5879 0.898039 0.898039 0.898039
-20.1048 -28.4638 20.9359 0.898039 0.898039 0.898039
-19.0475 -28.4638 21.5011 0.898039 0.898039 0.898039
-18.1207 -28.4638 22.2617 0.898039 0.898039 0.898039
-17.3601 -28.4638 23.1885 0.898039 0.898039 0.898039
-16.7949 -28.4638 24.2459 0.898039 0.898039 0.898039
-16.4469 -28.4638 25.3932 0.898039 0.898039 0.898039
-16.3294 -28.4638 26.5863 0.898039 0.898039 0.898039
-16.4469 -28.4638 27.7795 0.898039 0.898039 0.898039
-16.7949 -28.4638 28.9268 0.898039 0.898039 0.898039
-17.3601 -28.4638 29.9841 0.898039 0.898039 0.898039
-18.1207 -28.4638 30.9109 0.898039 0.898039 0.898039
-19.0475 -28.4638 31.6715 0.898039 0.898039 0.898039
-20.1048 -28.4638 32.2367 0.898039 0.898039 0.898039
-21.2521 -28.4638 32.5847 0.898039 0.898039 0.898039
-22.4453 -27.4465 30.799 0.898039 0.898039 0.898039
-23.2672 -27.4465 30.7181 0.898039 0.898039 0.898039
-24.0574 -27.4465 30.4783 0.898039 0.898039 0.898039
-24.7858 -27.4465 30.089 0.898039 0.898039 0.898039
-25.4241 -27.4465 29.5651 0.898039 0.898039 0.898039
-25.948 -27.4465 28.9268 0.898039 0.898039 0.898039
-26.3373 -27.4465 28.1984 0.898039 0.898039 0.898039
-26.5771 -27.4465 27.4082 0.898039 0.898039 0.898039
-26.658 -27.4465 26.5863 0.898039 0.898039 0.898039
-26.5771 -27.4465 25.7644 0.898039 0.898039 0.898039
-26.3373 -27.4465 24.9742 0.898039 0.898039 0.898039
-25.948 -27.4465 24.2458 0.898039 0.898039 0.898039
-25.4241 -27.4465 23.6075 0.898039 0.898039 0.898039
-24.7858 -27.4465 23.0836 0.898039 0.898039 0.898039
-24.0574 -27.4465 22.6943 0.898039 0.898039 0.898039
-23.2672 -27.4465 22.4545 0.898039 0.898039 0.898039
-22.4453 -27.4465 22.3736 0.898039 0.898039 0.898039
-21.6234 -27.4465 22.4545 0.898039 0.898039 0.898039
-20.8332 -27.4465 22.6943 0.898039 0.898039 0.898039
-20.1048 -27.4465 23.0836 0.898039 0.898039 0.898039
-19.4665 -27.4465 23.6075 0.898039 0.898039 0.898039
-18.9426 -27.4465 24.2459 0.898039 0.898039 0.898039
-18.5533 -27.4465 24.9742 0.898039 0.898039 0.898039
-18.3135 -27.4465 25.7645 0.898039 0.898039 0.898039
-18.2326 -27.4465 26.5863 0.898039 0.898039 0.898039
-18.3135 -27.4465 27.4082 0.898039 0.898039 0.898039
-18.5533 -27.4465 28.1984 0.898039 0.898039 0.898039
-18.9426 -27.4465 28.9268 0.898039 0.898039 0.898039
-19.4665 -27.4465 29.5651 0.898039 0.898039 0.898039
-20.1048 -27.4465 30.089 0.898039 0.898039 0.898039
-20.8332 -27.4465 30.4783 0.898039 0.898039 0.898039
-21.6234 -27.4465 30.7181 0.898039 0.898039 0.898039
-22.4453 -26.82 28.7339 0.898039 0.898039 0.898039
-22.8643 -26.82 28.6927 0.898039 0.898039 0.898039
-23.2672 -26.82 28.5704 0.898039 0.898039 0.898039
-23.6385 -26.82 28.372 0.898039 0.898039 0.898039
-23.9639 -26.82 28.1049 0.898039 0.898039 0.898039
-24.231 -26.82 27.7795 0.898039 0.898039 0.898039
-24.4294 -26.82 27.4082 0.898039 0.898039 0.898039
-24.5517 -26.82 27.0053 0.898039 0.898039 0.898039
-24.5929 -26.82 26.5863 0.898039 0.898039 0.898039
-24.5517 -26.82 26.1673 0.898039 0.898039 0.898039
-24.4294 -26.82 25.7644 0.898039 0.898039 0.898039
-24.231 -26.82 25.3932 0.898039 0.898039 0.898039
-23.9639 -26.82 25.0677 0.898039 0.898039 0.898039
-23.6384 -26.82 24.8006 0.898039 0.898039 0.898039
-23.2672 -26.82 24.6022 0.898039 0.898039 0.898039
-22.8643 -26.82 24.48 0.898039 0.898039 0.898039
-22.4453 -26.82 24.4387 0.898039 0.898039 0.898039
-22.0263 -26.82 24.48 0.898039 0.898039 0.898039
-21.6234 -26.82 24.6022 0.898039 0.898039 0.898039
-21.2521 -26.82 24.8006 0.898039 0.898039 0.898039
-20.9267 -26.82 25.0677 0.898039 0.898039 0.898039
-20.6596 -26.82 25.3932 0.898039 0.898039 0.898039
-20.4612 -26.82 25.7644 0.898039 0.898039 0.898039
-20.3389 -26.82 26.1673 0.898039 0.898039 0.898039
-20.2977 -26.82 26.5863 0.898039 0.898039 0.898039
-20.3389 -26.82 27.0053 0.898039 0.898039 0.898039
-20.4612 -26.82 27.4082 0.898039 0.898039 0.898039
-20.6596 -26.82 27.7795 0.898039 0.898039 0.898039
-20.9267 -26.82 28.1049 0.898039 0.898039 0.898039
-21.2521 -26.82 28.372 0.898039 0.898039 0.898039
-21.6234 -26.82 28.5704 0.898039 0.898039 0.898039
-22.0263 -26.82 28.6927 0.898039 0.898039 0.898039
-22.4453 -26.6085 26.5863 0.898039 0.898039 0.898039
-22.4453 -47.5023 30.4433 0.184314 0.266667 0.294118
-22.4453 -47.7853 30.808 0.184314 0.266667 0.294118
-23.1978 -47.5023 30.3692 0.184314 0.266667 0.294118
-23.2689 -47.7853 30.7269 0.184314 0.266667 0.294118
-23.9213 -47.5023 30.1497 0.184314 0.266667 0.294118
-24.0609 -47.7853 30.4866 0.184314 0.266667 0.294118
-24.5881 -47.5023 29.7933 0.184314 0.266667 0.294118
-24.7907 -47.7853 30.0965 0.184314 0.266667 0.294118
-25.1726 -47.5023 29.3136 0.184314 0.266667 0.294118
-25.4305 -47.7853 29.5715 0.184314 0.266667 0.294118
-25.6523 -47.5023 28.7291 0.184314 0.266667 0.294118
-25.9555 -47.7853 28.9317 0.184314 0.266667 0.294118
-26.0087 -47.5023 28.0623 0.184314 0.266667 0.294118
-26.3456 -47.7853 28.2019 0.184314 0.266667 0.294118
-26.2282 -47.5023 27.3388 0.184314 0.266667 0.294118
-26.5859 -47.7853 27.4099 0.184314 0.266667 0.294118
-26.3023 -47.5023 26.5863 0.184314 0.266667 0.294118
-26.667 -47.7853 26.5863 0.184314 0.266667 0.294118
-26.2282 -47.5023 25.8338 0.184314 0.266667 0.294118
-26.5859 -47.7853 25.7627 0.184314 0.266667 0.294118
-26.0087 -47.5023 25.1103 0.184314 0.266667 0.294118
-26.3456 -47.7853 24.9707 0.184314 0.266667 0.294118
-25.6523 -47.5023 24.4435 0.184314 0.266667 0.294118
-25.9555 -47.7853 24.2409 0.184314 0.266667 0.294118
-25.1726 -47.5023 23.859 0.184314 0.266667 0.294118
-25.4305 -47.7853 23.6011 0.184314 0.266667 0.294118
-24.5881 -47.5023 23.3794 0.184314 0.266667 0.294118
-24.7907 -47.7853 23.0761 0.184314 0.266667 0.294118
-23.9213 -47.5023 23.0229 0.184314 0.266667 0.294118
-24.0609 -47.7853 22.686 0.184314 0.266667 0.294118
-23.1978 -47.5023 22.8034 0.184314 0.266667 0.294118
-23.2689 -47.7853 22.4458 0.184314 0.266667 0.294118
-22.4453 -47.5023 22.7293 0.184314 0.266667 0.294118
-22.4453 -47.7853 22.3646 0.184314 0.266667 0.294118
-21.6928 -47.5023 22.8034 0.184314 0.266667 0.294118
-21.6217 -47.7853 22.4458 0.184314 0.266667 0.294118
-20.9693 -47.5023 23.0229 0.184314 0.266667 0.294118
-20.8297 -47.7853 22.686 0.184314 0.266667 0.294118
-20.3025 -47.5023 23.3794 0.184314 0.266667 0.294118
-20.0999 -47.7853 23.0761 0.184314 0.266667 0.294118
-19.718 -47.5023 23.859 0.184314 0.266667 0.294118
-19.4601 -47.7853 23.6011 0.184314 0.266667 0.294118
-19.2383 -47.5023 24.4435 0.184314 0.266667 0.294118
-18.9351 -47.7853 24.2409 0.184314 0.266667 0.294118
-18.8819 -47.5023 25.1103 0.184314 0.266667 0.294118
-18.545 -47.7853 24.9707 0.184314 0.266667 0.294118
-18.6624 -47.5023 25.8339 0.184314 0.266667 0.294118
-18.3047 -47.7853 25.7627 0.184314 0.266667 0.294118
-18.5883 -47.5023 26.5863 0.184314 0.266667 0.294118
-18.2236 -47.7853 26.5863 0.184314 0.266667 0.294118
-18.6624 -47.5023 27.3388 0.184314 0.266667 0.294118
-18.3047 -47.7853 27.4099 0.184314 0.266667 0.294118
-18.8819 -47.5023 28.0623 0.184314 0.266667 0.294118
-18.545 -47.7853 28.2019 0.184314 0.266667 0.294118
-19.2383 -47.5023 28.7291 0.184314 0.266667 0.294118
-18.9351 -47.7853 28.9317 0.184314 0.266667 0.294118
-19.718 -47.5023 29.3136 0.184314 0.266667 0.294118
-19.4601 -47.7853 29.5715 0.184314 0.266667 0.294118
-20.3025 -47.5023 29.7933 0.184314 0.266667 0.294118
-20.0999 -47.7853 30.0965 0.184314 0.266667 0.294118
-20.9693 -47.5023 30.1497 0.184314 0.266667 0.294118
-20.8297 -47.7853 30.4866 0.184314 0.266667 0.294118
-21.6928 -47.5023 30.3692 0.184314 0.266667 0.294118
-21.6217 -47.7853 30.7269 0.184314 0.266667 0.294118
-22.4453 -47.1325 30.0606 0.184314 0.266667 0.294118
-23.1231 -47.1325 29.9938 0.184314 0.266667 0.294118
-23.7749 -47.1325 29.7961 0.184314 0.266667 0.294118
-24.3755 -47.1325 29.4751 0.184314 0.266667 0.294118
-24.902 -47.1325 29.043 0.184314 0.266667 0.294118
-25.3341 -47.1325 28.5165 0.184314 0.266667 0.294118
-25.6551 -47.1325 27.9159 0.184314 0.266667 0.294118
-25.8528 -47.1325 27.2641 0.184314 0.266667 0.294118
-25.9196 -47.1325 26.5863 0.184314 0.266667 0.294118
-25.8528 -47.1325 25.9085 0.184314 0.266667 0.294118
-25.6551 -47.1325 25.2568 0.184314 0.266667 0.294118
-25.3341 -47.1325 24.6561 0.184314 0.266667 0.294118
-24.902 -47.1325 24.1296 0.184314 0.266667 0.294118
-24.3755 -47.1325 23.6975 0.184314 0.266667 0.294118
-23.7749 -47.1325 23.3765 0.184314 0.266667 0.294118
-23.1231 -47.1325 23.1788 0.184314 0.266667 0.294118
-22.4453 -47.1325 23.112 0.184314 0.266667 0.294118
-21.7675 -47.1325 23.1788 0.184314 0.266667 0.294118
-21.1157 -47.1325 23.3765 0.184314 0.266667 0.294118
-20.5151 -47.1325 23.6975 0.184314 0.266667 0.294118
-19.9886 -47.1325 24.1296 0.184314 0.266667 0.294118
-19.5565 -47.1325 24.6561 0.184314 0.266667 0.294118
-19.2355 -47.1325 25.2568 0.184314 0.266667 0.294118
-19.0378 -47.1325 25.9085 0.184314 0.266667 0.294118
-18.971 -47.1325 26.5863 0.184314 0.266667 0.294118
-19.0378 -47.1325 27.2641 0.184314 0.266667 0.294118
-19.2355 -47.1325 27.9159 0.184314 0.266667 0.294118
-19.5565 -47.1325 28.5165 0.184314 0.266667 0.294118
-19.9886 -47.1325 29.043 0.184314 0.266667 0.294118
-20.5151 -47.1325 29.4751 0.184314 0.266667 0.294118
-21.1157 -47.1325 29.7961 0.184314 0.266667 0.294118
-21.7675 -47.1325 29.9938 0.184314 0.266667 0.294118
-22.4453 -46.8307 29.539 0.184314 0.266667 0.294118
-23.0214 -46.8307 29.4823 0.184314 0.266667 0.294118
-23.5753 -46.8307 29.3143 0.184314 0.266667 0.294118
-24.0858 -46.8307 29.0414 0.184314 0.266667 0.294118
-24.5332 -46.8307 28.6742 0.184314 0.266667 0.294118
-24.9004 -46.8307 28.2268 0.184314 0.266667 0.294118
-25.1733 -46.8307 27.7163 0.184314 0.266667 0.294118
-25.3413 -46.8307 27.1624 0.184314 0.266667 0.294118
-25.398 -46.8307 26.5863 0.184314 0.266667 0.294118
-25.3413 -46.8307 26.0103 0.184314 0.266667 0.294118
-25.1733 -46.8307 25.4563 0.184314 0.266667 0.294118
-24.9004 -46.8307 24.9459 0.184314 0.266667 0.294118
-24.5332 -46.8307 24.4984 0.184314 0.266667 0.294118
-24.0858 -46.8307 24.1312 0.184314 0.266667 0.294118
-23.5753 -46.8307 23.8583 0.184314 0.266667 0.294118
-23.0213 -46.8307 23.6903 0.184314 0.266667 0.294118
-22.4453 -46.8307 23.6336 0.184314 0.266667 0.294118
-21.8692 -46.8307 23.6903 0.184314 0.266667 0.294118
-21.3153 -46.8307 23.8583 0.184314 0.266667 0.294118
-20.8048 -46.8307 24.1312 0.184314 0.266667 0.294118
-20.3574 -46.8307 24.4984 0.184314 0.266667 0.294118
-19.9902 -46.8307 24.9459 0.184314 0.266667 0.294118
-19.7173 -46.8307 25.4563 0.184314 0.266667 0.294118
-19.5493 -46.8307 26.0103 0.184314 0.266667 0.294118
-19.4926 -46.8307 26.5863 0.184314 0.266667 0.294118
-19.5493 -46.8307 27.1624 0.184314 0.266667 0.294118
-19.7173 -46.8307 27.7163 0.184314 0.266667 0.294118
-19.9902 -46.8307 28.2268 0.184314 0.266667 0.294118
-20.3574 -46.8307 28.6742 0.184314 0.266667 0.294118
-20.8048 -46.8307 29.0414 0.184314 0.266667 0.294118
-21.3153 -46.8307 29.3143 0.184314 0.266667 0.294118
-21.8692 -46.8307 29.4823 0.184314 0.266667 0.294118
-22.4453 -46.5981 28.9303 0.184314 0.266667 0.294118
-22.9026 -46.5981 28.8853 0.184314 0.266667 0.294118
-23.3423 -46.5981 28.7519 0.184314 0.266667 0.294118
-23.7476 -46.5981 28.5353 0.184314 0.266667 0.294118
-24.1028 -46.5981 28.2438 0.184314 0.266667 0.294118
-24.3943 -46.5981 27.8886 0.184314 0.266667 0.294118
-24.6109 -46.5981 27.4833 0.184314 0.266667 0.294118
-24.7443 -46.5981 27.0436 0.184314 0.266667 0.294118
-24.7893 -46.5981 26.5863 0.184314 0.266667 0.294118
-24.7443 -46.5981 26.129 0.184314 0.266667 0.294118
-24.6109 -46.5981 25.6893 0.184314 0.266667 0.294118
-24.3943 -46.5981 25.284 0.184314 0.266667 0.294118
-24.1028 -46.5981 24.9288 0.184314 0.266667 0.294118
-23.7476 -46.5981 24.6373 0.184314 0.266667 0.294118
-23.3423 -46.5981 24.4207 0.184314 0.266667 0.294118
-22.9026 -46.5981 24.2873 0.184314 0.266667 0.294118
-22.4453 -46.5981 24.2423 0.184314 0.266667 0.294118
-21.988 -46.5981 24.2873 0.184314 0.266667 0.294118
-21.5483 -46.5981 24.4207 0.184314 0.266667 0.294118
-21.143 -46.5981 24.6373 0.184314 0.266667 0.294118
-20.7878 -46.5981 24.9288 0.184314 0.266667 0.294118
-20.4963 -46.5981 25.284 0.184314 0.266667 0.294118
-20.2797 -46.5981 25.6893 0.184314 0.266667 0.294118
-20.1463 -46.5981 26.129 0.184314 0.266667 0.294118
-20.1013 -46.5981 26.5863 0.184314 0.266667 0.294118
-20.1463 -46.5981 27.0436 0.184314 0.266667 0.294118
-20.2797 -46.5981 27.4833 0.184314 0.266667 0.294118
-20.4963 -46.5981 27.8886 0.184314 0.266667 0.294118
-20.7878 -46.5981 28.2438 0.184314 0.266667 0.294118
-21.143 -46.5981 28.5353 0.184314 0.266667 0.294118
-21.5483 -46.5981 28.7519 0.184314 0.266667 0.294118
-21.988 -46.5981 28.8853 0.184314 0.266667 0.294118
-22.4453 -46.4238 28.2938 0.184314 0.266667 0.294118
-22.7784 -46.4238 28.261 0.184314 0.266667 0.294118
-23.0987 -46.4238 28.1638 0.184314 0.266667 0.294118
-23.3939 -46.4238 28.006 0.184314 0.266667 0.294118
-23.6527 -46.4238 27.7937 0.184314 0.266667 0.294118
-23.865 -46.4238 27.5349 0.184314 0.266667 0.294118
-24.0228 -46.4238 27.2397 0.184314 0.266667 0.294118
-24.12 -46.4238 26.9194 0.184314 0.266667 0.294118
-24.1528 -46.4238 26.5863 0.184314 0.266667 0.294118
-24.12 -46.4238 26.2532 0.184314 0.266667 0.294118
-24.0228 -46.4238 25.9329 0.184314 0.266667 0.294118
-23.865 -46.4238 25.6377 0.184314 0.266667 0.294118
-23.6527 -46.4238 25.3789 0.184314 0.266667 0.294118
-23.3939 -46.4238 25.1666 0.184314 0.266667 0.294118
-23.0987 -46.4238 25.0088 0.184314 0.266667 0.294118
-22.7784 -46.4238 24.9116 0.184314 0.266667 0.294118
-22.4453 -46.4238 24.8788 0.184314 0.266667 0.294118
-22.1122 -46.4238 24.9116 0.184314 0.266667 0.294118
-21.7919 -46.4238 25.0088 0.184314 0.266667 0.294118
-21.4967 -46.4238 25.1666 0.184314 0.266667 0.294118
-21.2379 -46.4238 25.3789 0.184314 0.266667 0.294118
-21.0256 -46.4238 25.6377 0.184314 0.266667 0.294118
-20.8678 -46.4238 25.9329 0.184314 0.266667 0.294118
-20.7706 -46.4238 26.2532 0.184314 0.266667 0.294118
-20.7378 -46.4238 26.5863 0.184314 0.266667 0.294118
-20.7706 -46.4238 26.9194 0.184314 0.266667 0.294118
-20.8678 -46.4238 27.2397 0.184314 0.266667 0.294118
-21.0256 -46.4238 27.5349 0.184314 0.266667 0.294118
-21.2379 -46.4238 27.7937 0.184314 0.266667 0.294118
-21.4967 -46.4238 28.006 0.184314 0.266667 0.294118
-21.7919 -46.4238 28.1638 0.184314 0.266667 0.294118
-22.1122 -46.4238 28.261 0.184314 0.266667 0.294118
-22.4453 -46.2964 27.6796 0.184314 0.266667 0.294118
-22.6586 -46.2964 27.6586 0.184314 0.266667 0.294118
-22.8637 -46.2964 27.5964 0.184314 0.266667 0.294118
-23.0527 -46.2964 27.4954 0.184314 0.266667 0.294118
-23.2184 -46.2964 27.3594 0.184314 0.266667 0.294118
-23.3544 -46.2964 27.1937 0.184314 0.266667 0.294118
-23.4554 -46.2964 27.0047 0.184314 0.266667 0.294118
-23.5176 -46.2964 26.7996 0.184314 0.266667 0.294118
-23.5386 -46.2964 26.5863 0.184314 0.266667 0.294118
-23.5176 -46.2964 26.373 0.184314 0.266667 0.294118
-23.4554 -46.2964 26.1679 0.184314 0.266667 0.294118
-23.3544 -46.2964 25.9789 0.184314 0.266667 0.294118
-23.2184 -46.2964 25.8132 0.184314 0.266667 0.294118
-23.0527 -46.2964 25.6772 0.184314 0.266667 0.294118
-22.8637 -46.2964 25.5762 0.184314 0.266667 0.294118
-22.6586 -46.2964 25.514 0.184314 0.266667 0.294118
-22.4453 -46.2964 25.493 0.184314 0.266667 0.294118
-22.232 -46.2964 25.514 0.184314 0.266667 0.294118
-22.0269 -46.2964 25.5762 0.184314 0.266667 0.294118
-21.8379 -46.2964 25.6772 0.184314 0.266667 0.294118
-21.6722 -46.2964 25.8132 0.184314 0.266667 0.294118
-21.5362 -46.2964 25.9789 0.184314 0.266667 0.294118
-21.4352 -46.2964 26.1679 0.184314 0.266667 0.294118
-21.373 -46.2964 26.373 0.184314 0.266667 0.294118
-21.352 -46.2964 26.5863 0.184314 0.266667 0.294118
-21.373 -46.2964 26.7996 0.184314 0.266667 0.294118
-21.4352 -46.2964 27.0047 0.184314 0.266667 0.294118
-21.5362 -46.2964 27.1937 0.184314 0.266667 0.294118
-21.6722 -46.2964 27.3594 0.184314 0.266667 0.294118
-21.8379 -46.2964 27.4954 0.184314 0.266667 0.294118
-22.0269 -46.2964 27.5964 0.184314 0.266667 0.294118
-22.232 -46.2964 27.6586 0.184314 0.266667 0.294118
-22.4453 -46.2149 27.1132 0.184314 0.266667 0.294118
-22.5481 -46.2149 27.1031 0.184314 0.266667 0.294118
-22.6469 -46.2149 27.0731 0.184314 0.266667 0.294118
-22.738 -46.2149 27.0244 0.184314 0.266667 0.294118
-22.8179 -46.2149 26.9589 0.184314 0.266667 0.294118
-22.8834 -46.2149 26.8791 0.184314 0.266667 0.294118
-22.9321 -46.2149 26.788 0.184314 0.266667 0.294118
-22.9621 -46.2149 26.6891 0.184314 0.266667 0.294118
-22.9722 -46.2149 26.5863 0.184314 0.266667 0.294118
-22.9621 -46.2149 26.4835 0.184314 0.266667 0.294118
-22.9321 -46.2149 26.3847 0.184314 0.266667 0.294118
-22.8834 -46.2149 26.2936 0.184314 0.266667 0.294118
-22.8179 -46.2149 26.2137 0.184314 0.266667 0.294118
-22.738 -46.2149 26.1482 0.184314 0.266667 0.294118
-22.6469 -46.2149 26.0995 0.184314 0.266667 0.294118
-22.5481 -46.2149 26.0695 0.184314 0.266667 0.294118
-22.4453 -46.2149 26.0594 0.184314 0.266667 0.294118
-22.3425 -46.2149 26.0695 0.184314 0.266667 0.294118
-22.2437 -46.2149 26.0995 0.184314 0.266667 0.294118
-22.1526 -46.2149 26.1482 0.184314 0.266667 0.294118
-22.0727 -46.2149 26.2137 0.184314 0.266667 0.294118
-22.0072 -46.2149 26.2936 0.184314 0.266667 0.294118
-21.9585 -46.2149 26.3847 0.184314 0.266667 0.294118
-21.9285 -46.2149 26.4835 0.184314 0.266667 0.294118
-21.9184 -46.2149 26.5863 0.184314 0.266667 0.294118
-21.9285 -46.2149 26.6891 0.184314 0.266667 0.294118
-21.9585 -46.2149 26.788 0.184314 0.266667 0.294118
-22.0072 -46.2149 26.8791 0.184314 0.266667 0.294118
-22.0727 -46.2149 26.9589 0.184314 0.266667 0.294118
-22.1526 -46.2149 27.0244 0.184314 0.266667 0.294118
-22.2437 -46.2149 27.0731 0.184314 0.266667 0.294118
-22.3425 -46.2149 27.1031 0.184314 0.266667 0.294118
-22.4453 -46.1865 26.5863 0.184314 0.266667 0.294118
-20.2466 -44.9441 26.5863 0 0 0
-20.3303 -45.1298 27.1577 0 0 0
-20.3303 -45.5449 26.5863 0 0 0
-20.4787 -45.7396 27.1642 0 0 0
-20.575 -46.1 26.5863 0 0 0
-20.575 -45.3013 27.6856 0 0 0
-20.8174 -46.3025 27.1682 0 0 0
-20.962 -46.567 26.5863 0 0 0
-20.8174 -45.9173 27.6984 0 0 0
-20.962 -45.4456 28.1298 0 0 0
-21.3333 -46.7527 27.1577 0 0 0
-21.462 -46.9105 26.5863 0 0 0
-21.2893 -46.4571 27.6856 0 0 0
-21.3333 -46.0464 28.1298 0 0 0
-21.462 -45.5518 28.4565 0 0 0
-20.3303 -44.4581 26.9394 0 0 0
-20.4787 -44.6403 27.5214 0 0 0
-20.575 -44.009 27.2657 0 0 0
-20.8174 -44.8105 28.058 0 0 0
-20.8174 -44.1872 27.8555 0 0 0
-20.962 -43.6312 27.5402 0 0 0
-21.3333 -44.9596 28.4829 0 0 0
-21.2893 -44.3662 28.365 0 0 0
-21.3333 -43.8168 28.1116 0 0 0
-21.462 -43.3532 27.7421 0 0 0
-20.3303 -44.4581 26.2332 0 0 0
-20.4787 -43.9609 26.5863 0 0 0
-20.575 -44.009 25.9069 0 0 0
-20.8174 -43.5031 26.914 0 0 0
-20.8174 -43.5031 26.2586 0 0 0
-20.962 -43.6312 25.6324 0 0 0
-21.3333 -43.1451 27.1871 0 0 0
-21.2893 -43.0739 26.5863 0 0 0
-21.3333 -43.1451 25.9855 0 0 0
-21.462 -43.3532 25.4305 0 0 0
-20.3303 -45.1298 26.0149 0 0 0
-20.4787 -44.6403 25.6512 0 0 0
-20.575 -45.3013 25.487 0 0 0
-20.8174 -44.1872 25.3171 0 0 0
-20.8174 -44.8105 25.1146 0 0 0
-20.962 -45.4456 25.0428 0 0 0
-21.3333 -43.8168 25.061 0 0 0
-21.2893 -44.3662 24.8077 0 0 0
-21.3333 -44.9596 24.6897 0 0 0
-21.462 -45.5518 24.7161 0 0 0
-20.4787 -45.7396 26.0084 0 0 0
-20.8174 -45.9173 25.4742 0 0 0
-20.8174 -46.3025 26.0044 0 0 0
-21.3333 -46.0464 25.0428 0 0 0
-21.2893 -46.4571 25.487 0 0 0
-21.3333 -46.7527 26.0149 0 0 0
-21.9341 -47.0531 26.9394 0 0 0
-21.9341 -47.0531 26.2332 0 0 0
-22.4452 -47.1427 26.5863 0 0 0
-22.4452 -47.035 25.9069 0 0 0
-22.4452 -47.035 27.2657 0 0 0
-23.0061 -47.0445 26.2586 0 0 0
-22.9562 -46.8579 25.6324 0 0 0
-23.0061 -47.0445 26.914 0 0 0
-22.9562 -46.8579 27.5402 0 0 0
-23.557 -46.7431 25.9855 0 0 0
-23.4284 -46.535 25.4305 0 0 0
-23.601 -46.8143 26.5863 0 0 0
-23.557 -46.7431 27.1871 0 0 0
-23.4284 -46.535 27.7421 0 0 0
-21.9341 -45.26 28.7012 0 0 0
-21.9341 -45.9317 28.4829 0 0 0
-22.4452 -45.6235 28.6772 0 0 0
-22.4452 -46.2364 28.365 0 0 0
-22.4452 -44.9441 28.7848 0 0 0
-23.0061 -45.9048 28.4826 0 0 0
-22.9562 -46.4427 28.1116 0 0 0
-23.0061 -45.2815 28.6851 0 0 0
-22.9562 -44.6283 28.7012 0 0 0
-23.557 -46.0714 28.1116 0 0 0
-23.601 -45.522 28.365 0 0 0
-23.557 -44.9287 28.4829 0 0 0
-23.4284 -44.3365 28.4565 0 0 0
-21.9341 -43.0304 27.5402 0 0 0
-21.9341 -43.4455 28.1116 0 0 0
-22.4452 -43.1655 27.8786 0 0 0
-22.4452 -43.6518 28.365 0 0 0
-22.4452 -42.8532 27.2657 0 0 0
-23.0061 -43.4375 28.086 0 0 0
-22.9562 -43.9566 28.4829 0 0 0
-23.0061 -43.0523 27.5558 0 0 0
-22.9562 -42.8352 26.9394 0 0 0
-23.557 -43.8418 28.1298 0 0 0
-23.601 -43.4311 27.6856 0 0 0
-23.557 -43.1356 27.1577 0 0 0
-23.4284 -42.9777 26.5863 0 0 0
-21.9341 -43.4455 25.061 0 0 0
-21.9341 -43.0304 25.6324 0 0 0
-22.4452 -43.1655 25.294 0 0 0
-22.4452 -42.8532 25.9069 0 0 0
-22.4452 -43.6518 24.8077 0 0 0
-23.0061 -43.0523 25.6168 0 0 0
-22.9562 -42.8352 26.2332 0 0 0
-23.0061 -43.4375 25.0866 0 0 0
-22.9562 -43.9566 24.6897 0 0 0
-23.557 -43.1356 26.0149 0 0 0
-23.601 -43.4311 25.487 0 0 0
-23.557 -43.8418 25.0428 0 0 0
-23.4284 -44.3365 24.7161 0 0 0
-21.9341 -45.9317 24.6897 0 0 0
-21.9341 -45.26 24.4715 0 0 0
-22.4452 -45.6235 24.4954 0 0 0
-22.4452 -44.9441 24.3878 0 0 0
-22.4452 -46.2364 24.8077 0 0 0
-23.0061 -45.2815 24.4875 0 0 0
-22.9562 -44.6283 24.4715 0 0 0
-23.0061 -45.9048 24.69 0 0 0
-22.9562 -46.4427 25.061 0 0 0
-23.557 -44.9287 24.6897 0 0 0
-23.601 -45.522 24.8077 0 0 0
-23.557 -46.0714 25.061 0 0 0
-22.4452 -46.7228 27.8786 0 0 0
-21.8843 -46.4507 28.086 0 0 0
-21.8843 -46.836 27.5558 0 0 0
-22.4452 -44.2647 28.6772 0 0 0
-21.8843 -43.9834 28.4826 0 0 0
-21.8843 -44.6067 28.6851 0 0 0
-22.4452 -42.7456 26.5863 0 0 0
-21.8843 -42.8437 26.2586 0 0 0
-21.8843 -42.8437 26.914 0 0 0
-22.4452 -44.2647 24.4954 0 0 0
-21.8843 -44.6067 24.4875 0 0 0
-21.8843 -43.9834 24.69 0 0 0
-22.4452 -46.7228 25.294 0 0 0
-21.8843 -46.836 25.6168 0 0 0
-21.8843 -46.4507 25.0866 0 0 0
-24.6437 -44.9441 26.5863 0 0 0
-24.56 -45.4302 26.9394 0 0 0
-24.56 -44.7585 27.1577 0 0 0
-24.4116 -45.2479 27.5214 0 0 0
-24.3154 -44.5869 27.6856 0 0 0
-24.3154 -45.8792 27.2657 0 0 0
-24.073 -45.0778 28.058 0 0 0
-23.9283 -44.4426 28.1298 0 0 0
-24.073 -45.701 27.8555 0 0 0
-23.9283 -46.2571 27.5402 0 0 0
-24.56 -44.3433 26.5863 0 0 0
-24.4116 -44.1487 27.1642 0 0 0
-24.3154 -43.7883 26.5863 0 0 0
-24.073 -43.5857 27.1682 0 0 0
-23.9283 -43.3212 26.5863 0 0 0
-24.073 -43.9709 27.6984 0 0 0
-24.56 -44.7585 26.0149 0 0 0
-24.4116 -44.1487 26.0084 0 0 0
-24.3154 -44.5869 25.487 0 0 0
-24.073 -43.9709 25.4742 0 0 0
-23.9283 -44.4426 25.0428 0 0 0
-24.073 -43.5857 26.0044 0 0 0
-24.56 -45.4302 26.2332 0 0 0
-24.4116 -45.2479 25.6512 0 0 0
-24.3154 -45.8792 25.9069 0 0 0
-24.073 -45.701 25.3171 0 0 0
-23.9283 -46.2571 25.6324 0 0 0
-24.073 -45.0778 25.1146 0 0 0
-24.4116 -45.9273 26.5863 0 0 0
-24.073 -46.3851 26.914 0 0 0
-24.073 -46.3851 26.2586 0 0 0
23.6508 -46.77 32.5847 0.898039 0.898039 0.898039
22.4576 -46.77 32.7022 0.898039 0.898039 0.898039
22.4576 -47.7873 30.799 0.898039 0.898039 0.898039
23.2795 -47.7873 30.7181 0.898039 0.898039 0.898039
24.7981 -46.77 32.2367 0.898039 0.898039 0.898039
24.0697 -47.7873 30.4783 0.898039 0.898039 0.898039
25.8554 -46.77 31.6715 0.898039 0.898039 0.898039
24.7981 -47.7873 30.089 0.898039 0.898039 0.898039
26.7822 -46.77 30.9109 0.898039 0.898039 0.898039
25.4364 -47.7873 29.5651 0.898039 0.898039 0.898039
27.5428 -46.77 29.9841 0.898039 0.898039 0.898039
25.9604 -47.7873 28.9268 0.898039 0.898039 0.898039
28.108 -46.77 28.9268 0.898039 0.898039 0.898039
26.3496 -47.7873 28.1984 0.898039 0.898039 0.898039
28.456 -46.77 27.7795 0.898039 0.898039 0.898039
26.5894 -47.7873 27.4082 0.898039 0.898039 0.898039
28.5735 -46.77 26.5863 0.898039 0.898039 0.898039
26.6703 -47.7873 26.5863 0.898039 0.898039 0.898039
28.456 -46.77 25.3932 0.898039 0.898039 0.898039
26.5894 -47.7873 25.7644 0.898039 0.898039 0.898039
28.108 -46.77 24.2458 0.898039 0.898039 0.898039
26.3496 -47.7873 24.9742 0.898039 0.898039 0.898039
27.5428 -46.77 23.1885 0.898039 0.898039 0.898039
25.9604 -47.7873 24.2459 0.898039 0.898039 0.898039
26.7822 -46.77 22.2617 0.898039 0.898039 0.898039
25.4364 -47.7873 23.6075 0.898039 0.898039 0.898039
25.8554 -46.77 21.5011 0.898039 0.898039 0.898039
24.7981 -47.7873 23.0836 0.898039 0.898039 0.898039
24.7981 -46.77 20.9359 0.898039 0.898039 0.898039
24.0697 -47.7873 22.6943 0.898039 0.898039 0.898039
23.6508 -46.77 20.5879 0.898039 0.898039 0.898039
23.2795 -47.7873 22.4545 0.898039 0.898039 0.898039
22.4576 -46.77 20.4704 0.898039 0.898039 0.898039
22.4576 -47.7873 22.3736 0.898039 0.898039 0.898039
21.2645 -46.77 20.5879 0.898039 0.898039 0.898039
21.6358 -47.7873 22.4545 0.898039 0.898039 0.898039
20.1172 -46.77 20.9359 0.898039 0.898039 0.898039
20.8455 -47.7873 22.6943 0.898039 0.898039 0.898039
19.0598 -46.77 21.5011 0.898039 0.898039 0.898039
20.1172 -47.7873 23.0836 0.898039 0.898039 0.898039
18.133 -46.77 22.2617 0.898039 0.898039 0.898039
19.4788 -47.7873 23.6075 0.898039 0.898039 0.898039
17.3724 -46.77 23.1885 0.898039 0.898039 0.898039
18.9549 -47.7873 24.2459 0.898039 0.898039 0.898039
16.8072 -46.77 24.2459 0.898039 0.898039 0.898039
18.5656 -47.7873 24.9742 0.898039 0.898039 0.898039
16.4592 -46.77 25.3932 0.898039 0.898039 0.898039
18.3258 -47.7873 25.7645 0.898039 0.898039 0.898039
16.3417 -46.77 26.5863 0.898039 0.898039 0.898039
18.2449 -47.7873 26.5863 0.898039 0.898039 0.898039
16.4592 -46.77 27.7795 0.898039 0.898039 0.898039
18.3258 -47.7873 27.4082 0.898039 0.898039 0.898039
16.8073 -46.77 28.9268 0.898039 0.898039 0.898039
18.5656 -47.7873 28.1984 0.898039 0.898039 0.898039
17.3724 -46.77 29.9841 0.898039 0.898039 0.898039
18.9549 -47.7873 28.9268 0.898039 0.898039 0.898039
18.133 -46.77 30.9109 0.898039 0.898039 0.898039
19.4788 -47.7873 29.5651 0.898039 0.898039 0.898039
19.0598 -46.77 31.6715 0.898039 0.898039 0.898039
20.1172 -47.7873 30.0891 0.898039 0.898039 0.898039
20.1172 -46.77 32.2367 0.898039 0.898039 0.898039
20.8455 -47.7873 30.4783 0.898039 0.898039 0.898039
21.2645 -46.77 32.5847 0.898039 0.898039 0.898039
21.6358 -47.7873 30.7181 0.898039 0.898039 0.898039
23.9762 -45.4009 34.2208 0.898039 0.898039 0.898039
22.4576 -45.4009 34.3704 0.898039 0.898039 0.898039
25.4364 -45.4009 33.7779 0.898039 0.898039 0.898039
26.7822 -45.4009 33.0585 0.898039 0.898039 0.898039
27.9618 -45.4009 32.0905 0.898039 0.898039 0.898039
28.9298 -45.4009 30.9109 0.898039 0.898039 0.898039
29.6492 -45.4009 29.5651 0.898039 0.898039 0.898039
30.0921 -45.4009 28.1049 0.898039 0.898039 0.898039
30.2417 -45.4009 26.5863 0.898039 0.898039 0.898039
30.0921 -45.4009 25.0677 0.898039 0.898039 0.898039
29.6492 -45.4009 23.6075 0.898039 0.898039 0.898039
28.9298 -45.4009 22.2617 0.898039 0.898039 0.898039
27.9618 -45.4009 21.0821 0.898039 0.898039 0.898039
26.7822 -45.4009 20.1141 0.898039 0.898039 0.898039
25.4364 -45.4009 19.3948 0.898039 0.898039 0.898039
23.9762 -45.4009 18.9518 0.898039 0.898039 0.898039
22.4576 -45.4009 18.8022 0.898039 0.898039 0.898039
20.939 -45.4009 18.9518 0.898039 0.898039 0.898039
19.4788 -45.4009 19.3948 0.898039 0.898039 0.898039
18.133 -45.4009 20.1141 0.898039 0.898039 0.898039
16.9534 -45.4009 21.0821 0.898039 0.898039 0.898039
15.9854 -45.4009 22.2617 0.898039 0.898039 0.898039
15.2661 -45.4009 23.6075 0.898039 0.898039 0.898039
14.8231 -45.4009 25.0677 0.898039 0.898039 0.898039
14.6735 -45.4009 26.5863 0.898039 0.898039 0.898039
14.8231 -45.4009 28.1049 0.898039 0.898039 0.898039
15.2661 -45.4009 29.5651 0.898039 0.898039 0.898039
15.9854 -45.4009 30.9109 0.898039 0.898039 0.898039
16.9534 -45.4009 32.0905 0.898039 0.898039 0.898039
18.133 -45.4009 33.0585 0.898039 0.898039 0.898039
19.4788 -45.4009 33.7779 0.898039 0.898039 0.898039
20.939 -45.4009 34.2208 0.898039 0.898039 0.898039
24.2433 -43.7328 35.5635 0.898039 0.898039 0.898039
22.4576 -43.7328 35.7394 0.898039 0.898039 0.898039
25.9604 -43.7328 35.0427 0.898039 0.898039 0.898039
27.5428 -43.7328 34.1968 0.898039 0.898039 0.898039
28.9298 -43.7328 33.0585 0.898039 0.898039 0.898039
30.0681 -43.7328 31.6715 0.898039 0.898039 0.898039
30.914 -43.7328 30.089 0.898039 0.898039 0.898039
31.4348 -43.7328 28.372 0.898039 0.898039 0.898039
31.6107 -43.7328 26.5863 0.898039 0.898039 0.898039
31.4348 -43.7328 24.8006 0.898039 0.898039 0.898039
30.914 -43.7328 23.0836 0.898039 0.898039 0.898039
30.0681 -43.7328 21.5011 0.898039 0.898039 0.898039
28.9298 -43.7328 20.1141 0.898039 0.898039 0.898039
27.5428 -43.7328 18.9758 0.898039 0.898039 0.898039
25.9604 -43.7328 18.1299 0.898039 0.898039 0.898039
24.2433 -43.7328 17.6091 0.898039 0.898039 0.898039
22.4576 -43.7328 17.4332 0.898039 0.898039 0.898039
20.6719 -43.7328 17.6091 0.898039 0.898039 0.898039
18.9549 -43.7328 18.1299 0.898039 0.898039 0.898039
17.3724 -43.7328 18.9758 0.898039 0.898039 0.898039
15.9854 -43.7328 20.1141 0.898039 0.898039 0.898039
14.8471 -43.7328 21.5011 0.898039 0.898039 0.898039
14.0012 -43.7328 23.0836 0.898039 0.898039 0.898039
13.4804 -43.7328 24.8006 0.898039 0.898039 0.898039
13.3045 -43.7328 26.5863 0.898039 0.898039 0.898039
13.4804 -43.7328 28.372 0.898039 0.898039 0.898039
14.0012 -43.7328 30.0891 0.898039 0.898039 0.898039
14.8471 -43.7328 31.6715 0.898039 0.898039 0.898039
15.9854 -43.7328 33.0585 0.898039 0.898039 0.898039
17.3724 -43.7328 34.1968 0.898039 0.898039 0.898039
18.9549 -43.7328 35.0427 0.898039 0.898039 0.898039
20.6719 -43.7328 35.5635 0.898039 0.898039 0.898039
24.4418 -41.8296 36.5613 0.898039 0.898039 0.898039
22.4576 -41.8296 36.7567 0.898039 0.898039 0.898039
26.3496 -41.8296 35.9825 0.898039 0.898039 0.898039
28.108 -41.8296 35.0427 0.898039 0.898039 0.898039
29.6492 -41.8296 33.7779 0.898039 0.898039 0.898039
30.914 -41.8296 32.2367 0.898039 0.898039 0.898039
31.8538 -41.8296 30.4783 0.898039 0.898039 0.898039
32.4326 -41.8296 28.5704 0.898039 0.898039 0.898039
32.628 -41.8296 26.5863 0.898039 0.898039 0.898039
32.4326 -41.8296 24.6022 0.898039 0.898039 0.898039
31.8538 -41.8296 22.6943 0.898039 0.898039 0.898039
30.914 -41.8296 20.9359 0.898039 0.898039 0.898039
29.6492 -41.8296 19.3948 0.898039 0.898039 0.898039
28.108 -41.8296 18.1299 0.898039 0.898039 0.898039
26.3496 -41.8296 17.1901 0.898039 0.898039 0.898039
24.4418 -41.8296 16.6113 0.898039 0.898039 0.898039
22.4576 -41.8296 16.4159 0.898039 0.898039 0.898039
20.4735 -41.8296 16.6113 0.898039 0.898039 0.898039
18.5656 -41.8296 17.1901 0.898039 0.898039 0.898039
16.8072 -41.8296 18.1299 0.898039 0.898039 0.898039
15.2661 -41.8296 19.3948 0.898039 0.898039 0.898039
14.0012 -41.8296 20.9359 0.898039 0.898039 0.898039
13.0614 -41.8296 22.6943 0.898039 0.898039 0.898039
12.4826 -41.8296 24.6022 0.898039 0.898039 0.898039
12.2872 -41.8296 26.5863 0.898039 0.898039 0.898039
12.4826 -41.8296 28.5704 0.898039 0.898039 0.898039
13.0614 -41.8296 30.4783 0.898039 0.898039 0.898039
14.0012 -41.8296 32.2367 0.898039 0.898039 0.898039
15.2661 -41.8296 33.7779 0.898039 0.898039 0.898039
16.8073 -41.8296 35.0427 0.898039 0.898039 0.898039
18.5656 -41.8296 35.9825 0.898039 0.898039 0.898039
20.4735 -41.8296 36.5613 0.898039 0.898039 0.898039
24.564 -39.7645 37.1757 0.898039 0.898039 0.898039
22.4576 -39.7645 37.3831 0.898039 0.898039 0.898039
26.5894 -39.7645 36.5613 0.898039 0.898039 0.898039
28.456 -39.7645 35.5635 0.898039 0.898039 0.898039
30.0921 -39.7645 34.2208 0.898039 0.898039 0.898039
31.4348 -39.7645 32.5847 0.898039 0.898039 0.898039
32.4326 -39.7645 30.7181 0.898039 0.898039 0.898039
33.047 -39.7645 28.6927 0.898039 0.898039 0.898039
33.2544 -39.7645 26.5863 0.898039 0.898039 0.898039
33.047 -39.7645 24.4799 0.898039 0.898039 0.898039
32.4326 -39.7645 22.4545 0.898039 0.898039 0.898039
31.4348 -39.7645 20.5879 0.898039 0.898039 0.898039
30.0921 -39.7645 18.9518 0.898039 0.898039 0.898039
28.456 -39.7645 17.6091 0.898039 0.898039 0.898039
26.5894 -39.7645 16.6113 0.898039 0.898039 0.898039
24.564 -39.7645 15.9969 0.898039 0.898039 0.898039
22.4576 -39.7645 15.7895 0.898039 0.898039 0.898039
20.3513 -39.7645 15.9969 0.898039 0.898039 0.898039
18.3258 -39.7645 16.6113 0.898039 0.898039 0.898039
16.4592 -39.7645 17.6091 0.898039 0.898039 0.898039
14.8231 -39.7645 18.9518 0.898039 0.898039 0.898039
13.4804 -39.7645 20.5879 0.898039 0.898039 0.898039
12.4826 -39.7645 22.4545 0.898039 0.898039 0.898039
11.8682 -39.7645 24.48 0.898039 0.898039 0.898039
11.6608 -39.7645 26.5863 0.898039 0.898039 0.898039
11.8682 -39.7645 28.6927 0.898039 0.898039 0.898039
12.4827 -39.7645 30.7181 0.898039 0.898039 0.898039
13.4804 -39.7645 32.5847 0.898039 0.898039 0.898039
14.8231 -39.7645 34.2208 0.898039 0.898039 0.898039
16.4592 -39.7645 35.5635 0.898039 0.898039 0.898039
18.3258 -39.7645 36.5613 0.898039 0.898039 0.898039
20.3513 -39.7645 37.1757 0.898039 0.898039 0.898039
24.6052 -37.6169 37.3831 0.898039 0.898039 0.898039
22.4576 -37.6169 37.5946 0.898039 0.898039 0.898039
26.6703 -37.6169 36.7567 0.898039 0.898039 0.898039
28.5735 -37.6169 35.7394 0.898039 0.898039 0.898039
30.2417 -37.6169 34.3704 0.898039 0.898039 0.898039
31.6107 -37.6169 32.7022 0.898039 0.898039 0.898039
32.628 -37.6169 30.799 0.898039 0.898039 0.898039
33.2544 -37.6169 28.7339 0.898039 0.898039 0.898039
33.466 -37.6169 26.5863 0.898039 0.898039 0.898039
33.2544 -37.6169 24.4387 0.898039 0.898039 0.898039
32.628 -37.6169 22.3736 0.898039 0.898039 0.898039
31.6107 -37.6169 20.4704 0.898039 0.898039 0.898039
30.2417 -37.6169 18.8022 0.898039 0.898039 0.898039
28.5735 -37.6169 17.4332 0.898039 0.898039 0.898039
26.6703 -37.6169 16.4159 0.898039 0.898039 0.898039
24.6052 -37.6169 15.7895 0.898039 0.898039 0.898039
22.4576 -37.6169 15.578 0.898039 0.898039 0.898039
20.31 -37.6169 15.7895 0.898039 0.898039 0.898039
18.2449 -37.6169 16.4159 0.898039 0.898039 0.898039
16.3417 -37.6169 17.4332 0.898039 0.898039 0.898039
14.6735 -37.6169 18.8022 0.898039 0.898039 0.898039
13.3045 -37.6169 20.4704 0.898039 0.898039 0.898039
12.2872 -37.6169 22.3736 0.898039 0.898039 0.898039
11.6608 -37.6169 24.4387 0.898039 0.898039 0.898039
11.4493 -37.6169 26.5863 0.898039 0.898039 0.898039
11.6608 -37.6169 28.7339 0.898039 0.898039 0.898039
12.2872 -37.6169 30.799 0.898039 0.898039 0.898039
13.3045 -37.6169 32.7022 0.898039 0.898039 0.898039
14.6735 -37.6169 34.3704 0.898039 0.898039 0.898039
16.3417 -37.6169 35.7394 0.898039 0.898039 0.898039
18.2449 -37.6169 36.7567 0.898039 0.898039 0.898039
20.31 -37.6169 37.3831 0.898039 0.898039 0.898039
24.564 -35.4692 37.1757 0.898039 0.898039 0.898039
22.4576 -35.4692 37.3831 0.898039 0.898039 0.898039
26.5894 -35.4692 36.5613 0.898039 0.898039 0.898039
28.456 -35.4692 35.5635 0.898039 0.898039 0.898039
30.0921 -35.4692 34.2208 0.898039 0.898039 0.898039
31.4348 -35.4692 32.5847 0.898039 0.898039 0.898039
32.4326 -35.4692 30.7181 0.898039 0.898039 0.898039
33.047 -35.4692 28.6927 0.898039 0.898039 0.898039
33.2544 -35.4692 26.5863 0.898039 0.898039 0.898039
33.047 -35.4692 24.4799 0.898039 0.898039 0.898039
32.4326 -35.4692 22.4545 0.898039 0.898039 0.898039
31.4348 -35.4692 20.5879 0.898039 0.898039 0.898039
30.0921 -35.4692 18.9518 0.898039 0.898039 0.898039
28.456 -35.4692 17.6091 0.898039 0.898039 0.898039
26.5894 -35.4692 16.6113 0.898039 0.898039 0.898039
24.564 -35.4692 15.9969 0.898039 0.898039 0.898039
22.4576 -35.4692 15.7895 0.898039 0.898039 0.898039
20.3513 -35.4692 15.9969 0.898039 0.898039 0.898039
18.3258 -35.4692 16.6113 0.898039 0.898039 0.898039
16.4592 -35.4692 17.6091 0.898039 0.898039 0.898039
14.8231 -35.4692 18.9518 0.898039 0.898039 0.898039
13.4804 -35.4692 20.5879 0.898039 0.898039 0.898039
12.4826 -35.4692 22.4545 0.898039 0.898039 0.898039
11.8682 -35.4692 24.48 0.898039 0.898039 0.898039
11.6608 -35.4692 26.5863 0.898039 0.898039 0.898039
11.8682 -35.4692 28.6927 0.898039 0.898039 0.898039
12.4827 -35.4692 30.7181 0.898039 0.898039 0.898039
13.4804 -35.4692 32.5847 0.898039 0.898039 0.898039
14.8231 -35.4692 34.2208 0.898039 0.898039 0.898039
16.4592 -35.4692 35.5635 0.898039 0.898039 0.898039
18.3258 -35.4692 36.5613 0.898039 0.898039 0.898039
20.3513 -35.4692 37.1757 0.898039 0.898039 0.898039
24.4418 -33.4042 36.5613 0.898039 0.898039 0.898039
22.4576 -33.4042 36.7567 0.898039 0.898039 0.898039
26.3496 -33.4042 35.9825 0.898039 0.898039 0.898039
28.108 -33.4042 35.0427 0.898039 0.898039 0.898039
29.6492 -33.4042 33.7779 0.898039 0.898039 0.898039
30.914 -33.4042 32.2367 0.898039 0.898039 0.898039
31.8538 -33.4042 30.4783 0.898039 0.898039 0.898039
32.4326 -33.4042 28.5704 0.898039 0.898039 0.898039
32.628 -33.4042 26.5863 0.898039 0.898039 0.898039
32.4326 -33.4042 24.6022 0.898039 0.898039 0.898039
31.8538 -33.4042 22.6943 0.898039 0.898039 0.898039
30.914 -33.4042 20.9359 0.898039 0.898039 0.898039
29.6492 -33.4042 19.3948 0.898039 0.898039 0.898039
28.108 -33.4042 18.1299 0.898039 0.898039 0.898039
26.3496 -33.4042 17.1901 0.898039 0.898039 0.898039
24.4418 -33.4042 16.6113 0.898039 0.898039 0.898039
22.4576 -33.4042 16.4159 0.898039 0.898039 0.898039
20.4735 -33.4042 16.6113 0.898039 0.898039 0.898039
18.5656 -33.4042 17.1901 0.898039 0.898039 0.898039
16.8072 -33.4042 18.1299 0.898039 0.898039 0.898039
15.2661 -33.4042 19.3948 0.898039 0.898039 0.898039
14.0012 -33.4042 20.9359 0.898039 0.898039 0.898039
13.0614 -33.4042 22.6943 0.898039 0.898039 0.898039
12.4826 -33.4042 24.6022 0.898039 0.898039 0.898039
12.2872 -33.4042 26.5863 0.898039 0.898039 0.898039
12.4827 -33.4042 28.5704 0.898039 0.898039 0.898039
13.0614 -33.4042 30.4783 0.898039 0.898039 0.898039
14.0012 -33.4042 32.2367 0.898039 0.898039 0.898039
15.2661 -33.4042 33.7779 0.898039 0.898039 0.898039
16.8073 -33.4042 35.0427 0.898039 0.898039 0.898039
18.5656 -33.4042 35.9825 0.898039 0.898039 0.898039
20.4735 -33.4042 36.5613 0.898039 0.898039 0.898039
24.2433 -31.501 35.5635 0.898039 0.898039 0.898039
22.4576 -31.501 35.7394 0.898039 0.898039 0.898039
25.9604 -31.501 35.0427 0.898039 0.898039 0.898039
27.5428 -31.501 34.1968 0.898039 0.898039 0.898039
28.9298 -31.501 33.0585 0.898039 0.898039 0.898039
30.0681 -31.501 31.6715 0.898039 0.898039 0.898039
30.914 -31.501 30.089 0.898039 0.898039 0.898039
31.4348 -31.501 28.372 0.898039 0.898039 0.898039
31.6107 -31.501 26.5863 0.898039 0.898039 0.898039
31.4348 -31.501 24.8006 0.898039 0.898039 0.898039
30.914 -31.501 23.0836 0.898039 0.898039 0.898039
30.0681 -31.501 21.5011 0.898039 0.898039 0.898039
28.9298 -31.501 20.1141 0.898039 0.898039 0.898039
27.5428 -31.501 18.9758 0.898039 0.898039 0.898039
25.9604 -31.501 18.1299 0.898039 0.898039 0.898039
24.2433 -31.501 17.6091 0.898039 0.898039 0.898039
22.4576 -31.501 17.4332 0.898039 0.898039 0.898039
20.6719 -31.501 17.6091 0.898039 0.898039 0.898039
18.9549 -31.501 18.1299 0.898039 0.898039 0.898039
17.3724 -31.501 18.9758 0.898039 0.898039 0.898039
15.9854 -31.501 20.1141 0.898039 0.898039 0.898039
14.8471 -31.501 21.5011 0.898039 0.898039 0.898039
14.0012 -31.501 23.0836 0.898039 0.898039 0.898039
13.4804 -31.501 24.8006 0.898039 0.898039 0.898039
13.3045 -31.501 26.5863 0.898039 0.898039 0.898039
13.4804 -31.501 28.372 0.898039 0.898039 0.898039
14.0012 -31.501 30.089 0.898039 0.898039 0.898039
14.8471 -31.501 31.6715 0.898039 0.898039 0.898039
15.9854 -31.501 33.0585 0.898039 0.898039 0.898039
17.3724 -31.501 34.1968 0.898039 0.898039 0.898039
18.9549 -31.501 35.0427 0.898039 0.898039 0.898039
20.6719 -31.501 35.5635 0.898039 0.898039 0.898039
23.9762 -29.8328 34.2208 0.898039 0.898039 0.898039
22.4576 -29.8328 34.3704 0.898039 0.898039 0.898039
25.4364 -29.8328 33.7779 0.898039 0.898039 0.898039
26.7822 -29.8328 33.0585 0.898039 0.898039 0.898039
27.9618 -29.8328 32.0905 0.898039 0.898039 0.898039
28.9298 -29.8328 30.9109 0.898039 0.898039 0.898039
29.6492 -29.8328 29.5651 0.898039 0.898039 0.898039
30.0921 -29.8328 28.1049 0.898039 0.898039 0.898039
30.2417 -29.8328 26.5863 0.898039 0.898039 0.898039
30.0921 -29.8328 25.0677 0.898039 0.898039 0.898039
29.6492 -29.8328 23.6075 0.898039 0.898039 0.898039
28.9298 -29.8328 22.2617 0.898039 0.898039 0.898039
27.9618 -29.8328 21.0821 0.898039 0.898039 0.898039
26.7822 -29.8328 20.1141 0.898039 0.898039 0.898039
25.4364 -29.8328 19.3948 0.898039 0.898039 0.898039
23.9762 -29.8328 18.9518 0.898039 0.898039 0.898039
22.4576 -29.8328 18.8022 0.898039 0.898039 0.898039
20.939 -29.8328 18.9518 0.898039 0.898039 0.898039
19.4788 -29.8328 19.3948 0.898039 0.898039 0.898039
18.133 -29.8328 20.1141 0.898039 0.898039 0.898039
16.9534 -29.8328 21.0821 0.898039 0.898039 0.898039
15.9854 -29.8328 22.2617 0.898039 0.898039 0.898039
15.2661 -29.8328 23.6075 0.898039 0.898039 0.898039
14.8231 -29.8328 25.0677 0.898039 0.898039 0.898039
14.6735 -29.8328 26.5863 0.898039 0.898039 0.898039
14.8231 -29.8328 28.1049 0.898039 0.898039 0.898039
15.2661 -29.8328 29.5651 0.898039 0.898039 0.898039
15.9854 -29.8328 30.9109 0.898039 0.898039 0.898039
16.9534 -29.8328 32.0905 0.898039 0.898039 0.898039
18.133 -29.8328 33.0585 0.898039 0.898039 0.898039
19.4788 -29.8328 33.7779 0.898039 0.898039 0.898039
20.939 -29.8328 34.2208 0.898039 0.898039 0.898039
23.6508 -28.4638 32.5847 0.898039 0.898039 0.898039
22.4576 -28.4638 32.7022 0.898039 0.898039 0.898039
24.7981 -28.4638 32.2367 0.898039 0.898039 0.898039
25.8554 -28.4638 31.6715 0.898039 0.898039 0.898039
26.7822 -28.4638 30.9109 0.898039 0.898039 0.898039
27.5428 -28.4638 29.9841 0.898039 0.898039 0.898039
28.108 -28.4638 28.9268 0.898039 0.898039 0.898039
28.456 -28.4638 27.7795 0.898039 0.898039 0.898039
28.5735 -28.4638 26.5863 0.898039 0.898039 0.898039
28.456 -28.4638 25.3932 0.898039 0.898039 0.898039
28.108 -28.4638 24.2458 0.898039 0.898039 0.898039
27.5428 -28.4638 23.1885 0.898039 0.898039 0.898039
26.7822 -28.4638 22.2617 0.898039 0.898039 0.898039
25.8554 -28.4638 21.5011 0.898039 0.898039 0.898039
24.7981 -28.4638 20.9359 0.898039 0.898039 0.898039
23.6508 -28.4638 20.5879 0.898039 0.898039 0.898039
22.4576 -28.4638 20.4704 0.898039 0.898039 0.898039
21.2645 -28.4638 20.5879 0.898039 0.898039 0.898039
20.1172 -28.4638 20.9359 0.898039 0.898039 0.898039
19.0598 -28.4638 21.5011 0.898039 0.898039 0.898039
18.133 -28.4638 22.2617 0.898039 0.898039 0.898039
17.3724 -28.4638 23.1885 0.898039 0.898039 0.898039
16.8073 -28.4638 24.2458 0.898039 0.898039 0.898039
16.4592 -28.4638 25.3932 0.898039 0.898039 0.898039
16.3417 -28.4638 26.5863 0.898039 0.898039 0.898039
16.4592 -28.4638 27.7795 0.898039 0.898039 0.898039
16.8073 -28.4638 28.9268 0.898039 0.898039 0.898039
17.3724 -28.4638 29.9841 0.898039 0.898039 0.898039
18.133 -28.4638 30.9109 0.898039 0.898039 0.898039
19.0598 -28.4638 31.6715 0.898039 0.898039 0.898039
20.1172 -28.4638 32.2367 0.898039 0.898039 0.898039
21.2645 -28.4638 32.5847 0.898039 0.898039 0.898039
23.2795 -27.4465 30.7181 0.898039 0.898039 0.898039
22.4576 -27.4465 30.799 0.898039 0.898039 0.898039
24.0697 -27.4465 30.4783 0.898039 0.898039 0.898039
24.7981 -27.4465 30.089 0.898039 0.898039 0.898039
25.4364 -27.4465 29.5651 0.898039 0.898039 0.898039
25.9604 -27.4465 28.9268 0.898039 0.898039 0.898039
26.3496 -27.4465 28.1984 0.898039 0.898039 0.898039
26.5894 -27.4465 27.4082 0.898039 0.898039 0.898039
26.6703 -27.4465 26.5863 0.898039 0.898039 0.898039
26.5894 -27.4465 25.7644 0.898039 0.898039 0.898039
26.3496 -27.4465 24.9742 0.898039 0.898039 0.898039
25.9604 -27.4465 24.2458 0.898039 0.898039 0.898039
25.4364 -27.4465 23.6075 0.898039 0.898039 0.898039
24.7981 -27.4465 23.0836 0.898039 0.898039 0.898039
24.0697 -27.4465 22.6943 0.898039 0.898039 0.898039
23.2795 -27.4465 22.4545 0.898039 0.898039 0.898039
22.4576 -27.4465 22.3736 0.898039 0.898039 0.898039
21.6358 -27.4465 22.4545 0.898039 0.898039 0.898039
20.8455 -27.4465 22.6943 0.898039 0.898039 0.898039
20.1172 -27.4465 23.0836 0.898039 0.898039 0.898039
19.4788 -27.4465 23.6075 0.898039 0.898039 0.898039
18.9549 -27.4465 24.2458 0.898039 0.898039 0.898039
18.5656 -27.4465 24.9742 0.898039 0.898039 0.898039
18.3258 -27.4465 25.7644 0.898039 0.898039 0.898039
18.2449 -27.4465 26.5863 0.898039 0.898039 0.898039
18.3258 -27.4465 27.4082 0.898039 0.898039 0.898039
18.5656 -27.4465 28.1984 0.898039 0.898039 0.898039
18.9549 -27.4465 28.9268 0.898039 0.898039 0.898039
19.4788 -27.4465 29.5651 0.898039 0.898039 0.898039
20.1172 -27.4465 30.089 0.898039 0.898039 0.898039
20.8455 -27.4465 30.4783 0.898039 0.898039 0.898039
21.6358 -27.4465 30.7181 0.898039 0.898039 0.898039
22.8766 -26.82 28.6927 0.898039 0.898039 0.898039
22.4576 -26.82 28.7339 0.898039 0.898039 0.898039
23.2795 -26.82 28.5704 0.898039 0.898039 0.898039
23.6508 -26.82 28.372 0.898039 0.898039 0.898039
23.9762 -26.82 28.1049 0.898039 0.898039 0.898039
24.2433 -26.82 27.7795 0.898039 0.898039 0.898039
24.4418 -26.82 27.4082 0.898039 0.898039 0.898039
24.564 -26.82 27.0053 0.898039 0.898039 0.898039
24.6052 -26.82 26.5863 0.898039 0.898039 0.898039
24.564 -26.82 26.1673 0.898039 0.898039 0.898039
24.4418 -26.82 25.7644 0.898039 0.898039 0.898039
24.2433 -26.8201 25.3932 0.898039 0.898039 0.898039
23.9762 -26.8201 25.0677 0.898039 0.898039 0.898039
23.6508 -26.8201 24.8006 0.898039 0.898039 0.898039
23.2795 -26.8201 24.6022 0.898039 0.898039 0.898039
22.8766 -26.8201 24.4799 0.898039 0.898039 0.898039
22.4576 -26.8201 24.4387 0.898039 0.898039 0.898039
22.0386 -26.8201 24.4799 0.898039 0.898039 0.898039
21.6358 -26.8201 24.6022 0.898039 0.898039 0.898039
21.2645 -26.8201 24.8006 0.898039 0.898039 0.898039
20.939 -26.8201 25.0677 0.898039 0.898039 0.898039
20.6719 -26.8201 25.3932 0.898039 0.898039 0.898039
20.4735 -26.82 25.7644 0.898039 0.898039 0.898039
20.3513 -26.82 26.1673 0.898039 0.898039 0.898039
20.31 -26.82 26.5863 0.898039 0.898039 0.898039
20.3513 -26.82 27.0053 0.898039 0.898039 0.898039
20.4735 -26.82 27.4082 0.898039 0.898039 0.898039
20.6719 -26.82 27.7795 0.898039 0.898039 0.898039
20.939 -26.82 28.1049 0.898039 0.898039 0.898039
21.2645 -26.82 28.372 0.898039 0.898039 0.898039
21.6358 -26.82 28.5704 0.898039 0.898039 0.898039
22.0386 -26.82 28.6927 0.898039 0.898039 0.898039
22.4576 -26.6085 26.5863 0.898039 0.898039 0.898039
23.2101 -47.5023 30.3692 0.184314 0.266667 0.294118
22.4576 -47.7853 30.808 0.184314 0.266667 0.294118
22.4576 -47.5023 30.4433 0.184314 0.266667 0.294118
23.2812 -47.7853 30.7269 0.184314 0.266667 0.294118
23.9336 -47.5023 30.1497 0.184314 0.266667 0.294118
24.0732 -47.7853 30.4866 0.184314 0.266667 0.294118
24.6004 -47.5023 29.7933 0.184314 0.266667 0.294118
24.8031 -47.7853 30.0965 0.184314 0.266667 0.294118
25.1849 -47.5023 29.3136 0.184314 0.266667 0.294118
25.4428 -47.7853 29.5715 0.184314 0.266667 0.294118
25.6646 -47.5023 28.7291 0.184314 0.266667 0.294118
25.9678 -47.7853 28.9317 0.184314 0.266667 0.294118
26.021 -47.5023 28.0623 0.184314 0.266667 0.294118
26.3579 -47.7853 28.2019 0.184314 0.266667 0.294118
26.2405 -47.5023 27.3388 0.184314 0.266667 0.294118
26.5982 -47.7853 27.4099 0.184314 0.266667 0.294118
26.3146 -47.5023 26.5863 0.184314 0.266667 0.294118
26.6793 -47.7853 26.5863 0.184314 0.266667 0.294118
26.2405 -47.5023 25.8339 0.184314 0.266667 0.294118
26.5982 -47.7853 25.7627 0.184314 0.266667 0.294118
26.021 -47.5023 25.1103 0.184314 0.266667 0.294118
26.3579 -47.7853 24.9707 0.184314 0.266667 0.294118
25.6646 -47.5023 24.4435 0.184314 0.266667 0.294118
25.9678 -47.7853 24.2409 0.184314 0.266667 0.294118
25.1849 -47.5023 23.859 0.184314 0.266667 0.294118
25.4428 -47.7853 23.6011 0.184314 0.266667 0.294118
24.6004 -47.5023 23.3794 0.184314 0.266667 0.294118
24.8031 -47.7853 23.0761 0.184314 0.266667 0.294118
23.9336 -47.5023 23.0229 0.184314 0.266667 0.294118
24.0732 -47.7853 22.686 0.184314 0.266667 0.294118
23.2101 -47.5023 22.8035 0.184314 0.266667 0.294118
23.2812 -47.7853 22.4458 0.184314 0.266667 0.294118
22.4576 -47.5023 22.7293 0.184314 0.266667 0.294118
22.4576 -47.7853 22.3646 0.184314 0.266667 0.294118
21.7052 -47.5023 22.8035 0.184314 0.266667 0.294118
21.634 -47.7853 22.4458 0.184314 0.266667 0.294118
20.9816 -47.5023 23.0229 0.184314 0.266667 0.294118
20.8421 -47.7853 22.686 0.184314 0.266667 0.294118
20.3148 -47.5023 23.3794 0.184314 0.266667 0.294118
20.1122 -47.7853 23.0761 0.184314 0.266667 0.294118
19.7303 -47.5023 23.859 0.184314 0.266667 0.294118
19.4724 -47.7853 23.6011 0.184314 0.266667 0.294118
19.2507 -47.5023 24.4435 0.184314 0.266667 0.294118
18.9474 -47.7853 24.2409 0.184314 0.266667 0.294118
18.8942 -47.5023 25.1103 0.184314 0.266667 0.294118
18.5573 -47.7853 24.9707 0.184314 0.266667 0.294118
18.6748 -47.5023 25.8339 0.184314 0.266667 0.294118
18.3171 -47.7853 25.7627 0.184314 0.266667 0.294118
18.6006 -47.5023 26.5863 0.184314 0.266667 0.294118
18.2359 -47.7853 26.5863 0.184314 0.266667 0.294118
18.6748 -47.5023 27.3388 0.184314 0.266667 0.294118
18.3171 -47.7853 27.4099 0.184314 0.266667 0.294118
18.8942 -47.5023 28.0623 0.184314 0.266667 0.294118
18.5573 -47.7853 28.2019 0.184314 0.266667 0.294118
19.2507 -47.5023 28.7291 0.184314 0.266667 0.294118
18.9474 -47.7853 28.9317 0.184314 0.266667 0.294118
19.7303 -47.5023 29.3136 0.184314 0.266667 0.294118
19.4724 -47.7853 29.5715 0.184314 0.266667 0.294118
20.3148 -47.5023 29.7933 0.184314 0.266667 0.294118
20.1122 -47.7853 30.0965 0.184314 0.266667 0.294118
20.9816 -47.5023 30.1497 0.184314 0.266667 0.294118
20.8421 -47.7853 30.4866 0.184314 0.266667 0.294118
21.7052 -47.5023 30.3692 0.184314 0.266667 0.294118
21.634 -47.7853 30.7269 0.184314 0.266667 0.294118
23.1354 -47.1325 29.9938 0.184314 0.266667 0.294118
22.4576 -47.1325 30.0606 0.184314 0.266667 0.294118
23.7872 -47.1325 29.7961 0.184314 0.266667 0.294118
24.3878 -47.1325 29.4751 0.184314 0.266667 0.294118
24.9143 -47.1325 29.043 0.184314 0.266667 0.294118
25.3464 -47.1325 28.5165 0.184314 0.266667 0.294118
25.6674 -47.1325 27.9159 0.184314 0.266667 0.294118
25.8651 -47.1325 27.2641 0.184314 0.266667 0.294118
25.9319 -47.1325 26.5863 0.184314 0.266667 0.294118
25.8651 -47.1325 25.9085 0.184314 0.266667 0.294118
25.6674 -47.1325 25.2568 0.184314 0.266667 0.294118
25.3464 -47.1325 24.6561 0.184314 0.266667 0.294118
24.9143 -47.1325 24.1296 0.184314 0.266667 0.294118
24.3878 -47.1325 23.6975 0.184314 0.266667 0.294118
23.7872 -47.1325 23.3765 0.184314 0.266667 0.294118
23.1354 -47.1325 23.1788 0.184314 0.266667 0.294118
22.4576 -47.1325 23.112 0.184314 0.266667 0.294118
21.7798 -47.1325 23.1788 0.184314 0.266667 0.294118
21.1281 -47.1325 23.3765 0.184314 0.266667 0.294118
20.5274 -47.1325 23.6975 0.184314 0.266667 0.294118
20.0009 -47.1325 24.1296 0.184314 0.266667 0.294118
19.5689 -47.1325 24.6561 0.184314 0.266667 0.294118
19.2478 -47.1325 25.2568 0.184314 0.266667 0.294118
19.0501 -47.1325 25.9085 0.184314 0.266667 0.294118
18.9833 -47.1325 26.5863 0.184314 0.266667 0.294118
19.0501 -47.1325 27.2641 0.184314 0.266667 0.294118
19.2478 -47.1325 27.9159 0.184314 0.266667 0.294118
19.5689 -47.1325 28.5165 0.184314 0.266667 0.294118
20.0009 -47.1325 29.043 0.184314 0.266667 0.294118
20.5274 -47.1325 29.4751 0.184314 0.266667 0.294118
21.1281 -47.1325 29.7961 0.184314 0.266667 0.294118
21.7798 -47.1325 29.9938 0.184314 0.266667 0.294118
23.0337 -46.8307 29.4823 0.184314 0.266667 0.294118
22.4576 -46.8307 29.539 0.184314 0.266667 0.294118
23.5876 -46.8307 29.3143 0.184314 0.266667 0.294118
24.0981 -46.8307 29.0414 0.184314 0.266667 0.294118
24.5455 -46.8307 28.6742 0.184314 0.266667 0.294118
24.9127 -46.8307 28.2268 0.184314 0.266667 0.294118
25.1856 -46.8307 27.7163 0.184314 0.266667 0.294118
25.3536 -46.8307 27.1624 0.184314 0.266667 0.294118
25.4104 -46.8307 26.5863 0.184314 0.266667 0.294118
25.3536 -46.8307 26.0103 0.184314 0.266667 0.294118
25.1856 -46.8307 25.4563 0.184314 0.266667 0.294118
24.9127 -46.8307 24.9459 0.184314 0.266667 0.294118
24.5455 -46.8307 24.4984 0.184314 0.266667 0.294118
24.0981 -46.8307 24.1312 0.184314 0.266667 0.294118
23.5876 -46.8307 23.8583 0.184314 0.266667 0.294118
23.0337 -46.8307 23.6903 0.184314 0.266667 0.294118
22.4576 -46.8307 23.6336 0.184314 0.266667 0.294118
21.8816 -46.8307 23.6903 0.184314 0.266667 0.294118
21.3277 -46.8307 23.8583 0.184314 0.266667 0.294118
20.8172 -46.8307 24.1312 0.184314 0.266667 0.294118
20.3697 -46.8307 24.4984 0.184314 0.266667 0.294118
20.0025 -46.8307 24.9459 0.184314 0.266667 0.294118
19.7296 -46.8307 25.4563 0.184314 0.266667 0.294118
19.5616 -46.8307 26.0103 0.184314 0.266667 0.294118
19.5049 -46.8307 26.5863 0.184314 0.266667 0.294118
19.5616 -46.8307 27.1624 0.184314 0.266667 0.294118
19.7296 -46.8307 27.7163 0.184314 0.266667 0.294118
20.0025 -46.8307 28.2268 0.184314 0.266667 0.294118
20.3697 -46.8307 28.6742 0.184314 0.266667 0.294118
20.8172 -46.8307 29.0414 0.184314 0.266667 0.294118
21.3277 -46.8307 29.3143 0.184314 0.266667 0.294118
21.8816 -46.8307 29.4823 0.184314 0.266667 0.294118
22.9149 -46.5981 28.8853 0.184314 0.266667 0.294118
22.4576 -46.5981 28.9303 0.184314 0.266667 0.294118
23.3546 -46.5981 28.7519 0.184314 0.266667 0.294118
23.7599 -46.5981 28.5353 0.184314 0.266667 0.294118
24.1151 -46.5981 28.2438 0.184314 0.266667 0.294118
24.4066 -46.5981 27.8886 0.184314 0.266667 0.294118
24.6232 -46.5981 27.4833 0.184314 0.266667 0.294118
24.7566 -46.5981 27.0436 0.184314 0.266667 0.294118
24.8016 -46.5981 26.5863 0.184314 0.266667 0.294118
24.7566 -46.5981 26.129 0.184314 0.266667 0.294118
24.6232 -46.5981 25.6893 0.184314 0.266667 0.294118
24.4066 -46.5981 25.284 0.184314 0.266667 0.294118
24.1151 -46.5981 24.9288 0.184314 0.266667 0.294118
23.7599 -46.5981 24.6373 0.184314 0.266667 0.294118
23.3546 -46.5981 24.4207 0.184314 0.266667 0.294118
22.9149 -46.5981 24.2873 0.184314 0.266667 0.294118
22.4576 -46.5981 24.2423 0.184314 0.266667 0.294118
22.0003 -46.5981 24.2873 0.184314 0.266667 0.294118
21.5606 -46.5981 24.4207 0.184314 0.266667 0.294118
21.1553 -46.5981 24.6373 0.184314 0.266667 0.294118
20.8001 -46.5981 24.9288 0.184314 0.266667 0.294118
20.5086 -46.5981 25.284 0.184314 0.266667 0.294118
20.292 -46.5981 25.6893 0.184314 0.266667 0.294118
20.1586 -46.5981 26.129 0.184314 0.266667 0.294118
20.1136 -46.5981 26.5863 0.184314 0.266667 0.294118
20.1586 -46.5981 27.0436 0.184314 0.266667 0.294118
20.292 -46.5981 27.4833 0.184314 0.266667 0.294118
20.5086 -46.5981 27.8886 0.184314 0.266667 0.294118
20.8001 -46.5981 28.2438 0.184314 0.266667 0.294118
21.1553 -46.5981 28.5353 0.184314 0.266667 0.294118
21.5606 -46.5981 28.7519 0.184314 0.266667 0.294118
22.0003 -46.5981 28.8853 0.184314 0.266667 0.294118
22.7907 -46.4238 28.261 0.184314 0.266667 0.294118
22.4576 -46.4238 28.2938 0.184314 0.266667 0.294118
23.111 -46.4238 28.1638 0.184314 0.266667 0.294118
23.4062 -46.4238 28.006 0.184314 0.266667 0.294118
23.665 -46.4238 27.7937 0.184314 0.266667 0.294118
23.8773 -46.4238 27.5349 0.184314 0.266667 0.294118
24.0351 -46.4238 27.2397 0.184314 0.266667 0.294118
24.1323 -46.4238 26.9194 0.184314 0.266667 0.294118
24.1651 -46.4238 26.5863 0.184314 0.266667 0.294118
24.1323 -46.4238 26.2532 0.184314 0.266667 0.294118
24.0351 -46.4238 25.9329 0.184314 0.266667 0.294118
23.8773 -46.4238 25.6377 0.184314 0.266667 0.294118
23.665 -46.4238 25.3789 0.184314 0.266667 0.294118
23.4062 -46.4238 25.1666 0.184314 0.266667 0.294118
23.111 -46.4238 25.0088 0.184314 0.266667 0.294118
22.7907 -46.4238 24.9116 0.184314 0.266667 0.294118
22.4576 -46.4238 24.8788 0.184314 0.266667 0.294118
22.1245 -46.4238 24.9116 0.184314 0.266667 0.294118
21.8042 -46.4238 25.0088 0.184314 0.266667 0.294118
21.509 -46.4238 25.1666 0.184314 0.266667 0.294118
21.2502 -46.4238 25.3789 0.184314 0.266667 0.294118
21.0379 -46.4238 25.6377 0.184314 0.266667 0.294118
20.8801 -46.4238 25.9329 0.184314 0.266667 0.294118
20.7829 -46.4238 26.2532 0.184314 0.266667 0.294118
20.7501 -46.4238 26.5863 0.184314 0.266667 0.294118
20.7829 -46.4238 26.9194 0.184314 0.266667 0.294118
20.8801 -46.4238 27.2397 0.184314 0.266667 0.294118
21.0379 -46.4238 27.5349 0.184314 0.266667 0.294118
21.2502 -46.4238 27.7937 0.184314 0.266667 0.294118
21.509 -46.4238 28.006 0.184314 0.266667 0.294118
21.8042 -46.4238 28.1638 0.184314 0.266667 0.294118
22.1245 -46.4238 28.261 0.184314 0.266667 0.294118
22.6709 -46.2964 27.6586 0.184314 0.266667 0.294118
22.4576 -46.2964 27.6796 0.184314 0.266667 0.294118
22.876 -46.2964 27.5964 0.184314 0.266667 0.294118
23.065 -46.2964 27.4954 0.184314 0.266667 0.294118
23.2307 -46.2964 27.3594 0.184314 0.266667 0.294118
23.3667 -46.2964 27.1937 0.184314 0.266667 0.294118
23.4677 -46.2964 27.0047 0.184314 0.266667 0.294118
23.5299 -46.2964 26.7996 0.184314 0.266667 0.294118
23.5509 -46.2964 26.5863 0.184314 0.266667 0.294118
23.5299 -46.2964 26.373 0.184314 0.266667 0.294118
23.4677 -46.2964 26.1679 0.184314 0.266667 0.294118
23.3667 -46.2964 25.9789 0.184314 0.266667 0.294118
23.2307 -46.2964 25.8132 0.184314 0.266667 0.294118
23.065 -46.2964 25.6772 0.184314 0.266667 0.294118
22.876 -46.2964 25.5762 0.184314 0.266667 0.294118
22.6709 -46.2964 25.514 0.184314 0.266667 0.294118
22.4576 -46.2964 25.493 0.184314 0.266667 0.294118
22.2443 -46.2964 25.514 0.184314 0.266667 0.294118
22.0392 -46.2964 25.5762 0.184314 0.266667 0.294118
21.8502 -46.2964 25.6772 0.184314 0.266667 0.294118
21.6845 -46.2964 25.8132 0.184314 0.266667 0.294118
21.5485 -46.2964 25.9789 0.184314 0.266667 0.294118
21.4475 -46.2964 26.1679 0.184314 0.266667 0.294118
21.3853 -46.2964 26.373 0.184314 0.266667 0.294118
21.3643 -46.2964 26.5863 0.184314 0.266667 0.294118
21.3853 -46.2964 26.7996 0.184314 0.266667 0.294118
21.4475 -46.2964 27.0047 0.184314 0.266667 0.294118
21.5485 -46.2964 27.1937 0.184314 0.266667 0.294118
21.6845 -46.2964 27.3594 0.184314 0.266667 0.294118
21.8502 -46.2964 27.4954 0.184314 0.266667 0.294118
22.0392 -46.2964 27.5964 0.184314 0.266667 0.294118
22.2443 -46.2964 27.6586 0.184314 0.266667 0.294118
22.5604 -46.2149 27.1031 0.184314 0.266667 0.294118
22.4576 -46.2149 27.1132 0.184314 0.266667 0.294118
22.6593 -46.2149 27.0731 0.184314 0.266667 0.294118
22.7504 -46.2149 27.0244 0.184314 0.266667 0.294118
22.8302 -46.2149 26.9589 0.184314 0.266667 0.294118
22.8957 -46.2149 26.8791 0.184314 0.266667 0.294118
22.9444 -46.2149 26.788 0.184314 0.266667 0.294118
22.9744 -46.2149 26.6891 0.184314 0.266667 0.294118
22.9845 -46.2149 26.5863 0.184314 0.266667 0.294118
22.9744 -46.2149 26.4835 0.184314 0.266667 0.294118
22.9444 -46.2149 26.3847 0.184314 0.266667 0.294118
22.8957 -46.2149 26.2936 0.184314 0.266667 0.294118
22.8302 -46.2149 26.2137 0.184314 0.266667 0.294118
22.7504 -46.2149 26.1482 0.184314 0.266667 0.294118
22.6593 -46.2149 26.0995 0.184314 0.266667 0.294118
22.5604 -46.2149 26.0695 0.184314 0.266667 0.294118
22.4576 -46.2149 26.0594 0.184314 0.266667 0.294118
22.3548 -46.2149 26.0695 0.184314 0.266667 0.294118
22.256 -46.2149 26.0995 0.184314 0.266667 0.294118
22.1649 -46.2149 26.1482 0.184314 0.266667 0.294118
22.085 -46.2149 26.2137 0.184314 0.266667 0.294118
22.0195 -46.2149 26.2936 0.184314 0.266667 0.294118
21.9708 -46.2149 26.3847 0.184314 0.266667 0.294118
21.9408 -46.2149 26.4835 0.184314 0.266667 0.294118
21.9307 -46.2149 26.5863 0.184314 0.266667 0.294118
21.9408 -46.2149 26.6891 0.184314 0.266667 0.294118
21.9708 -46.2149 26.788 0.184314 0.266667 0.294118
22.0195 -46.2149 26.8791 0.184314 0.266667 0.294118
22.085 -46.2149 26.9589 0.184314 0.266667 0.294118
22.1649 -46.2149 27.0244 0.184314 0.266667 0.294118
22.256 -46.2149 27.0731 0.184314 0.266667 0.294118
22.3548 -46.2149 27.1031 0.184314 0.266667 0.294118
22.4576 -46.1865 26.5863 0.184314 0.266667 0.294118
20.3426 -45.5449 26.5863 0 0 0
20.3426 -45.1298 27.1577 0 0 0
20.259 -44.9441 26.5863 0 0 0
20.5873 -46.1 26.5863 0 0 0
20.4911 -45.7396 27.1642 0 0 0
20.5873 -45.3013 27.6856 0 0 0
20.9743 -46.567 26.5863 0 0 0
20.8297 -46.3025 27.1682 0 0 0
20.8297 -45.9173 27.6984 0 0 0
20.9743 -45.4456 28.1298 0 0 0
21.4743 -46.9105 26.5863 0 0 0
21.3456 -46.7527 27.1577 0 0 0
21.3016 -46.4571 27.6856 0 0 0
21.3456 -46.0464 28.1298 0 0 0
21.4743 -45.5518 28.4565 0 0 0
20.3426 -44.4581 26.9394 0 0 0
20.4911 -44.6403 27.5214 0 0 0
20.5873 -44.009 27.2657 0 0 0
20.8297 -44.8105 28.058 0 0 0
20.8297 -44.1872 27.8555 0 0 0
20.9743 -43.6312 27.5402 0 0 0
21.3456 -44.9596 28.4829 0 0 0
21.3016 -44.3662 28.365 0 0 0
21.3456 -43.8168 28.1116 0 0 0
21.4743 -43.3532 27.7421 0 0 0
20.3426 -44.4581 26.2332 0 0 0
20.4911 -43.9609 26.5863 0 0 0
20.5873 -44.009 25.9069 0 0 0
20.8297 -43.5031 26.914 0 0 0
20.8297 -43.5031 26.2586 0 0 0
20.9743 -43.6312 25.6324 0 0 0
21.3456 -43.1451 27.1871 0 0 0
21.3016 -43.0739 26.5863 0 0 0
21.3456 -43.1451 25.9855 0 0 0
21.4743 -43.3532 25.4305 0 0 0
20.3426 -45.1298 26.0149 0 0 0
20.4911 -44.6403 25.6512 0 0 0
20.5873 -45.3013 25.487 0 0 0
20.8297 -44.1872 25.3171 0 0 0
20.8297 -44.8105 25.1146 0 0 0
20.9743 -45.4456 25.0428 0 0 0
21.3456 -43.8168 25.061 0 0 0
21.3016 -44.3662 24.8077 0 0 0
21.3456 -44.9596 24.6897 0 0 0
21.4743 -45.5518 24.7161 0 0 0
20.4911 -45.7396 26.0084 0 0 0
20.8297 -45.9173 25.4742 0 0 0
20.8297 -46.3025 26.0044 0 0 0
21.3456 -46.0464 25.0428 0 0 0
21.3017 -46.4571 25.487 0 0 0
21.3456 -46.7527 26.0149 0 0 0
21.9464 -47.0531 26.2332 0 0 0
21.9464 -47.0531 26.9394 0 0 0
22.4575 -47.035 25.9069 0 0 0
22.4575 -47.1427 26.5863 0 0 0
22.4575 -47.035 27.2657 0 0 0
22.9685 -46.8579 25.6324 0 0 0
23.0184 -47.0445 26.2586 0 0 0
23.0184 -47.0445 26.914 0 0 0
22.9685 -46.8579 27.5402 0 0 0
23.4407 -46.535 25.4305 0 0 0
23.5693 -46.7431 25.9855 0 0 0
23.6133 -46.8143 26.5863 0 0 0
23.5693 -46.7431 27.1871 0 0 0
23.4407 -46.535 27.7421 0 0 0
21.9464 -45.9317 28.4829 0 0 0
21.9464 -45.26 28.7012 0 0 0
22.4575 -46.2364 28.365 0 0 0
22.4575 -45.6235 28.6772 0 0 0
22.4575 -44.9441 28.7848 0 0 0
22.9685 -46.4427 28.1116 0 0 0
23.0184 -45.9048 28.4826 0 0 0
23.0184 -45.2815 28.6851 0 0 0
22.9685 -44.6283 28.7012 0 0 0
23.5693 -46.0714 28.1116 0 0 0
23.6133 -45.522 28.365 0 0 0
23.5693 -44.9287 28.4829 0 0 0
23.4407 -44.3365 28.4565 0 0 0
21.9464 -43.4455 28.1116 0 0 0
21.9464 -43.0304 27.5402 0 0 0
22.4575 -43.6518 28.365 0 0 0
22.4575 -43.1655 27.8786 0 0 0
22.4575 -42.8532 27.2657 0 0 0
22.9685 -43.9566 28.4829 0 0 0
23.0184 -43.4375 28.086 0 0 0
23.0184 -43.0523 27.5558 0 0 0
22.9685 -42.8352 26.9394 0 0 0
23.5693 -43.8418 28.1298 0 0 0
23.6133 -43.4311 27.6856 0 0 0
23.5693 -43.1356 27.1577 0 0 0
23.4407 -42.9777 26.5863 0 0 0
21.9464 -43.0304 25.6324 0 0 0
21.9464 -43.4455 25.061 0 0 0
22.4575 -42.8532 25.9069 0 0 0
22.4575 -43.1655 25.294 0 0 0
22.4575 -43.6518 24.8077 0 0 0
22.9685 -42.8352 26.2332 0 0 0
23.0184 -43.0523 25.6168 0 0 0
23.0184 -43.4375 25.0866 0 0 0
22.9685 -43.9566 24.6897 0 0 0
23.5693 -43.1356 26.0149 0 0 0
23.6133 -43.4311 25.487 0 0 0
23.5693 -43.8418 25.0428 0 0 0
23.4407 -44.3365 24.7161 0 0 0
21.9464 -45.26 24.4715 0 0 0
21.9464 -45.9317 24.6897 0 0 0
22.4575 -44.9441 24.3878 0 0 0
22.4575 -45.6235 24.4954 0 0 0
22.4575 -46.2364 24.8077 0 0 0
22.9685 -44.6283 24.4715 0 0 0
23.0184 -45.2815 24.4875 0 0 0
23.0184 -45.9048 24.69 0 0 0
22.9685 -46.4427 25.061 0 0 0
23.5693 -44.9287 24.6897 0 0 0
23.6133 -45.522 24.8077 0 0 0
23.5693 -46.0714 25.061 0 0 0
22.4575 -46.7228 27.8786 0 0 0
21.8966 -46.4507 28.086 0 0 0
21.8966 -46.836 27.5558 0 0 0
22.4575 -44.2647 28.6772 0 0 0
21.8966 -43.9834 28.4826 0 0 0
21.8966 -44.6067 28.6851 0 0 0
22.4575 -42.7456 26.5863 0 0 0
21.8966 -42.8437 26.2586 0 0 0
21.8966 -42.8437 26.914 0 0 0
22.4575 -44.2647 24.4954 0 0 0
21.8966 -44.6067 24.4875 0 0 0
21.8966 -43.9834 24.69 0 0 0
22.4575 -46.7228 25.294 0 0 0
21.8966 -46.836 25.6168 0 0 0
21.8966 -46.4507 25.0866 0 0 0
24.5723 -44.7585 27.1577 0 0 0
24.5723 -45.4302 26.9394 0 0 0
24.656 -44.9441 26.5863 0 0 0
24.3277 -44.5869 27.6856 0 0 0
24.4239 -45.2479 27.5214 0 0 0
24.3277 -45.8792 27.2657 0 0 0
23.9406 -44.4426 28.1298 0 0 0
24.0853 -45.0778 28.058 0 0 0
24.0853 -45.701 27.8555 0 0 0
23.9406 -46.2571 27.5402 0 0 0
24.5723 -44.3433 26.5863 0 0 0
24.3277 -43.7883 26.5863 0 0 0
24.4239 -44.1487 27.1642 0 0 0
23.9406 -43.3212 26.5863 0 0 0
24.0853 -43.5857 27.1682 0 0 0
24.0853 -43.9709 27.6984 0 0 0
24.5723 -44.7585 26.0149 0 0 0
24.3277 -44.5869 25.487 0 0 0
24.4239 -44.1487 26.0084 0 0 0
23.9406 -44.4426 25.0428 0 0 0
24.0853 -43.9709 25.4742 0 0 0
24.0853 -43.5857 26.0044 0 0 0
24.5723 -45.4302 26.2332 0 0 0
24.3277 -45.8792 25.9069 0 0 0
24.4239 -45.2479 25.6512 0 0 0
23.9406 -46.2571 25.6324 0 0 0
24.0853 -45.701 25.3171 0 0 0
24.0853 -45.0778 25.1146 0 0 0
24.4239 -45.9273 26.5863 0 0 0
24.0853 -46.3851 26.914 0 0 0
24.0853 -46.3851 26.2586 0 0 0
-43.2111 33.4326 -6.05085 1 0.662745 0.556863
-41.7073 33.9761 -9.72642 1 0.662745 0.556863
-42.0666 31.3103 -10.7999 1 0.662745 0.556863
-42.6291 29.4752 -10.0499 1 0.662745 0.556863
-40.8135 32.7745 -14.1325 1 0.662745 0.556863
-41.3355 30.0399 -14.3788 1 0.662745 0.556863
-41.7054 27.4797 -14.2221 1 0.662745 0.556863
-3.09342 -63.1285 -8.02235 1 0.662745 0.556863
-2.87188 -63.0043 -8.62761 1 0.662745 0.556863
-1.34212 -63.6283 -8.91617 1 0.662745 0.556863
-1.47389 -63.9065 -8.37013 1 0.662745 0.556863
-2.74488 -62.9447 -9.18912 1 0.662745 0.556863
-1.27576 -63.47 -9.4548 1 0.662745 0.556863
-9.21533e-06 -63.6159 -9.60288 1 0.662745 0.556863
-9.21533e-06 -63.8486 -9.06346 1 0.662745 0.556863
-7.30798e-06 -64.2169 -8.54706 1 0.662745 0.556863
-2.11357 -67.1475 -6.1733 1 0.662745 0.556863
-1.11626 -67.6327 -6.60894 1 0.662745 0.556863
-1.18179 -69.5834 -6.60128 1 0.662745 0.556863
-2.2362 -69.0725 -6.20175 1 0.662745 0.556863
-7.30798e-06 -67.8586 -6.80423 1 0.662745 0.556863
-9.21533e-06 -69.7322 -6.73178 1 0.662745 0.556863
-9.21533e-06 -71.6386 -6.43813 1 0.662745 0.556863
-1.49537 -71.5138 -6.31733 1 0.662745 0.556863
-2.81739 -70.8782 -5.88021 1 0.662745 0.556863
-46.2648 15.8719 1.81244 1 0.662745 0.556863
-45.4678 17.1371 2.91953 1 0.662745 0.556863
-45.0984 14.8841 0.564592 1 0.662745 0.556863
-45.5393 13.3965 -0.866297 1 0.662745 0.556863
-44.9581 20.0255 1.78456 1 0.662745 0.556863
-44.7819 14.8541 -1.47217 1 0.662745 0.556863
-45.0291 10.9138 -3.72641 1 0.662745 0.556863
-39.1803 22.9043 -35.2567 1 0.662745 0.556863
-39.7806 23.8856 -30.1013 1 0.662745 0.556863
-39.4624 25.5183 -32.0133 1 0.662745 0.556863
-39.1224 25.0001 -36.3566 1 0.662745 0.556863
-40.2438 25.9415 -25.3836 1 0.662745 0.556863
-39.78 26.8279 -30.9656 1 0.662745 0.556863
-39.4865 26.6444 -36.413 1 0.662745 0.556863
-47.2113 22.5508 11.4129 1 0.662745 0.556863
-47.6064 20.8363 8.36351 1 0.662745 0.556863
-48.7516 21.6306 10.1586 1 0.662745 0.556863
-49.0174 21.9443 13.1347 1 0.662745 0.556863
-48.7703 20.8377 6.65992 1 0.662745 0.556863
-49.9703 21.9739 9.49694 1 0.662745 0.556863
-50.8697 22.5588 13.3257 1 0.662745 0.556863
-49.4371 8.36622 16.1493 1 0.662745 0.556863
-50.1435 5.96856 18.4725 1 0.662745 0.556863
-50.3899 6.00702 18.9411 1 0.662745 0.556863
-49.9857 6.95195 18.2875 1 0.662745 0.556863
-50.6217 4.39267 21.1094 1 0.662745 0.556863
-50.7707 5.01062 20.8627 1 0.662745 0.556863
-50.2822 5.76229 20.4643 1 0.662745 0.556863
-53.2395 15.7642 5.53257 1 0.662745 0.556863
-53.8174 15.841 5.12014 1 0.662745 0.556863
-52.7198 14.7689 3.0186 1 0.662745 0.556863
-52.2339 14.5019 2.91797 1 0.662745 0.556863
-54.417 15.9441 4.45029 1 0.662745 0.556863
-52.9758 14.5643 1.88929 1 0.662745 0.556863
-51.7668 13.3892 0.224979 1 0.662745 0.556863
-52.0556 10.3573 24.8703 1 0.662745 0.556863
-52.5824 11.2793 25.2928 1 0.662745 0.556863
-53.272 12.1453 24.3859 1 0.662745 0.556863
-53.4036 11.9681 23.8183 1 0.662745 0.556863
-53.7319 12.511 25.3556 1 0.662745 0.556863
-54.2561 13.0532 24.0549 1 0.662745 0.556863
-54.4039 12.8943 23.4523 1 0.662745 0.556863
-12.8968 -56.2526 0.957255 1 0.662745 0.556863
-13.719 -57.7129 -0.116856 1 0.662745 0.556863
-12.9975 -59.929 1.59542 1 0.662745 0.556863
-12.0716 -58.5854 2.82551 1 0.662745 0.556863
-14.231 -59.3476 -1.38886 1 0.662745 0.556863
-13.5457 -61.2987 0.103479 1 0.662745 0.556863
-12.0461 -63.4401 0.87921 1 0.662745 0.556863
-11.5934 -62.5181 2.33553 1 0.662745 0.556863
-10.7758 -61.5096 3.54016 1 0.662745 0.556863
-30.4731 -37.5653 -14.8843 1 0.662745 0.556863
-29.9573 -36.612 -19.9256 1 0.662745 0.556863
-27.8223 -40.8583 -19.5701 1 0.662745 0.556863
-27.9549 -42.4983 -13.8564 1 0.662745 0.556863
-29.3558 -35.7043 -24.9417 1 0.662745 0.556863
-27.4395 -39.2199 -25.0421 1 0.662745 0.556863
-25.9306 -42.3073 -25.0102 1 0.662745 0.556863
-25.9961 -44.4922 -19.1871 1 0.662745 0.556863
-24.8782 -47.8319 -11.5879 1 0.662745 0.556863
-24.1791 -46.5682 -19.1735 1 0.662745 0.556863
-22.5408 -49.1911 -12.3558 1 0.662745 0.556863
-24.4505 -44.6223 -25.0312 1 0.662745 0.556863
-23.1539 -46.3718 -25.0294 1 0.662745 0.556863
-22.6224 -47.9048 -19.3096 1 0.662745 0.556863
-20.8937 -50.02 -12.6688 1 0.662745 0.556863
-22.9294 -48.0822 -0.833165 1 0.662745 0.556863
-27.1944 -43.505 -4.39452 1 0.662745 0.556863
-27.6604 -43.1992 -8.68549 1 0.662745 0.556863
-23.9058 -47.9989 -5.4628 1 0.662745 0.556863
-31.0164 -38.6494 -7.09971 1 0.662745 0.556863
-30.8263 -38.1652 -10.6047 1 0.662745 0.556863
-24.4923 -41.7216 -33.5258 1 0.662745 0.556863
-25.9693 -38.556 -33.363 1 0.662745 0.556863
-23.9137 -39.1049 -37.1218 1 0.662745 0.556863
-21.7473 -43.0113 -37.2166 1 0.662745 0.556863
-27.917 -35.0166 -32.9084 1 0.662745 0.556863
-26.6604 -34.8229 -36.6023 1 0.662745 0.556863
-25.189 -34.8048 -40.6352 1 0.662745 0.556863
-21.7258 -39.8572 -41.2642 1 0.662745 0.556863
-17.9499 -45.812 -41.558 1 0.662745 0.556863
-17.3183 -48.6526 -38.5852 1 0.662745 0.556863
-20.5786 -45.8713 -36.2298 1 0.662745 0.556863
-16.9495 -50.4034 -36.4431 1 0.662745 0.556863
-19.9264 -47.9637 -34.7651 1 0.662745 0.556863
-22.2081 -46.3461 -32.2416 1 0.662745 0.556863
-23.2514 -44.3027 -33.0525 1 0.662745 0.556863
-36.3212 -29.3173 -15.2771 1 0.662745 0.556863
-39.8659 -25.1661 -14.9086 1 0.662745 0.556863
-39.7121 -25.3646 -18.9339 1 0.662745 0.556863
-35.9771 -28.9912 -19.4853 1 0.662745 0.556863
-42.7913 -19.6903 -14.2927 1 0.662745 0.556863
-42.7633 -20.3308 -18.1979 1 0.662745 0.556863
-42.1952 -20.8025 -22.4683 1 0.662745 0.556863
-39.1247 -25.4314 -23.31 1 0.662745 0.556863
-35.3723 -28.6157 -23.9322 1 0.662745 0.556863
-44.0286 -11.7227 -13.514 1 0.662745 0.556863
-43.9884 -12.4025 -17.2726 1 0.662745 0.556863
-44.0253 -4.02362 -12.5853 1 0.662745 0.556863
-43.7487 -4.52472 -16.1239 1 0.662745 0.556863
-43.1392 -5.02723 -19.6657 1 0.662745 0.556863
-43.4635 -12.9799 -21.2176 1 0.662745 0.556863
-37.9931 -20.6558 -32.4039 1 0.662745 0.556863
-39.7581 -12.7123 -29.3866 1 0.662745 0.556863
-37.4473 -12.0638 -34.0902 1 0.662745 0.556863
-35.8008 -17.7641 -37.1292 1 0.662745 0.556863
-39.8498 -5.80526 -26.8605 1 0.662745 0.556863
-37.7595 -6.63569 -31.6527 1 0.662745 0.556863
-35.9842 -7.43383 -34.9954 1 0.662745 0.556863
-35.2248 -10.6531 -37.8014 1 0.662745 0.556863
-32.0631 -14.8049 -42.0634 1 0.662745 0.556863
-43.2292 0.64647 -11.5192 1 0.662745 0.556863
-42.405 0.3574 -14.7172 1 0.662745 0.556863
-42.5731 3.78555 -10.6673 1 0.662745 0.556863
-41.3371 3.68086 -13.6205 1 0.662745 0.556863
-40.0583 3.41883 -16.6188 1 0.662745 0.556863
-41.4316 -0.0082283 -17.9202 1 0.662745 0.556863
-42.9901 6.89158 -10.381 1 0.662745 0.556863
-41.9245 6.88267 -13.4015 1 0.662745 0.556863
-43.8121 10.251 -10.1159 1 0.662745 0.556863
-43.1494 10.1648 -13.3545 1 0.662745 0.556863
-42.2487 9.74458 -16.4404 1 0.662745 0.556863
-40.7367 6.59565 -16.3992 1 0.662745 0.556863
-44.3715 14.1504 -9.32721 1 0.662745 0.556863
-43.9942 13.7291 -12.7739 1 0.662745 0.556863
-44.5607 19.194 -8.17089 1 0.662745 0.556863
-44.2104 18.2225 -11.8193 1 0.662745 0.556863
-43.7051 17.183 -15.179 1 0.662745 0.556863
-43.3761 13.0879 -15.9213 1 0.662745 0.556863
-44.2727 25.9865 -6.80275 1 0.662745 0.556863
-43.5495 24.2919 -10.6505 1 0.662745 0.556863
-42.8217 22.5872 -14.5507 1 0.662745 0.556863
-42.1897 21.5426 -18.9899 1 0.662745 0.556863
-43.0739 16.2473 -18.9235 1 0.662745 0.556863
-41.0225 26.3653 -19.2087 1 0.662745 0.556863
-41.5276 20.7841 -23.8243 1 0.662745 0.556863
-42.2651 15.4722 -23.1627 1 0.662745 0.556863
-40.8091 29.1837 -19.4034 1 0.662745 0.556863
-40.3372 31.8924 -19.5016 1 0.662745 0.556863
-40.1556 31.4113 -25.1223 1 0.662745 0.556863
-40.4688 28.719 -25.0541 1 0.662745 0.556863
-5.40063e-06 -62.9101 -13.4383 1 0.662745 0.556863
-1.70672 -63.2458 -13.2917 1 0.662745 0.556863
-2.08773 -62.954 -15.3962 1 0.662745 0.556863
-9.21533e-06 -62.7458 -15.5383 1 0.662745 0.556863
-3.34006 -63.3172 -13.0106 1 0.662745 0.556863
-3.75171 -62.8854 -15.1716 1 0.662745 0.556863
-4.05909 -62.6118 -16.8535 1 0.662745 0.556863
-2.35437 -62.8811 -17.1332 1 0.662745 0.556863
-5.40063e-06 -62.8583 -17.3867 1 0.662745 0.556863
-2.33941 -63.4271 -18.1114 1 0.662745 0.556863
-9.21533e-06 -63.5314 -18.4261 1 0.662745 0.556863
-4.19724 -62.9725 -17.77 1 0.662745 0.556863
-4.27915 -63.8041 -18.5187 1 0.662745 0.556863
-2.1668 -64.4209 -18.8658 1 0.662745 0.556863
-9.21533e-06 -64.5651 -19.1437 1 0.662745 0.556863
-7.3767 -60.3548 -12.618 1 0.662745 0.556863
-11.1312 -58.2857 -12.8505 1 0.662745 0.556863
-11.3959 -58.2476 -15.5177 1 0.662745 0.556863
-7.56806 -60.1418 -15.041 1 0.662745 0.556863
-14.9258 -56.2057 -13.3209 1 0.662745 0.556863
-15.4521 -56.0039 -16.8166 1 0.662745 0.556863
-15.1638 -56.2403 -19.6383 1 0.662745 0.556863
-11.448 -58.2646 -18.1751 1 0.662745 0.556863
-7.78032 -60.04 -17.311 1 0.662745 0.556863
-11.3517 -58.3604 -19.9199 1 0.662745 0.556863
-8.09661 -60.2856 -18.574 1 0.662745 0.556863
-14.5688 -56.235 -21.6017 1 0.662745 0.556863
-13.8206 -56.1086 -23.1361 1 0.662745 0.556863
-11.1813 -58.4955 -21.2083 1 0.662745 0.556863
-8.48181 -60.7214 -19.3835 1 0.662745 0.556863
-19.2602 -51.4516 -24.7822 1 0.662745 0.556863
-17.9127 -53.6462 -21.918 1 0.662745 0.556863
-18.6923 -53.0549 -19.3278 1 0.662745 0.556863
-20.193 -50.5236 -24.4408 1 0.662745 0.556863
-17.4942 -54.2737 -13.9172 1 0.662745 0.556863
-18.9843 -52.7155 -13.6854 1 0.662745 0.556863
-20.4613 -50.9811 -19.3791 1 0.662745 0.556863
-21.2998 -49.0587 -24.7325 1 0.662745 0.556863
-16.9274 -53.8323 -23.3646 1 0.662745 0.556863
-18.1775 -51.8803 -24.8646 1 0.662745 0.556863
-16.9199 -52.3001 -24.7077 1 0.662745 0.556863
-15.8392 -53.8157 -24.2394 1 0.662745 0.556863
-19.3099 -49.5675 -33.4263 1 0.662745 0.556863
-21.3243 -47.8987 -31.3915 1 0.662745 0.556863
-16.5739 -51.7925 -34.669 1 0.662745 0.556863
-16.1673 -52.829 -33.1151 1 0.662745 0.556863
-18.6035 -50.7771 -32.0704 1 0.662745 0.556863
-20.3838 -49.1372 -30.3576 1 0.662745 0.556863
-17.9883 -51.0398 -27.5849 1 0.662745 0.556863
-16.7277 -52.2864 -28.9088 1 0.662745 0.556863
-15.9232 -52.5638 -27.1632 1 0.662745 0.556863
-17.1391 -51.3792 -26.4044 1 0.662745 0.556863
-15.1454 -53.9781 -29.9711 1 0.662745 0.556863
-14.4437 -54.3036 -27.8731 1 0.662745 0.556863
-13.6712 -54.564 -25.5574 1 0.662745 0.556863
-15.1936 -52.6802 -25.3678 1 0.662745 0.556863
-16.254 -51.6173 -25.4707 1 0.662745 0.556863
-21.5773 -49.3201 -19.3756 1 0.662745 0.556863
-22.1952 -47.7627 -24.9293 1 0.662745 0.556863
-19.9128 -51.2462 -13.1906 1 0.662745 0.556863
-13.922 -53.382 -36.9798 1 0.662745 0.556863
-13.535 -54.0671 -34.9369 1 0.662745 0.556863
-10.7373 -55.9496 -36.7376 1 0.662745 0.556863
-10.2773 -55.9147 -34.5244 1 0.662745 0.556863
-10.1361 -56.1685 -32.9274 1 0.662745 0.556863
-13.3055 -54.6982 -33.3163 1 0.662745 0.556863
-13.1094 -55.6809 -30.3308 1 0.662745 0.556863
-12.7225 -56.2419 -28.3725 1 0.662745 0.556863
-10.5962 -57.1311 -30.2503 1 0.662745 0.556863
-10.6607 -57.9685 -28.6708 1 0.662745 0.556863
-10.6252 -58.9354 -26.9694 1 0.662745 0.556863
-12.2042 -56.8437 -26.2095 1 0.662745 0.556863
-4.59428 -58.649 -29.7222 1 0.662745 0.556863
-2.15897 -59.0496 -29.6075 1 0.662745 0.556863
-2.71907 -60.3572 -28.7357 1 0.662745 0.556863
-5.43866 -59.7913 -28.7725 1 0.662745 0.556863
-9.21533e-06 -59.2041 -29.5889 1 0.662745 0.556863
-9.21533e-06 -60.6022 -28.7093 1 0.662745 0.556863
-7.30798e-06 -62.2912 -27.7696 1 0.662745 0.556863
-3.38414 -61.924 -27.8038 1 0.662745 0.556863
-6.42182 -61.1395 -27.7577 1 0.662745 0.556863
-4.14014 -57.5467 -35.4109 1 0.662745 0.556863
-1.85434 -57.666 -35.1428 1 0.662745 0.556863
-1.71234 -57.4643 -32.6947 1 0.662745 0.556863
-3.86159 -57.2559 -32.9722 1 0.662745 0.556863
-7.30798e-06 -57.6578 -35.1086 1 0.662745 0.556863
-9.21533e-06 -57.5212 -32.6749 1 0.662745 0.556863
-7.30798e-06 -57.908 -31.2794 1 0.662745 0.556863
-1.66209 -57.796 -31.2888 1 0.662745 0.556863
-3.77197 -57.491 -31.5265 1 0.662745 0.556863
-9.21533e-06 -62.4245 -26.4387 1 0.662745 0.556863
-3.16666 -62.1569 -26.3334 1 0.662745 0.556863
-7.30798e-06 -62.2109 -25.1911 1 0.662745 0.556863
-2.87457 -62.0124 -24.9862 1 0.662745 0.556863
-5.50925 -61.3843 -24.622 1 0.662745 0.556863
-6.02865 -61.4658 -26.0945 1 0.662745 0.556863
-9.21533e-06 -63.2329 -10.9382 1 0.662745 0.556863
-1.35719 -63.2617 -10.7638 1 0.662745 0.556863
-1.47406 -63.2951 -11.7643 1 0.662745 0.556863
-9.21533e-06 -63.0703 -11.9452 1 0.662745 0.556863
-2.85278 -62.9725 -10.4712 1 0.662745 0.556863
-3.03524 -63.2388 -11.4457 1 0.662745 0.556863
-6.92951 -60.4366 -10.1426 1 0.662745 0.556863
-10.0208 -58.4359 -9.94407 1 0.662745 0.556863
-10.5898 -58.3556 -11.0763 1 0.662745 0.556863
-7.13675 -60.4296 -11.085 1 0.662745 0.556863
-12.7082 -56.4488 -9.44109 1 0.662745 0.556863
-13.8375 -56.3396 -10.9331 1 0.662745 0.556863
-6.99085 -60.6969 -7.48411 1 0.662745 0.556863
-8.83759 -59.1789 -7.53537 1 0.662745 0.556863
-9.09311 -58.8868 -8.08611 1 0.662745 0.556863
-6.90238 -60.6453 -8.14957 1 0.662745 0.556863
-10.4716 -57.7955 -7.40929 1 0.662745 0.556863
-10.9725 -57.1886 -7.79182 1 0.662745 0.556863
-11.5834 -56.7976 -8.18911 1 0.662745 0.556863
-9.40979 -58.6322 -8.65025 1 0.662745 0.556863
-6.82758 -60.5097 -8.81374 1 0.662745 0.556863
-13.8012 -54.9367 -8.37916 1 0.662745 0.556863
-15.5873 -54.7726 -10.4007 1 0.662745 0.556863
-13.9656 -54.0502 -6.45342 1 0.662745 0.556863
-16.3835 -53.6137 -9.30693 1 0.662745 0.556863
-11.8199 -56.8605 -6.67467 1 0.662745 0.556863
-12.164 -56.0011 -6.89783 1 0.662745 0.556863
-12.9392 -56.7095 -5.33308 1 0.662745 0.556863
-12.9419 -55.5877 -5.24999 1 0.662745 0.556863
-12.9217 -54.8495 -5.1876 1 0.662745 0.556863
-12.5846 -55.4833 -7.1255 1 0.662745 0.556863
-13.8671 -53.9401 -3.35905 1 0.662745 0.556863
-16.7701 -52.8222 -7.4795 1 0.662745 0.556863
-13.1941 -54.7719 0.698766 1 0.662745 0.556863
-17.3058 -52.3045 -5.76712 1 0.662745 0.556863
-13.8858 -57.6782 -3.3861 1 0.662745 0.556863
-13.5803 -56.212 -2.69417 1 0.662745 0.556863
-13.103 -55.0566 -2.10357 1 0.662745 0.556863
-6.11804 -64.6855 7.22222 1 0.662745 0.556863
-5.78401 -64.0914 9.04316 1 0.662745 0.556863
-7.36726 -61.7301 8.1881 1 0.662745 0.556863
-7.79739 -62.1483 6.65761 1 0.662745 0.556863
-5.52679 -63.3424 11.1235 1 0.662745 0.556863
-6.93451 -61.1272 10.1136 1 0.662745 0.556863
-8.88576 -58.7577 9.03562 1 0.662745 0.556863
-9.35219 -59.225 7.12274 1 0.662745 0.556863
-9.71065 -59.5068 5.71086 1 0.662745 0.556863
-9.15773 -64.4799 3.14015 1 0.662745 0.556863
-8.74461 -63.692 4.07991 1 0.662745 0.556863
-10.2127 -60.6045 4.25771 1 0.662745 0.556863
-7.58045 -67.4513 2.2958 1 0.662745 0.556863
-7.29512 -66.7758 3.44999 1 0.662745 0.556863
-6.9487 -66.0067 4.63639 1 0.662745 0.556863
-8.41028 -62.9697 4.89268 1 0.662745 0.556863
-9.89384 -59.9418 4.68949 1 0.662745 0.556863
-2.8428 -58.7418 26.6775 1 0.662745 0.556863
-3.09872 -58.9744 28.1619 1 0.662745 0.556863
-4.66812 -58.4912 27.9839 1 0.662745 0.556863
-4.10331 -58.3198 26.5305 1 0.662745 0.556863
-3.41765 -59.4684 30.0809 1 0.662745 0.556863
-5.34113 -58.9622 29.8254 1 0.662745 0.556863
-7.00808 -58.2574 29.8037 1 0.662745 0.556863
-5.94256 -57.7639 28.0074 1 0.662745 0.556863
-5.08506 -57.555 26.4212 1 0.662745 0.556863
-6.61102 -56.641 28.0349 1 0.662745 0.556863
-5.63801 -56.1536 26.0993 1 0.662745 0.556863
-7.99023 -57.3219 29.902 1 0.662745 0.556863
-8.65217 -56.0783 29.9591 1 0.662745 0.556863
-7.0803 -55.2685 27.8994 1 0.662745 0.556863
-6.09292 -54.5419 25.5483 1 0.662745 0.556863
-3.71479 -59.8283 33.1957 1 0.662745 0.556863
-5.92862 -59.4036 32.8069 1 0.662745 0.556863
-4.0033 -59.5316 36.7531 1 0.662745 0.556863
-6.47885 -59.1948 36.3314 1 0.662745 0.556863
-9.65444 -58.594 35.6861 1 0.662745 0.556863
-7.96757 -58.7525 32.4336 1 0.662745 0.556863
-9.37158 -57.9069 32.0608 1 0.662745 0.556863
-11.3935 -57.9332 33.9105 1 0.662745 0.556863
-12.4427 -56.8042 32.9616 1 0.662745 0.556863
-10.3291 -56.6895 31.6936 1 0.662745 0.556863
-18.6199 -52.6359 41.9883 1 0.662745 0.556863
-14.6002 -54.297 42.5986 1 0.662745 0.556863
-15.6863 -53.0813 47.0662 1 0.662745 0.556863
-19.6396 -51.2793 46.6112 1 0.662745 0.556863
-11.0564 -55.2951 43.1774 1 0.662745 0.556863
-12.0627 -54.1688 47.4744 1 0.662745 0.556863
-14.1519 -56.8714 36.6098 1 0.662745 0.556863
-14.6943 -56.9385 34.8503 1 0.662745 0.556863
-18.9581 -54.7802 36.9148 1 0.662745 0.556863
-19.1741 -55.1007 35.2534 1 0.662745 0.556863
-19.2441 -54.7455 33.9264 1 0.662745 0.556863
-15.3244 -56.1243 33.6224 1 0.662745 0.556863
-7.64805 -55.9718 43.4957 1 0.662745 0.556863
-8.33853 -54.9741 47.6876 1 0.662745 0.556863
-4.60415 -56.3908 43.4605 1 0.662745 0.556863
-4.93713 -55.5259 47.6578 1 0.662745 0.556863
-28.6623 -46.3317 40.8844 1 0.662745 0.556863
-23.4561 -49.9705 41.5757 1 0.662745 0.556863
-24.3532 -48.3304 46.2576 1 0.662745 0.556863
-29.4943 -44.194 45.5855 1 0.662745 0.556863
-24.5951 -51.9687 37.0774 1 0.662745 0.556863
-24.733 -52.5977 35.4931 1 0.662745 0.556863
-30.083 -48.7214 36.5771 1 0.662745 0.556863
-30.1953 -49.6269 35.0155 1 0.662745 0.556863
-29.7715 -50.1828 33.6307 1 0.662745 0.556863
-24.4717 -52.7634 34.1245 1 0.662745 0.556863
-37.8464 -36.3381 35.9809 1 0.662745 0.556863
-33.7925 -41.7502 39.4379 1 0.662745 0.556863
-34.7302 -38.8296 44.1752 1 0.662745 0.556863
-38.8696 -32.8811 40.1083 1 0.662745 0.556863
-34.4416 -45.3228 34.8935 1 0.662745 0.556863
-34.385 -46.3857 33.2669 1 0.662745 0.556863
-37.4343 -41.0268 31.8185 1 0.662745 0.556863
-37.1463 -42.3006 30.3682 1 0.662745 0.556863
-36.6362 -43.0902 29.1743 1 0.662745 0.556863
-33.9081 -47.0082 31.8595 1 0.662745 0.556863
-38.8243 -35.0875 27.144 1 0.662745 0.556863
-38.3229 -36.7976 26.4405 1 0.662745 0.556863
-39.6263 -30.1898 21.8488 1 0.662745 0.556863
-38.9017 -32.3362 22.1303 1 0.662745 0.556863
-38.1121 -34.4723 22.5054 1 0.662745 0.556863
-37.7106 -38.2794 25.9385 1 0.662745 0.556863
-42.5019 -18.8954 21.6641 1 0.662745 0.556863
-41.6712 -22.6265 21.6129 1 0.662745 0.556863
-40.721 -26.9922 31.4666 1 0.662745 0.556863
-40.9599 -25.3834 21.4532 1 0.662745 0.556863
-39.8236 -30.2077 29.258 1 0.662745 0.556863
-13.8554 -46.1205 22.9398 1 0.662745 0.556863
-15.0117 -46.8202 23.2029 1 0.662745 0.556863
-14.6585 -46.8425 22.4726 1 0.662745 0.556863
-13.2097 -46.5056 22.3609 1 0.662745 0.556863
-16.9229 -47.8475 23.3679 1 0.662745 0.556863
-16.5896 -47.6572 22.4957 1 0.662745 0.556863
-16.2656 -47.4044 21.4664 1 0.662745 0.556863
-14.202 -46.9643 21.6722 1 0.662745 0.556863
-12.5768 -46.9819 21.8266 1 0.662745 0.556863
-11.212 -47.8335 22.3582 1 0.662745 0.556863
-12.0187 -47.356 22.6417 1 0.662745 0.556863
-10.6454 -48.5797 23.2852 1 0.662745 0.556863
-11.5312 -48.1984 23.326 1 0.662745 0.556863
-12.425 -47.8244 23.6419 1 0.662745 0.556863
-12.5501 -46.8249 23.0207 1 0.662745 0.556863
-22.4186 -48.4228 22.6103 1 0.662745 0.556863
-25.1384 -47.8154 22.5554 1 0.662745 0.556863
-24.9205 -47.5576 21.2955 1 0.662745 0.556863
-22.1463 -48.3036 21.3698 1 0.662745 0.556863
-27.5117 -46.9157 22.9303 1 0.662745 0.556863
-27.3785 -46.4271 21.5994 1 0.662745 0.556863
-27.3167 -45.8292 20.2112 1 0.662745 0.556863
-24.7459 -47.1484 20.0026 1 0.662745 0.556863
-21.8897 -48.0127 20.1236 1 0.662745 0.556863
-29.3549 -46.0541 23.8043 1 0.662745 0.556863
-29.3486 -45.3368 22.155 1 0.662745 0.556863
-30.6079 -45.1838 24.6887 1 0.662745 0.556863
-30.7905 -44.2861 22.8543 1 0.662745 0.556863
-31.0154 -43.351 21.1326 1 0.662745 0.556863
-29.4045 -44.5514 20.5428 1 0.662745 0.556863
-31.2107 -44.2581 25.0953 1 0.662745 0.556863
-31.6635 -43.2746 23.5894 1 0.662745 0.556863
-31.4884 -43.3047 25.263 1 0.662745 0.556863
-32.2521 -42.2826 24.3424 1 0.662745 0.556863
-32.7529 -41.6645 23.8181 1 0.662745 0.556863
-32.1557 -42.264 22.1158 1 0.662745 0.556863
-29.3556 -47.0501 26.9852 1 0.662745 0.556863
-27.1662 -48.9294 28.1019 1 0.662745 0.556863
-27.4007 -48.7677 28.7517 1 0.662745 0.556863
-29.4014 -46.9981 27.6281 1 0.662745 0.556863
-24.8319 -50.2384 28.9005 1 0.662745 0.556863
-25.1393 -50.1797 29.6465 1 0.662745 0.556863
-25.4205 -50.2103 30.0807 1 0.662745 0.556863
-27.7981 -48.6089 29.0841 1 0.662745 0.556863
-29.9336 -46.5485 27.7716 1 0.662745 0.556863
-22.7252 -50.7444 29.0636 1 0.662745 0.556863
-23.0976 -50.6866 29.9606 1 0.662745 0.556863
-20.8376 -50.6532 28.8299 1 0.662745 0.556863
-21.1538 -50.6465 29.8186 1 0.662745 0.556863
-21.1784 -50.8801 30.4836 1 0.662745 0.556863
-23.2579 -50.8099 30.5281 1 0.662745 0.556863
-19.1604 -50.1709 28.4381 1 0.662745 0.556863
-19.1866 -50.4173 29.345 1 0.662745 0.556863
-17.5506 -49.2942 27.7749 1 0.662745 0.556863
-17.2302 -49.7722 28.4936 1 0.662745 0.556863
-16.9296 -50.4542 29.09 1 0.662745 0.556863
-19.0499 -50.893 30.0044 1 0.662745 0.556863
-15.8652 -48.02 26.7268 1 0.662745 0.556863
-15.3186 -48.4844 27.2182 1 0.662745 0.556863
-14.3082 -47.1564 25.5115 1 0.662745 0.556863
-13.5926 -47.5181 25.7762 1 0.662745 0.556863
-12.9985 -48.0929 26.1782 1 0.662745 0.556863
-14.8746 -49.169 27.7404 1 0.662745 0.556863
-13.0837 -47.5118 24.3462 1 0.662745 0.556863
-12.193 -47.8376 24.4248 1 0.662745 0.556863
-11.4149 -48.2813 24.6258 1 0.662745 0.556863
-9.32099 -50.7476 20.3077 1 0.662745 0.556863
-12.1864 -49.0879 18.7277 1 0.662745 0.556863
-11.5388 -50.3118 18.2634 1 0.662745 0.556863
-8.52043 -51.9313 20.1541 1 0.662745 0.556863
-15.5667 -47.5885 17.4011 1 0.662745 0.556863
-15.1184 -48.7396 16.6839 1 0.662745 0.556863
-14.7088 -50.0342 15.8555 1 0.662745 0.556863
-10.9017 -51.6313 17.6449 1 0.662745 0.556863
-7.2323 -53.7258 19.9772 1 0.662745 0.556863
-6.78057 -53.1461 24.7517 1 0.662745 0.556863
-6.98467 -52.7009 22.321 1 0.662745 0.556863
-6.16946 -54.18 22.94 1 0.662745 0.556863
-7.57677 -51.8993 24.0283 1 0.662745 0.556863
-7.80443 -51.5277 21.9668 1 0.662745 0.556863
-21.5468 -48.3715 9.37031 1 0.662745 0.556863
-21.4148 -48.2083 11.1536 1 0.662745 0.556863
-25.4633 -45.8647 8.6229 1 0.662745 0.556863
-25.8556 -45.4528 6.02979 1 0.662745 0.556863
-21.3786 -47.9425 12.7776 1 0.662745 0.556863
-25.1124 -46.0968 11.1704 1 0.662745 0.556863
-29.0348 -43.8006 9.76452 1 0.662745 0.556863
-29.7505 -43.0882 6.39938 1 0.662745 0.556863
-30.3864 -42.0978 3.11797 1 0.662745 0.556863
-38.4959 -30.9066 -2.79197 1 0.662745 0.556863
-41.5273 -25.0997 -2.39861 1 0.662745 0.556863
-40.5171 -25.4309 -5.71578 1 0.662745 0.556863
-37.2506 -30.4552 -6.12198 1 0.662745 0.556863
-43.7229 -19.0708 -1.79482 1 0.662745 0.556863
-43.2175 -19.232 -4.98122 1 0.662745 0.556863
-42.9183 -19.2569 -7.8669 1 0.662745 0.556863
-39.9697 -25.211 -8.51812 1 0.662745 0.556863
-36.572 -29.9283 -8.78128 1 0.662745 0.556863
-39.8522 -25.1189 -11.5095 1 0.662745 0.556863
-36.3908 -29.5893 -11.771 1 0.662745 0.556863
-42.8096 -19.371 -10.9099 1 0.662745 0.556863
-36.1878 -38.8867 9.34745 1 0.662745 0.556863
-37.1845 -37.4016 6.12947 1 0.662745 0.556863
-33.8131 -40.2253 5.33123 1 0.662745 0.556863
-32.9231 -41.362 8.86004 1 0.662745 0.556863
-37.8344 -35.5497 3.07947 1 0.662745 0.556863
-34.4554 -38.7609 1.97154 1 0.662745 0.556863
-44.7734 -11.4983 -1.33022 1 0.662745 0.556863
-44.4626 -11.2549 -4.28834 1 0.662745 0.556863
-45.342 -4.35313 -0.854978 1 0.662745 0.556863
-45.0413 -3.82076 -3.59167 1 0.662745 0.556863
-44.809 -3.60302 -6.15296 1 0.662745 0.556863
-44.2782 -11.2089 -7.04878 1 0.662745 0.556863
-44.1293 -11.3448 -10.1151 1 0.662745 0.556863
-44.4246 -3.69351 -9.20628 1 0.662745 0.556863
-46.0919 0.39385 -0.219282 1 0.662745 0.556863
-45.7428 0.749327 -2.84575 1 0.662745 0.556863
-46.7722 2.96051 -0.569558 1 0.662745 0.556863
-46.4829 3.39578 -2.54636 1 0.662745 0.556863
-45.8961 4.51279 -4.56787 1 0.662745 0.556863
-45.2703 1.02485 -5.26863 1 0.662745 0.556863
-44.3084 0.929758 -8.26474 1 0.662745 0.556863
-44.126 4.01522 -7.51441 1 0.662745 0.556863
-45.846 7.70331 -6.69003 1 0.662745 0.556863
-45.7549 9.27756 -7.14419 1 0.662745 0.556863
-45.4669 8.46126 -5.71006 1 0.662745 0.556863
-45.8017 6.57876 -5.74585 1 0.662745 0.556863
-46.2948 11.8312 -7.00871 1 0.662745 0.556863
-45.5742 11.1441 -5.16576 1 0.662745 0.556863
-45.1919 7.5241 -5.16584 1 0.662745 0.556863
-44.2227 7.05313 -7.17929 1 0.662745 0.556863
-44.4319 10.4388 -6.61188 1 0.662745 0.556863
-45.9318 -5.20655 2.72457 1 0.662745 0.556863
-46.6837 0.249079 3.38763 1 0.662745 0.556863
-46.1511 -6.36545 7.29 1 0.662745 0.556863
-46.8235 -1.14568 7.75008 1 0.662745 0.556863
-47.1741 1.90787 7.19812 1 0.662745 0.556863
-47.1199 2.25269 5.04241 1 0.662745 0.556863
-47.3455 2.73884 4.04009 1 0.662745 0.556863
-47.1797 2.10338 3.33406 1 0.662745 0.556863
-47.2654 2.92111 1.88214 1 0.662745 0.556863
-47.042 2.56828 1.40467 1 0.662745 0.556863
-48.0699 6.10795 -2.82041 1 0.662745 0.556863
-48.0125 6.3677 -4.15715 1 0.662745 0.556863
-47.1777 5.05909 -3.18925 1 0.662745 0.556863
-47.3871 4.65956 -1.61213 1 0.662745 0.556863
-47.8271 6.70828 -5.4913 1 0.662745 0.556863
-46.8638 5.58248 -4.78083 1 0.662745 0.556863
-47.5979 3.9926 0.724552 1 0.662745 0.556863
-47.5112 4.28631 -0.377454 1 0.662745 0.556863
-48.1698 5.70791 -0.801889 1 0.662745 0.556863
-48.1102 5.89259 -1.77058 1 0.662745 0.556863
-48.122 1.86177 11.8344 1 0.662745 0.556863
-47.4545 1.34503 10.4789 1 0.662745 0.556863
-46.7891 -1.41654 13.9129 1 0.662745 0.556863
-47.8006 0.540632 13.9766 1 0.662745 0.556863
-45.5836 -6.8556 13.3018 1 0.662745 0.556863
-44.7469 -7.60918 20.8767 1 0.662745 0.556863
-46.1757 -2.58439 21.2642 1 0.662745 0.556863
-47.5359 1.88083 21.9512 1 0.662745 0.556863
-47.5207 1.08763 17.0632 1 0.662745 0.556863
-47.9691 1.59195 15.6122 1 0.662745 0.556863
-45.4372 -12.4066 7.03267 1 0.662745 0.556863
-44.5702 -12.6375 13.1236 1 0.662745 0.556863
-44.6927 -18.0003 7.10979 1 0.662745 0.556863
-43.7458 -17.7667 13.3394 1 0.662745 0.556863
-43.5247 -13.4679 21.2144 1 0.662745 0.556863
-43.9281 -21.8778 7.65309 1 0.662745 0.556863
-43.1073 -21.2477 13.91 1 0.662745 0.556863
-43.1447 -24.8277 8.67934 1 0.662745 0.556863
-42.4912 -23.8896 14.7505 1 0.662745 0.556863
-41.4356 -30.2534 12.0374 1 0.662745 0.556863
-40.3332 -32.6128 13.9821 1 0.662745 0.556863
-39.8698 -31.376 18.084 1 0.662745 0.556863
-40.8547 -29.0189 16.9117 1 0.662745 0.556863
-39.1079 -34.5662 15.8504 1 0.662745 0.556863
-38.8216 -33.5657 19.2279 1 0.662745 0.556863
-10.5834 -48.9126 20.9946 1 0.662745 0.556863
-12.9087 -47.7469 19.8475 1 0.662745 0.556863
-12.5504 -48.2903 19.2176 1 0.662745 0.556863
-9.91863 -49.8053 20.6117 1 0.662745 0.556863
-15.746 -46.7893 18.85 1 0.662745 0.556863
-15.6954 -46.9575 18.033 1 0.662745 0.556863
-8.51229 -50.4762 21.9657 1 0.662745 0.556863
-8.35731 -50.7345 23.6967 1 0.662745 0.556863
-9.11987 -49.756 23.5515 1 0.662745 0.556863
-9.26807 -49.5092 22.1156 1 0.662745 0.556863
-21.5384 -46.8275 17.7318 1 0.662745 0.556863
-24.6462 -45.8174 17.4108 1 0.662745 0.556863
-24.6998 -45.6879 16.4943 1 0.662745 0.556863
-21.5787 -46.7865 16.8557 1 0.662745 0.556863
-27.5529 -44.3109 17.3359 1 0.662745 0.556863
-27.7127 -44.058 16.3374 1 0.662745 0.556863
-27.9726 -44.038 15.0329 1 0.662745 0.556863
-24.7959 -45.8298 15.3682 1 0.662745 0.556863
-21.621 -47.075 15.8769 1 0.662745 0.556863
-29.8909 -42.8319 17.628 1 0.662745 0.556863
-30.3262 -42.4181 16.4995 1 0.662745 0.556863
-31.8048 -41.4299 18.3078 1 0.662745 0.556863
-32.5402 -40.7915 17.0897 1 0.662745 0.556863
-33.5553 -40.2788 15.3916 1 0.662745 0.556863
-30.9709 -42.1834 14.9274 1 0.662745 0.556863
-33.439 -40.1542 19.3961 1 0.662745 0.556863
-34.3549 -39.2017 18.2172 1 0.662745 0.556863
-34.4876 -39.4893 20.8256 1 0.662745 0.556863
-35.4859 -38.304 19.831 1 0.662745 0.556863
-36.5944 -37.1066 18.7832 1 0.662745 0.556863
-35.4903 -38.3368 16.7651 1 0.662745 0.556863
-34.6448 -39.9197 22.529 1 0.662745 0.556863
-35.6491 -38.7536 21.8799 1 0.662745 0.556863
-34.2633 -41.2015 24.2289 1 0.662745 0.556863
-35.3033 -40.1831 23.9423 1 0.662745 0.556863
-36.311 -38.7718 23.5985 1 0.662745 0.556863
-36.6862 -37.3375 21.1809 1 0.662745 0.556863
-33.6957 -43.0907 25.6479 1 0.662745 0.556863
-34.9075 -42.2251 25.5967 1 0.662745 0.556863
-32.3244 -45.462 27.0065 1 0.662745 0.556863
-33.6677 -44.7667 27.1709 1 0.662745 0.556863
-34.8973 -44.1043 27.6734 1 0.662745 0.556863
-36.0139 -41.1516 25.6759 1 0.662745 0.556863
-29.5316 -48.1902 28.525 1 0.662745 0.556863
-30.7901 -47.695 28.993 1 0.662745 0.556863
-26.0858 -50.5235 29.7882 1 0.662745 0.556863
-26.9919 -50.2376 30.4816 1 0.662745 0.556863
-28.0721 -49.9687 31.5396 1 0.662745 0.556863
-32.0634 -47.2571 29.8509 1 0.662745 0.556863
-22.7557 -51.7102 30.3809 1 0.662745 0.556863
-22.9908 -51.6222 31.0551 1 0.662745 0.556863
-19.8922 -52.254 30.4967 1 0.662745 0.556863
-19.4102 -52.3259 31.0934 1 0.662745 0.556863
-19.1733 -52.5377 31.9904 1 0.662745 0.556863
-23.483 -51.598 32.0706 1 0.662745 0.556863
-17.8463 -52.6586 30.329 1 0.662745 0.556863
-16.8737 -52.8257 30.9758 1 0.662745 0.556863
-16.1091 -52.526 29.8523 1 0.662745 0.556863
-14.9105 -52.8835 30.6247 1 0.662745 0.556863
-13.6821 -53.4423 31.4999 1 0.662745 0.556863
-16.0199 -53.1808 31.8455 1 0.662745 0.556863
-14.1718 -51.4584 29.0412 1 0.662745 0.556863
-13.0499 -52.2609 29.9622 1 0.662745 0.556863
-12.1841 -50.2943 27.7026 1 0.662745 0.556863
-11.2526 -51.4672 28.6179 1 0.662745 0.556863
-10.1963 -52.7922 29.3914 1 0.662745 0.556863
-11.8193 -53.2373 30.8173 1 0.662745 0.556863
-10.296 -49.8722 25.6433 1 0.662745 0.556863
-9.47958 -51.0116 26.2218 1 0.662745 0.556863
-8.57808 -52.3335 26.8158 1 0.662745 0.556863
-2.15371 -56.6164 42.9789 1 0.662745 0.556863
-2.282 -55.853 47.3367 1 0.662745 0.556863
-9.21533e-06 -56.6807 42.6265 1 0.662745 0.556863
-9.21533e-06 -55.9603 47.1033 1 0.662745 0.556863
-1.78611 -59.9946 33.6147 1 0.662745 0.556863
-1.90687 -59.5606 36.8559 1 0.662745 0.556863
-1.6659 -59.8084 30.6837 1 0.662745 0.556863
-9.21533e-06 -59.9368 31.072 1 0.662745 0.556863
-9.21533e-06 -60.0131 33.8318 1 0.662745 0.556863
-9.21533e-06 -59.4982 36.8277 1 0.662745 0.556863
-1.54536 -59.3652 28.7391 1 0.662745 0.556863
-1.45359 -59.1144 27.1129 1 0.662745 0.556863
-7.30798e-06 -59.2885 27.4027 1 0.662745 0.556863
-9.21533e-06 -59.5375 29.1274 1 0.662745 0.556863
-3.36754 -66.1031 12.4343 1 0.662745 0.556863
-3.26226 -67.2323 9.60762 1 0.662745 0.556863
-1.70609 -67.97 9.73264 1 0.662745 0.556863
-1.79925 -66.7099 12.7748 1 0.662745 0.556863
-3.24619 -68.31 6.95742 1 0.662745 0.556863
-1.66376 -69.1616 6.84905 1 0.662745 0.556863
-7.30798e-06 -69.4175 6.82891 1 0.662745 0.556863
-9.21533e-06 -68.1984 9.78627 1 0.662745 0.556863
-7.30798e-06 -66.8869 12.8942 1 0.662745 0.556863
-4.05191 -70.5731 3.89904 1 0.662745 0.556863
-4.59302 -71.7092 2.52899 1 0.662745 0.556863
-2.46292 -72.5221 2.25397 1 0.662745 0.556863
-2.126 -71.3394 3.68827 1 0.662745 0.556863
-4.99886 -72.6162 1.22004 1 0.662745 0.556863
-2.71769 -73.5157 0.85873 1 0.662745 0.556863
-9.21533e-06 -73.631 0.702092 1 0.662745 0.556863
-9.21533e-06 -72.6096 2.14804 1 0.662745 0.556863
-7.30798e-06 -71.438 3.62047 1 0.662745 0.556863
-5.08874 -73.0697 0.087488 1 0.662745 0.556863
-2.76556 -74.036 -0.362925 1 0.662745 0.556863
-4.98563 -73.2153 -0.974652 1 0.662745 0.556863
-2.69446 -74.2083 -1.5079 1 0.662745 0.556863
-9.21533e-06 -74.3789 -1.77271 1 0.662745 0.556863
-9.21533e-06 -74.1826 -0.575214 1 0.662745 0.556863
-4.41739 -72.8811 -3.2968 1 0.662745 0.556863
-3.6484 -72.1278 -4.73898 1 0.662745 0.556863
-1.94984 -72.8929 -5.27296 1 0.662745 0.556863
-2.37293 -73.761 -3.9107 1 0.662745 0.556863
-9.21533e-06 -73.0323 -5.48027 1 0.662745 0.556863
-9.21533e-06 -73.9265 -4.21003 1 0.662745 0.556863
-3.66005 -63.8796 -6.49548 1 0.662745 0.556863
-1.70306 -65.1525 -7.2206 1 0.662745 0.556863
-1.40592 -66.1925 -6.82441 1 0.662745 0.556863
-2.65824 -65.5401 -6.26461 1 0.662745 0.556863
-7.30798e-06 -65.6265 -7.53303 1 0.662745 0.556863
-9.21533e-06 -66.5635 -7.09848 1 0.662745 0.556863
-4.03609 -62.8027 -20.5371 1 0.662745 0.556863
-1.96197 -63.5672 -20.9228 1 0.662745 0.556863
-3.86061 -61.4981 -21.9776 1 0.662745 0.556863
-1.82287 -62.3457 -22.3441 1 0.662745 0.556863
-7.30798e-06 -62.6952 -22.6743 1 0.662745 0.556863
-9.21533e-06 -63.8244 -21.2504 1 0.662745 0.556863
-5.40431 -63.1262 -4.87684 1 0.662745 0.556863
-6.24602 -61.4328 -4.89217 1 0.662745 0.556863
-5.8456 -61.636 -5.63578 1 0.662745 0.556863
-4.75238 -63.4479 -5.66483 1 0.662745 0.556863
-7.07628 -60.2336 -4.97251 1 0.662745 0.556863
-7.03454 -60.2673 -5.67164 1 0.662745 0.556863
-7.03524 -60.2853 -6.2644 1 0.662745 0.556863
-5.44952 -61.7864 -6.29258 1 0.662745 0.556863
-8.26321 -60.1393 -5.09161 1 0.662745 0.556863
-8.47073 -59.9773 -5.84976 1 0.662745 0.556863
-9.41748 -60.5519 -5.09193 1 0.662745 0.556863
-9.83671 -60.2275 -5.87533 1 0.662745 0.556863
-10.2189 -59.5556 -6.52254 1 0.662745 0.556863
-8.68986 -59.6652 -6.48358 1 0.662745 0.556863
-10.1498 -60.8733 -4.8159 1 0.662745 0.556863
-10.815 -60.479 -5.45356 1 0.662745 0.556863
-10.5946 -61.1642 -4.38288 1 0.662745 0.556863
-11.459 -60.7826 -4.81454 1 0.662745 0.556863
-12.2937 -59.8485 -5.05543 1 0.662745 0.556863
-11.4281 -59.5862 -5.95375 1 0.662745 0.556863
-10.8864 -61.4856 -3.91223 1 0.662745 0.556863
-11.822 -61.1891 -4.18833 1 0.662745 0.556863
-10.8144 -62.051 -3.39377 1 0.662745 0.556863
-11.7204 -61.8806 -3.55581 1 0.662745 0.556863
-12.7297 -61.3912 -3.17807 1 0.662745 0.556863
-12.792 -60.4346 -4.10581 1 0.662745 0.556863
-10.1677 -63.0742 -2.81734 1 0.662745 0.556863
-10.9703 -63.0391 -2.89783 1 0.662745 0.556863
-8.88736 -64.4543 -2.53893 1 0.662745 0.556863
-9.65131 -64.5499 -2.50069 1 0.662745 0.556863
-10.5364 -64.456 -1.81064 1 0.662745 0.556863
-11.9134 -62.7652 -2.34542 1 0.662745 0.556863
-6.91455 -66.0905 -2.91454 1 0.662745 0.556863
-7.84267 -66.2984 -2.65067 1 0.662745 0.556863
-4.67459 -67.7016 -3.95166 1 0.662745 0.556863
-6.06639 -68.255 -3.19134 1 0.662745 0.556863
-7.08128 -68.5054 -2.10358 1 0.662745 0.556863
-8.79209 -66.3628 -1.77652 1 0.662745 0.556863
-9.94834 -65.6804 0.72662 1 0.662745 0.556863
-9.68454 -65.1377 1.99634 1 0.662745 0.556863
-7.88043 -68.1348 0.128044 1 0.662745 0.556863
-7.81457 -67.8602 1.20523 1 0.662745 0.556863
-1.98289 -58.8022 -39.1994 1 0.662745 0.556863
-9.21533e-06 -58.7488 -39.1543 1 0.662745 0.556863
-4.45145 -58.6965 -39.3749 1 0.662745 0.556863
-4.84073 -59.2471 -44.2049 1 0.662745 0.556863
-2.19597 -59.3597 -44.0751 1 0.662745 0.556863
-9.21533e-06 -59.2754 -43.9909 1 0.662745 0.556863
-14.4658 -52.7166 -39.6834 1 0.662745 0.556863
-11.4978 -56.4316 -39.9276 1 0.662745 0.556863
-14.7284 -52.0001 -43.3405 1 0.662745 0.556863
-11.965 -56.4516 -44.0352 1 0.662745 0.556863
-2.59161 -57.8248 -48.9807 1 0.662745 0.556863
-9.21533e-06 -57.7189 -48.7973 1 0.662745 0.556863
-5.35319 -57.7402 -49.2417 1 0.662745 0.556863
-5.90445 -54.7478 -53.1025 1 0.662745 0.556863
-3.01802 -54.8307 -52.7941 1 0.662745 0.556863
-9.21533e-06 -54.7517 -52.5819 1 0.662745 0.556863
-14.2718 -51.1613 -48.2441 1 0.662745 0.556863
-11.5447 -55.1003 -49.0011 1 0.662745 0.556863
-17.0553 -46.0323 -47.2602 1 0.662745 0.556863
-16.0926 -46.0961 -51.4995 1 0.662745 0.556863
-13.5653 -50.1612 -52.3713 1 0.662745 0.556863
-11.0329 -52.7756 -52.958 1 0.662745 0.556863
-23.7157 -35.1069 -45.4154 1 0.662745 0.556863
-20.3147 -40.4999 -46.2895 1 0.662745 0.556863
-21.5562 -35.5483 -49.3652 1 0.662745 0.556863
-18.7713 -40.9866 -50.4581 1 0.662745 0.556863
-8.25027 -35.8268 -51.9497 1 0.662745 0.556863
-4.34926 -35.004 -52.5852 1 0.662745 0.556863
-3.98029 -40.5921 -53.5455 1 0.662745 0.556863
-7.60558 -41.0977 -53.0378 1 0.662745 0.556863
-7.30798e-06 -34.4781 -52.9595 1 0.662745 0.556863
-9.21533e-06 -40.2738 -53.8276 1 0.662745 0.556863
-9.21533e-06 -46.3163 -54.6044 1 0.662745 0.556863
-3.61011 -46.2888 -54.4271 1 0.662745 0.556863
-6.95044 -46.2246 -54.0742 1 0.662745 0.556863
-3.32344 -51.0102 -54.3931 1 0.662745 0.556863
-6.41013 -50.842 -54.4046 1 0.662745 0.556863
-9.21533e-06 -51.0465 -54.3534 1 0.662745 0.556863
-27.1961 -25.6721 -46.8397 1 0.662745 0.556863
-29.8253 -20.914 -44.3304 1 0.662745 0.556863
-23.6885 -20.5431 -47.1684 1 0.662745 0.556863
-21.8396 -25.4361 -48.823 1 0.662745 0.556863
-23.6949 -16.1757 -46.7042 1 0.662745 0.556863
-17.5593 -17.1089 -49.2909 1 0.662745 0.556863
-17.3523 -20.785 -49.1477 1 0.662745 0.556863
-16.2088 -25.4431 -49.8866 1 0.662745 0.556863
-9.21533e-06 -21.9077 -54.4981 1 0.662745 0.556863
-9.21533e-06 -24.5003 -53.8213 1 0.662745 0.556863
-5.33714 -23.6744 -52.952 1 0.662745 0.556863
-5.5503 -20.9778 -53.6317 1 0.662745 0.556863
-9.21533e-06 -27.4472 -53.3576 1 0.662745 0.556863
-4.92857 -26.9752 -52.6137 1 0.662745 0.556863
-9.29621 -26.1794 -51.3651 1 0.662745 0.556863
-10.0249 -22.2619 -51.4372 1 0.662745 0.556863
-10.375 -19.3283 -52.0703 1 0.662745 0.556863
-33.3396 -8.02809 -39.035 1 0.662745 0.556863
-31.1088 -9.63546 -42.6457 1 0.662745 0.556863
-34.7749 -5.21214 -35.0804 1 0.662745 0.556863
-34.0282 -2.37636 -33.9659 1 0.662745 0.556863
-32.6096 -4.58765 -38.5922 1 0.662745 0.556863
-31.0028 -6.00054 -42.7602 1 0.662745 0.556863
-29.168 -5.7164 -46.5613 1 0.662745 0.556863
-27.1049 -8.21463 -46.6405 1 0.662745 0.556863
-27.4939 -4.76168 -50.5295 1 0.662745 0.556863
-23.3724 -6.01344 -51.3102 1 0.662745 0.556863
-19.1044 -7.25607 -52.3967 1 0.662745 0.556863
-24.3264 -10.2274 -47.2181 1 0.662745 0.556863
-44.5868 14.5674 -5.1647 1 0.662745 0.556863
-44.7267 19.9258 -3.5602 1 0.662745 0.556863
-45.6285 27.6982 1.95442 1 0.662745 0.556863
-44.8905 27.0006 -2.52083 1 0.662745 0.556863
-45.5452 35.2792 1.77838 1 0.662745 0.556863
-44.3167 34.4882 -1.96762 1 0.662745 0.556863
-24.9117 -46.0257 13.5062 1 0.662745 0.556863
-21.5008 -47.5126 14.4348 1 0.662745 0.556863
-28.4278 -44.0347 12.7422 1 0.662745 0.556863
-31.9061 -41.923 12.2199 1 0.662745 0.556863
-34.8747 -39.7448 12.6228 1 0.662745 0.556863
-38.2397 -36.4807 12.1173 1 0.662745 0.556863
-39.3979 -34.7427 9.50515 1 0.662745 0.556863
-40.2949 -32.5721 6.93071 1 0.662745 0.556863
-36.8612 -37.5542 14.6345 1 0.662745 0.556863
-37.8317 -35.9624 17.4536 1 0.662745 0.556863
-37.7521 -35.5805 20.2786 1 0.662745 0.556863
-37.2479 -36.7428 23.0571 1 0.662745 0.556863
-36.9446 -39.7835 25.7368 1 0.662745 0.556863
-35.8867 -43.6184 28.3086 1 0.662745 0.556863
-33.1185 -47.1634 30.7637 1 0.662745 0.556863
-29.0312 -50.1236 32.5307 1 0.662745 0.556863
-24.0158 -52.2043 33.0387 1 0.662745 0.556863
-19.1808 -53.6177 32.8868 1 0.662745 0.556863
-15.6348 -54.576 32.6743 1 0.662745 0.556863
-13.0325 -55.0282 32.2185 1 0.662745 0.556863
-11.0287 -54.9232 31.3367 1 0.662745 0.556863
-9.35849 -54.4488 29.8137 1 0.662745 0.556863
-7.75715 -53.7926 27.434 1 0.662745 0.556863
-41.6473 -27.2989 2.76952 1 0.662745 0.556863
-43.0329 -23.5385 2.13728 1 0.662745 0.556863
-44.4498 -18.5476 2.15027 1 0.662745 0.556863
-10.7115 -57.7116 -22.4047 1 0.662745 0.556863
-8.63409 -59.8239 -21.3303 1 0.662745 0.556863
-12.7225 -55.4459 -23.5297 1 0.662745 0.556863
-11.8405 -54.7473 -23.7897 1 0.662745 0.556863
-10.2654 -56.8757 -23.2439 1 0.662745 0.556863
-8.65361 -58.8372 -22.7179 1 0.662745 0.556863
-14.8225 -53.2715 -24.3217 1 0.662745 0.556863
-16.368 -51.631 -24.8222 1 0.662745 0.556863
-15.9211 -51.2403 -24.8254 1 0.662745 0.556863
-14.056 -52.731 -24.368 1 0.662745 0.556863
-14.7795 -52.3911 -25.0468 1 0.662745 0.556863
-16.1057 -51.2346 -25.1286 1 0.662745 0.556863
-13.158 -54.2556 -25.0061 1 0.662745 0.556863
-12.5954 -53.8296 -24.5949 1 0.662745 0.556863
-14.3897 -52.0579 -24.826 1 0.662745 0.556863
-15.8579 -50.9898 -24.9864 1 0.662745 0.556863
-11.6622 -56.6477 -25.1854 1 0.662745 0.556863
-10.1005 -58.9293 -25.4835 1 0.662745 0.556863
-9.46315 -58.6206 -24.2387 1 0.662745 0.556863
-11.0301 -56.2414 -24.3598 1 0.662745 0.556863
-45.3016 -11.9545 2.32908 1 0.662745 0.556863
-46.2761 13.7965 -3.3272 1 0.662745 0.556863
-47.3624 14.5724 -5.83295 1 0.662745 0.556863
-48.7014 17.3546 -3.43953 1 0.662745 0.556863
-47.3815 16.4965 -0.670508 1 0.662745 0.556863
-46.7119 28.4432 6.3822 1 0.662745 0.556863
-46.0261 22.208 6.57004 1 0.662745 0.556863
-47.4385 18.578 4.2098 1 0.662745 0.556863
-46.4078 19.2298 5.73483 1 0.662745 0.556863
-49.2667 22.4812 23.1227 1 0.662745 0.556863
-48.8475 18.3628 26.8363 1 0.662745 0.556863
-49.727 18.1756 32.4282 1 0.662745 0.556863
-47.9166 14.5975 28.4175 1 0.662745 0.556863
-48.8622 13.2812 32.5343 1 0.662745 0.556863
-52.4982 23.1661 23.3557 1 0.662745 0.556863
-52.2851 21.6108 27.1346 1 0.662745 0.556863
-50.1354 19.8557 25.8898 1 0.662745 0.556863
-50.4904 21.9182 22.4251 1 0.662745 0.556863
-51.3805 18.8267 29.6039 1 0.662745 0.556863
-49.1752 16.7713 28.1219 1 0.662745 0.556863
-48.5102 23.6144 16.85 1 0.662745 0.556863
-49.8574 22.3272 17.6985 1 0.662745 0.556863
-51.8693 23.2191 18.349 1 0.662745 0.556863
-47.9925 13.2961 29.151 1 0.662745 0.556863
-47.0509 10.6243 28.7759 1 0.662745 0.556863
-49.9351 15.087 30.6819 1 0.662745 0.556863
-48.7941 11.4192 31.217 1 0.662745 0.556863
-47.2428 9.97888 29.5927 1 0.662745 0.556863
-46.908 9.00989 28.8713 1 0.662745 0.556863
-43.2904 24.734 -85.045 1 0.662745 0.556863
-42.6964 22.9725 -83.4986 1 0.662745 0.556863
-47.1067 26.517 -78.8622 1 0.662745 0.556863
-49.0647 27.8018 -79.8333 1 0.662745 0.556863
-40.0833 22.942 -80.2989 1 0.662745 0.556863
-44.3503 26.4124 -75.9378 1 0.662745 0.556863
-47.7142 30.4759 -71.339 1 0.662745 0.556863
-50.5168 30.6649 -73.9803 1 0.662745 0.556863
-50.5218 30.9934 -75.8956 1 0.662745 0.556863
-38.0837 22.8974 -75.8418 1 0.662745 0.556863
-41.7275 26.3384 -71.8512 1 0.662745 0.556863
-36.7902 23.0506 -70.5781 1 0.662745 0.556863
-39.7126 26.4487 -67.0406 1 0.662745 0.556863
-41.9137 30.5314 -63.272 1 0.662745 0.556863
-44.566 30.4117 -67.6251 1 0.662745 0.556863
-36.2952 23.6132 -64.9582 1 0.662745 0.556863
-38.7796 26.897 -61.9442 1 0.662745 0.556863
-36.3855 24.3269 -59.8626 1 0.662745 0.556863
-38.5608 27.4441 -57.3753 1 0.662745 0.556863
-40.1022 31.2907 -54.6834 1 0.662745 0.556863
-40.5986 30.8944 -58.7129 1 0.662745 0.556863
-36.8483 24.9331 -56.1716 1 0.662745 0.556863
-38.6882 27.8508 -54.1469 1 0.662745 0.556863
-37.453 25.4468 -53.3573 1 0.662745 0.556863
-38.9888 28.1668 -51.6578 1 0.662745 0.556863
-39.9077 31.6443 -49.7315 1 0.662745 0.556863
-39.9059 31.5106 -51.9187 1 0.662745 0.556863
-37.9694 25.8831 -50.8922 1 0.662745 0.556863
-39.2896 28.4416 -49.3069 1 0.662745 0.556863
-38.4655 26.2266 -47.6183 1 0.662745 0.556863
-39.5925 28.6342 -46.2013 1 0.662745 0.556863
-40.1243 31.8532 -44.4367 1 0.662745 0.556863
-40.0058 31.7819 -47.4343 1 0.662745 0.556863
-39.0098 26.4622 -42.3779 1 0.662745 0.556863
-39.8991 28.7039 -41.448 1 0.662745 0.556863
-40.1526 28.6878 -35.9252 1 0.662745 0.556863
-40.1944 31.6279 -35.2147 1 0.662745 0.556863
-40.1872 31.7884 -40.148 1 0.662745 0.556863
-40.2963 28.6233 -30.5109 1 0.662745 0.556863
-40.1459 31.4127 -30.2831 1 0.662745 0.556863
-40.8365 17.6808 -87.4888 1 0.662745 0.556863
-39.683 17.5365 -85.9241 1 0.662745 0.556863
-40.8468 19.9575 -85.3928 1 0.662745 0.556863
-42.4368 19.4786 -87.5685 1 0.662745 0.556863
-37.2785 17.586 -82.513 1 0.662745 0.556863
-38.3271 19.9427 -82.0721 1 0.662745 0.556863
-35.6084 17.8385 -77.7559 1 0.662745 0.556863
-36.543 20.0463 -77.4275 1 0.662745 0.556863
-34.68 18.3143 -72.1663 1 0.662745 0.556863
-35.4893 20.3917 -71.9466 1 0.662745 0.556863
-34.5007 19.0336 -66.2576 1 0.662745 0.556863
-35.1607 21.1026 -66.1166 1 0.662745 0.556863
-34.8354 19.8165 -60.8994 1 0.662745 0.556863
-35.3793 21.9377 -60.8191 1 0.662745 0.556863
-35.4491 20.4829 -56.9609 1 0.662745 0.556863
-35.9673 22.6557 -56.936 1 0.662745 0.556863
-36.1774 21.0568 -53.8113 1 0.662745 0.556863
-36.6915 23.2771 -53.9187 1 0.662745 0.556863
-36.8561 21.5624 -50.8198 1 0.662745 0.556863
-37.3185 23.8229 -51.2186 1 0.662745 0.556863
-37.5671 21.9974 -46.9956 1 0.662745 0.556863
-37.9192 24.2783 -47.6816 1 0.662745 0.556863
-38.3921 22.3598 -41.348 1 0.662745 0.556863
-38.5642 24.6287 -42.1535 1 0.662745 0.556863
-39.6648 19.2106 -34.4218 1 0.662745 0.556863
-40.7095 19.9374 -28.91 1 0.662745 0.556863
-39.8517 14.5265 -33.4269 1 0.662745 0.556863
-41.2269 14.9146 -28.0063 1 0.662745 0.556863
-16.3062 -10.6196 -95.9929 1 0.662745 0.556863
-20.3277 -6.45974 -91.0456 1 0.662745 0.556863
-26.7343 2.93809 -89.2151 1 0.662745 0.556863
-24.7996 -0.103463 -92.9693 1 0.662745 0.556863
-22.4596 -3.63998 -85.3089 1 0.662745 0.556863
-27.132 4.84335 -84.2371 1 0.662745 0.556863
-31.7876 12.6748 -83.3803 1 0.662745 0.556863
-33.2072 11.8478 -87.4349 1 0.662745 0.556863
-32.2839 13.5647 -89.4848 1 0.662745 0.556863
-12.4596 -15.1236 -95.2459 1 0.662745 0.556863
-13.7796 -14.233 -92.6879 1 0.662745 0.556863
-16.4043 -11.8497 -92.1603 1 0.662745 0.556863
-13.821 -14.1652 -96.022 1 0.662745 0.556863
-16.3366 -11.6137 -87.3309 1 0.662745 0.556863
-19.0627 -8.96362 -86.4565 1 0.662745 0.556863
-24.3758 -1.03023 -78.9774 1 0.662745 0.556863
-27.7648 6.44312 -78.5094 1 0.662745 0.556863
-26.154 1.08767 -72.353 1 0.662745 0.556863
-28.6858 7.65569 -72.302 1 0.662745 0.556863
-31.2124 13.688 -72.2815 1 0.662745 0.556863
-31.1429 13.275 -78.19 1 0.662745 0.556863
-19.2439 -8.77528 -80.3776 1 0.662745 0.556863
-21.7028 -6.00725 -79.6387 1 0.662745 0.556863
-21.955 -6.30365 -73.0132 1 0.662745 0.556863
-24.1185 -3.49164 -72.4695 1 0.662745 0.556863
-27.8718 2.4319 -65.7375 1 0.662745 0.556863
-29.9479 8.39932 -65.8848 1 0.662745 0.556863
-29.4755 3.10421 -59.6219 1 0.662745 0.556863
-31.2864 8.76287 -59.9771 1 0.662745 0.556863
-32.9015 14.1136 -60.4366 1 0.662745 0.556863
-31.9358 13.9538 -66.0725 1 0.662745 0.556863
-23.9231 -4.78463 -66.4227 1 0.662745 0.556863
-26.1034 -1.92781 -65.7115 1 0.662745 0.556863
-25.333 -4.10783 -60.515 1 0.662745 0.556863
-27.7428 -1.20945 -59.6133 1 0.662745 0.556863
-30.9109 3.20637 -54.497 1 0.662745 0.556863
-32.4361 8.83522 -55.2982 1 0.662745 0.556863
-32.132 3.05059 -50.1019 1 0.662745 0.556863
-33.4296 8.75495 -51.3243 1 0.662745 0.556863
-34.4293 14.2287 -52.7561 1 0.662745 0.556863
-33.6979 14.2087 -56.2477 1 0.662745 0.556863
-26.3694 -4.16284 -55.199 1 0.662745 0.556863
-29.1216 -1.23022 -54.4234 1 0.662745 0.556863
-30.2836 -1.59765 -49.9819 1 0.662745 0.556863
-33.0923 2.94907 -46.1754 1 0.662745 0.556863
-34.2993 8.66063 -47.5318 1 0.662745 0.556863
-34.1849 3.10707 -41.9061 1 0.662745 0.556863
-35.4269 8.68969 -43.2025 1 0.662745 0.556863
-36.3034 14.1326 -44.9729 1 0.662745 0.556863
-35.2001 14.1628 -49.2119 1 0.662745 0.556863
-31.2729 -1.91922 -46.1291 1 0.662745 0.556863
-32.3692 -1.77136 -42.1362 1 0.662745 0.556863
-35.8027 3.72981 -36.4824 1 0.662745 0.556863
-37.194 8.97956 -37.618 1 0.662745 0.556863
-37.4233 4.67062 -30.9855 1 0.662745 0.556863
-39.0166 9.45934 -31.8469 1 0.662745 0.556863
-38.0322 14.2598 -39.3969 1 0.662745 0.556863
-33.8526 -0.730468 -37.2743 1 0.662745 0.556863
-35.3358 0.821645 -32.1464 1 0.662745 0.556863
-8.63213 -15.7539 -96.1558 1 0.662745 0.556863
-9.18265 -14.2761 -92.6106 1 0.662745 0.556863
-11.2695 -14.6106 -92.7573 1 0.662745 0.556863
-10.2034 -16.0975 -96.1511 1 0.662745 0.556863
-11.3362 -11.8456 -87.502 1 0.662745 0.556863
-13.6767 -12.0763 -87.5829 1 0.662745 0.556863
-13.8373 -9.90224 -81.6073 1 0.662745 0.556863
-16.4973 -9.62168 -81.0786 1 0.662745 0.556863
-15.9549 -8.50381 -75.729 1 0.662745 0.556863
-19.0394 -7.56975 -74.346 1 0.662745 0.556863
-16.9582 -7.70791 -70.6694 1 0.662745 0.556863
-20.6112 -6.24338 -68.4868 1 0.662745 0.556863
-17.2867 -7.1948 -65.3974 1 0.662745 0.556863
-21.4908 -5.52068 -62.8903 1 0.662745 0.556863
-17.3799 -6.64469 -58.8815 1 0.662745 0.556863
-21.9561 -5.27974 -56.9458 1 0.662745 0.556863
-8.59821 -17.2342 -56.7898 1 0.662745 0.556863
-7.20953 -17.8989 -62.0755 1 0.662745 0.556863
-3.84252 -18.8799 -62.5529 1 0.662745 0.556863
-4.63506 -18.3969 -57.5744 1 0.662745 0.556863
-6.21787 -18.3163 -67.9478 1 0.662745 0.556863
-3.25776 -19.3671 -68.2845 1 0.662745 0.556863
-7.30798e-06 -19.8273 -68.4641 1 0.662745 0.556863
-9.21533e-06 -19.2921 -62.8065 1 0.662745 0.556863
-7.30798e-06 -18.935 -57.9962 1 0.662745 0.556863
-6.23071 -17.1269 -72.8426 1 0.662745 0.556863
-3.25585 -18.6192 -73.2317 1 0.662745 0.556863
-6.20716 -15.6607 -77.317 1 0.662745 0.556863
-3.23624 -17.4657 -77.7166 1 0.662745 0.556863
-9.21533e-06 -18.4207 -77.942 1 0.662745 0.556863
-9.21533e-06 -19.3672 -73.4443 1 0.662745 0.556863
-5.10629 -15.2479 -81.9277 1 0.662745 0.556863
-2.59837 -16.7361 -82.0614 1 0.662745 0.556863
-3.57797 -15.7758 -86.8606 1 0.662745 0.556863
-1.71148 -16.7263 -86.7374 1 0.662745 0.556863
-7.30798e-06 -17.1526 -86.6882 1 0.662745 0.556863
-9.21533e-06 -17.4969 -82.1521 1 0.662745 0.556863
-2.27206 -17.132 -92.3013 1 0.662745 0.556863
-0.944843 -17.7321 -92.216 1 0.662745 0.556863
-0.540954 -18.5763 -97.0725 1 0.662745 0.556863
-0.355375 -18.8574 -96.6235 1 0.662745 0.556863
-7.30798e-06 -18.6632 -95.4586 1 0.662745 0.556863
-9.21533e-06 -17.945 -92.1643 1 0.662745 0.556863
-35.3843 18.185 -53.5044 1 0.662745 0.556863
-34.6974 17.8793 -56.7667 1 0.662745 0.556863
-34.047 17.5033 -60.758 1 0.662745 0.556863
-33.4396 17.0746 -66.2199 1 0.662745 0.556863
-33.2324 16.6603 -72.2571 1 0.662745 0.556863
-33.7829 16.3274 -77.9744 1 0.662745 0.556863
-35.1342 16.0428 -82.8773 1 0.662745 0.556863
-37.33 15.7736 -86.4713 1 0.662745 0.556863
-39.6644 16.1729 -88.5177 1 0.662745 0.556863
-38.3232 18.8117 -40.5346 1 0.662745 0.556863
-37.0226 18.592 -46.165 1 0.662745 0.556863
-36.1012 18.4028 -50.2294 1 0.662745 0.556863
-44.6121 8.18585 13.7462 1 0.662745 0.556863
-46.943 7.91122 14.4882 1 0.662745 0.556863
-47.1185 9.46157 14.1922 1 0.662745 0.556863
-44.7039 10.1931 13.0539 1 0.662745 0.556863
-48.3888 6.45741 15.6295 1 0.662745 0.556863
-48.7752 7.44573 15.8109 1 0.662745 0.556863
-47.5493 11.0431 14.0229 1 0.662745 0.556863
-45.2435 12.8282 12.0286 1 0.662745 0.556863
-48.4289 4.38226 17.8834 1 0.662745 0.556863
-49.2605 5.27773 18.2971 1 0.662745 0.556863
-49.4807 3.52215 21.3192 1 0.662745 0.556863
-50.3657 2.72906 28.2249 1 0.662745 0.556863
-49.1251 2.24419 25.0872 1 0.662745 0.556863
-48.3785 2.4189 25.7301 1 0.662745 0.556863
-49.0936 3.07264 28.1583 1 0.662745 0.556863
-47.7131 3.65486 26.2105 1 0.662745 0.556863
-47.8606 4.23891 27.9305 1 0.662745 0.556863
-50.3419 2.74352 24.5454 1 0.662745 0.556863
-51.5157 3.01614 27.7104 1 0.662745 0.556863
-52.2035 3.72808 26.8526 1 0.662745 0.556863
-51.3171 3.60164 23.9815 1 0.662745 0.556863
-48.6459 5.54289 30.5597 1 0.662745 0.556863
-50.0733 4.58167 31.0817 1 0.662745 0.556863
-49.9404 7.59186 33.0686 1 0.662745 0.556863
-51.3741 6.96243 33.5773 1 0.662745 0.556863
-52.7982 6.75968 33.4591 1 0.662745 0.556863
-51.5278 4.27524 31.2159 1 0.662745 0.556863
-52.6737 4.41428 30.5493 1 0.662745 0.556863
-53.9066 6.78105 32.5889 1 0.662745 0.556863
-54.4278 7.02244 31.3882 1 0.662745 0.556863
-53.2545 4.90464 29.4864 1 0.662745 0.556863
-54.3634 10.0593 34.3535 1 0.662745 0.556863
-55.3052 9.95953 33.3558 1 0.662745 0.556863
-55.8619 13.6013 34.205 1 0.662745 0.556863
-56.6364 13.3835 33.164 1 0.662745 0.556863
-56.876 13.2007 31.8508 1 0.662745 0.556863
-55.6814 9.97262 32.0631 1 0.662745 0.556863
-56.9319 16.8128 33.3197 1 0.662745 0.556863
-57.6671 16.4867 32.3274 1 0.662745 0.556863
-57.7751 19.7929 31.4927 1 0.662745 0.556863
-58.5406 19.3366 30.6073 1 0.662745 0.556863
-58.7573 18.829 29.5111 1 0.662745 0.556863
-57.8723 16.1521 31.0912 1 0.662745 0.556863
-54.9556 20.0594 31.6149 1 0.662745 0.556863
-55.5316 22.9743 28.7251 1 0.662745 0.556863
-57.1847 22.9793 28.8495 1 0.662745 0.556863
-56.5178 20.0475 31.8339 1 0.662745 0.556863
-55.6447 24.873 24.5764 1 0.662745 0.556863
-57.4085 25.0008 24.5676 1 0.662745 0.556863
-58.9576 24.6474 24.2087 1 0.662745 0.556863
-58.5933 22.6408 28.5195 1 0.662745 0.556863
-59.4005 22.0006 27.7649 1 0.662745 0.556863
-59.8461 23.8704 23.6123 1 0.662745 0.556863
-60.1151 22.8664 22.9194 1 0.662745 0.556863
-59.6181 21.2337 26.8372 1 0.662745 0.556863
-55.0873 24.9755 18.9171 1 0.662745 0.556863
-56.8514 25.2977 18.7352 1 0.662745 0.556863
-54.0706 24.1882 13.1477 1 0.662745 0.556863
-55.732 24.4962 12.6933 1 0.662745 0.556863
-57.2463 24.2872 12.227 1 0.662745 0.556863
-58.4389 25.1034 18.3691 1 0.662745 0.556863
-59.4766 24.3373 17.9616 1 0.662745 0.556863
-58.3732 23.4996 11.9948 1 0.662745 0.556863
-58.9395 22.3488 11.9985 1 0.662745 0.556863
-59.9088 23.2276 17.6077 1 0.662745 0.556863
-52.8056 23.4176 8.66867 1 0.662745 0.556863
-54.269 23.2229 7.78275 1 0.662745 0.556863
-51.4234 22.1898 4.67183 1 0.662745 0.556863
-52.7266 21.4812 3.29738 1 0.662745 0.556863
-53.8905 20.164 2.25685 1 0.662745 0.556863
-55.5889 22.4769 7.00892 1 0.662745 0.556863
-56.6171 21.4553 6.89366 1 0.662745 0.556863
-54.8224 18.8962 2.31941 1 0.662745 0.556863
-55.281 17.7126 2.97402 1 0.662745 0.556863
-57.1479 20.2617 7.18808 1 0.662745 0.556863
-50.0552 20.0313 0.348911 1 0.662745 0.556863
-51.3695 19.2748 -1.46904 1 0.662745 0.556863
-50.1078 16.7899 -5.40484 1 0.662745 0.556863
-51.4606 15.5276 -6.19555 1 0.662745 0.556863
-52.5747 17.8399 -2.48713 1 0.662745 0.556863
-53.6032 16.5138 -2.06684 1 0.662745 0.556863
-52.6194 14.2929 -5.44076 1 0.662745 0.556863
-53.1412 13.3969 -3.80326 1 0.662745 0.556863
-54.0859 15.4481 -0.846197 1 0.662745 0.556863
-48.8519 14.2125 -7.39839 1 0.662745 0.556863
-47.7032 11.6941 -8.01011 1 0.662745 0.556863
-49.2225 11.0713 -8.12447 1 0.662745 0.556863
-50.3672 13.2501 -7.84092 1 0.662745 0.556863
-51.5307 12.2184 -6.97798 1 0.662745 0.556863
-50.2756 10.3017 -7.30633 1 0.662745 0.556863
-50.7231 9.72463 -6.04794 1 0.662745 0.556863
-52.0254 11.488 -5.42787 1 0.662745 0.556863
-46.7631 9.38591 -7.80045 1 0.662745 0.556863
-46.261 7.51976 -7.05488 1 0.662745 0.556863
-47.1657 7.85519 -7.15885 1 0.662745 0.556863
-47.9546 9.05519 -7.74742 1 0.662745 0.556863
-48.7928 8.55425 -7.05366 1 0.662745 0.556863
-47.4028 7.16611 -6.53337 1 0.662745 0.556863
-49.2186 8.11019 -5.99138 1 0.662745 0.556863
-46.4264 6.32733 -6.05885 1 0.662745 0.556863
-47.8868 12.1792 14.5422 1 0.662745 0.556863
-46.7922 14.1731 12.6842 1 0.662745 0.556863
-49.0247 9.85876 16.4798 1 0.662745 0.556863
-48.7848 10.2981 17.5469 1 0.662745 0.556863
-48.2118 12.2938 15.9151 1 0.662745 0.556863
-47.7403 14.0416 14.2449 1 0.662745 0.556863
-49.4906 7.88032 18.4514 1 0.662745 0.556863
-49.6539 6.41351 20.6384 1 0.662745 0.556863
-49.033 6.88194 20.8978 1 0.662745 0.556863
-49.0051 8.40513 19.1613 1 0.662745 0.556863
-51.3394 4.50329 23.2726 1 0.662745 0.556863
-52.0893 4.6591 25.8894 1 0.662745 0.556863
-51.4905 5.4235 25.2043 1 0.662745 0.556863
-50.7485 5.24616 22.8692 1 0.662745 0.556863
-53.0139 5.65214 28.4317 1 0.662745 0.556863
-54.0902 7.47975 30.2787 1 0.662745 0.556863
-53.3309 7.88365 29.587 1 0.662745 0.556863
-52.2667 6.24192 27.6311 1 0.662745 0.556863
-55.2952 10.1393 30.8095 1 0.662745 0.556863
-56.4733 13.122 30.5198 1 0.662745 0.556863
-55.7712 13.1378 29.7834 1 0.662745 0.556863
-54.5563 10.3342 30.0955 1 0.662745 0.556863
-57.4687 15.9195 29.9055 1 0.662745 0.556863
-58.3681 18.4207 28.5378 1 0.662745 0.556863
-57.7424 18.21 28.0373 1 0.662745 0.556863
-56.8036 15.8387 29.2772 1 0.662745 0.556863
-59.258 20.5148 25.9881 1 0.662745 0.556863
-59.806 21.832 22.2713 1 0.662745 0.556863
-59.2538 21.0408 21.9118 1 0.662745 0.556863
-58.676 20.0247 25.5242 1 0.662745 0.556863
-59.6794 22.0023 17.4024 1 0.662745 0.556863
-58.7717 21.05 12.2401 1 0.662745 0.556863
-58.2021 19.9979 12.5634 1 0.662745 0.556863
-59.1253 21.0165 17.3741 1 0.662745 0.556863
-56.9758 18.9994 7.64327 1 0.662745 0.556863
-55.0254 16.6483 3.70961 1 0.662745 0.556863
-56.3959 18.0312 8.13186 1 0.662745 0.556863
-53.654 14.7945 0.536772 1 0.662745 0.556863
-52.5832 13.1506 -1.94587 1 0.662745 0.556863
-51.5343 11.4293 -3.80894 1 0.662745 0.556863
-50.4251 9.67955 -4.84154 1 0.662745 0.556863
-49.9283 9.84104 -3.65916 1 0.662745 0.556863
-50.8838 11.6005 -2.29929 1 0.662745 0.556863
-49.1731 7.95009 -4.83276 1 0.662745 0.556863
-48.9536 7.92265 -3.66781 1 0.662745 0.556863
-47.0962 5.40785 4.07077 1 0.662745 0.556863
-47.7617 5.27423 2.65305 1 0.662745 0.556863
-47.4086 3.88418 4.24634 1 0.662745 0.556863
-47.4186 3.97783 5.83121 1 0.662745 0.556863
-48.2254 5.39411 1.45964 1 0.662745 0.556863
-47.6746 3.79756 3.09816 1 0.662745 0.556863
-48.4072 7.51582 3.01932 1 0.662745 0.556863
-49.5691 7.62205 2.50882 1 0.662745 0.556863
-48.3917 6.55353 1.91617 1 0.662745 0.556863
-47.2518 6.51266 2.62363 1 0.662745 0.556863
-50.1104 8.18472 1.54673 1 0.662745 0.556863
-48.9409 6.89678 0.868007 1 0.662745 0.556863
-48.2848 5.54022 0.291424 1 0.662745 0.556863
-47.6951 3.83169 1.90366 1 0.662745 0.556863
-50.096 8.97014 0.221787 1 0.662745 0.556863
-49.0037 7.33515 -0.307666 1 0.662745 0.556863
-49.8706 9.64693 -1.20505 1 0.662745 0.556863
-48.877 7.71346 -1.4971 1 0.662745 0.556863
-49.7791 9.8837 -2.47285 1 0.662745 0.556863
-48.8576 7.87653 -2.58654 1 0.662745 0.556863
-51.3016 11.146 0.230278 1 0.662745 0.556863
-50.9003 11.5597 -1.07705 1 0.662745 0.556863
-52.4809 12.4327 2.32238 1 0.662745 0.556863
-51.8541 12.9735 1.0804 1 0.662745 0.556863
-52.7195 13.7288 4.58476 1 0.662745 0.556863
-52.2733 14.1944 3.47902 1 0.662745 0.556863
-53.2356 15.0554 7.1068 1 0.662745 0.556863
-53.0477 15.4736 6.22556 1 0.662745 0.556863
-55.1699 17.5639 8.92537 1 0.662745 0.556863
-55.7034 17.7197 8.52648 1 0.662745 0.556863
-57.1186 19.2897 13.0099 1 0.662745 0.556863
-57.5634 19.5872 12.8121 1 0.662745 0.556863
-58.1792 20.3306 17.6995 1 0.662745 0.556863
-58.583 20.6254 17.5515 1 0.662745 0.556863
-58.404 20.5374 22.2656 1 0.662745 0.556863
-58.7939 20.7668 22.0847 1 0.662745 0.556863
-57.8457 19.7608 25.9794 1 0.662745 0.556863
-58.2277 19.9438 25.752 1 0.662745 0.556863
-56.8477 18.1713 28.6838 1 0.662745 0.556863
-57.2495 18.2951 28.3595 1 0.662745 0.556863
-55.7535 15.9392 30.2219 1 0.662745 0.556863
-56.2243 15.9594 29.7135 1 0.662745 0.556863
-54.608 13.3359 30.8758 1 0.662745 0.556863
-55.1125 13.238 30.2542 1 0.662745 0.556863
-53.4557 10.6333 30.9276 1 0.662745 0.556863
-53.8744 10.4321 30.4219 1 0.662745 0.556863
-52.0133 7.96239 30.0675 1 0.662745 0.556863
-52.5871 7.9648 29.6395 1 0.662745 0.556863
-50.8972 6.45257 27.7193 1 0.662745 0.556863
-51.3275 6.25911 27.3302 1 0.662745 0.556863
-50.0903 5.82547 25.9866 1 0.662745 0.556863
-50.1951 5.57824 25.9322 1 0.662745 0.556863
-50.1117 5.46315 25.2823 1 0.662745 0.556863
-50.7245 5.63561 25.1808 1 0.662745 0.556863
-49.884 5.62794 23.222 1 0.662745 0.556863
-49.5062 5.38702 24.7515 1 0.662745 0.556863
-49.0038 5.61456 24.4304 1 0.662745 0.556863
-49.0287 5.99543 22.8955 1 0.662745 0.556863
-48.6449 9.50035 19.1536 1 0.662745 0.556863
-48.6049 10.8106 18.3068 1 0.662745 0.556863
-48.7343 8.67197 20.3134 1 0.662745 0.556863
-49.0042 8.975 20.4939 1 0.662745 0.556863
-49.4834 9.91624 20.1377 1 0.662745 0.556863
-48.6415 12.1148 17.3205 1 0.662745 0.556863
-48.8872 13.4576 15.9096 1 0.662745 0.556863
-47.8243 15.1906 12.5149 1 0.662745 0.556863
-49.843 11.4568 19.0779 1 0.662745 0.556863
-50.2132 12.8114 17.487 1 0.662745 0.556863
-49.6621 14.3543 14.9024 1 0.662745 0.556863
-48.6377 15.8942 10.7599 1 0.662745 0.556863
-49.348 8.03252 21.2535 1 0.662745 0.556863
-50.2532 8.96951 20.9232 1 0.662745 0.556863
-48.6486 7.7822 20.9841 1 0.662745 0.556863
-48.759 7.10822 21.5558 1 0.662745 0.556863
-49.6966 7.62706 21.4349 1 0.662745 0.556863
-50.95 8.73287 20.8904 1 0.662745 0.556863
-50.8901 10.6723 19.9622 1 0.662745 0.556863
-52.02 10.6153 19.8854 1 0.662745 0.556863
-52.8653 12.657 18.2764 1 0.662745 0.556863
-51.2405 12.6271 18.1153 1 0.662745 0.556863
-48.5001 10.1753 6.86886 1 0.662745 0.556863
-50.2321 9.36668 7.73843 1 0.662745 0.556863
-48.4841 8.57144 5.23594 1 0.662745 0.556863
-46.7627 9.78347 5.1228 1 0.662745 0.556863
-52.187 9.13447 8.09941 1 0.662745 0.556863
-50.3965 8.12509 5.44474 1 0.662745 0.556863
-46.5597 8.09973 2.98946 1 0.662745 0.556863
-44.197 9.04229 2.96783 1 0.662745 0.556863
-48.567 13.8933 8.19091 1 0.662745 0.556863
-50.9169 13.7187 9.21191 1 0.662745 0.556863
-50.8459 11.4556 8.71869 1 0.662745 0.556863
-48.5047 11.7075 7.56997 1 0.662745 0.556863
-52.83 13.5889 9.83972 1 0.662745 0.556863
-52.7461 11.338 9.18286 1 0.662745 0.556863
-53.316 9.49163 7.51364 1 0.662745 0.556863
-51.5647 8.37976 4.90415 1 0.662745 0.556863
-53.6517 10.2968 6.16155 1 0.662745 0.556863
-52.0229 9.13713 3.71926 1 0.662745 0.556863
-53.898 13.7739 9.67304 1 0.662745 0.556863
-53.7606 11.6226 8.74877 1 0.662745 0.556863
-54.1953 14.1506 8.99382 1 0.662745 0.556863
-53.9696 12.2067 7.64952 1 0.662745 0.556863
-53.2267 11.4088 4.22362 1 0.662745 0.556863
-51.8055 10.1989 1.99518 1 0.662745 0.556863
-53.7963 14.5961 8.08397 1 0.662745 0.556863
-53.4538 12.9875 6.11822 1 0.662745 0.556863
-50.0736 21.6321 5.61102 1 0.662745 0.556863
-48.6996 19.3221 2.32818 1 0.662745 0.556863
-51.1708 15.28 12.1295 1 0.662745 0.556863
-51.0364 15.0366 10.2533 1 0.662745 0.556863
-48.6214 15.2955 9.06898 1 0.662745 0.556863
-53.5093 14.9165 13.258 1 0.662745 0.556863
-53.1944 14.7405 11.2146 1 0.662745 0.556863
-55.5888 15.3018 13.6932 1 0.662745 0.556863
-54.7278 14.9464 11.35 1 0.662745 0.556863
-56.9307 16.1517 13.5458 1 0.662745 0.556863
-55.5473 15.4122 11.0051 1 0.662745 0.556863
-57.3835 16.9365 13.573 1 0.662745 0.556863
-55.5641 15.8957 10.5259 1 0.662745 0.556863
-57.3149 17.7066 13.3567 1 0.662745 0.556863
-55.2475 16.4335 9.97789 1 0.662745 0.556863
-57.1312 18.5769 13.1802 1 0.662745 0.556863
-55.067 17.0623 9.42678 1 0.662745 0.556863
-52.5019 23.4246 13.3442 1 0.662745 0.556863
-51.3472 22.7854 9.12018 1 0.662745 0.556863
-51.2864 14.3199 15.1273 1 0.662745 0.556863
-53.4444 14.2403 15.92 1 0.662745 0.556863
-54.7469 13.1321 18.629 1 0.662745 0.556863
-55.82 15.0014 16.6166 1 0.662745 0.556863
-56.1287 13.6125 19.5199 1 0.662745 0.556863
-56.9586 15.4827 18.5437 1 0.662745 0.556863
-57.378 16.4544 18.0199 1 0.662745 0.556863
-57.2505 16.5295 16.4783 1 0.662745 0.556863
-57.8812 17.7688 17.3545 1 0.662745 0.556863
-57.9979 18.7185 17.4019 1 0.662745 0.556863
-57.7008 17.176 18.9672 1 0.662745 0.556863
-57.7077 17.3145 20.8859 1 0.662745 0.556863
-57.755 18.1844 20.8123 1 0.662745 0.556863
-57.8264 19.0209 21.3536 1 0.662745 0.556863
-58.0621 19.8803 21.93 1 0.662745 0.556863
-58.0407 19.6337 17.5833 1 0.662745 0.556863
-54.1121 24.2062 24.1226 1 0.662745 0.556863
-53.5196 24.1923 18.7717 1 0.662745 0.556863
-55.4775 13.467 22.7197 1 0.662745 0.556863
-54.1631 11.9378 23.2322 1 0.662745 0.556863
-56.888 14.2404 21.7077 1 0.662745 0.556863
-54.8719 11.8597 22.5356 1 0.662745 0.556863
-52.9105 9.69102 23.6426 1 0.662745 0.556863
-52.4294 9.94635 24.3311 1 0.662745 0.556863
-54.8849 13.4876 25.2505 1 0.662745 0.556863
-55.4791 13.822 23.6826 1 0.662745 0.556863
-55.8037 14.2394 25.2515 1 0.662745 0.556863
-56.5413 14.6044 23.409 1 0.662745 0.556863
-56.3725 15.2529 26.1968 1 0.662745 0.556863
-56.3148 15.6986 26.7454 1 0.662745 0.556863
-57.1715 17.2237 24.081 1 0.662745 0.556863
-57.1858 16.4872 23.5936 1 0.662745 0.556863
-56.2863 16.3278 27.3769 1 0.662745 0.556863
-57.1977 17.9779 24.7502 1 0.662745 0.556863
-53.2246 10.7971 20.1702 1 0.662745 0.556863
-54.2523 11.1334 20.7696 1 0.662745 0.556863
-51.5727 8.66459 21.2523 1 0.662745 0.556863
-52.1488 8.81533 21.912 1 0.662745 0.556863
-56.4953 17.3338 28.1896 1 0.662745 0.556863
-57.4624 18.9646 25.5142 1 0.662745 0.556863
-53.2752 19.7876 30.8199 1 0.662745 0.556863
-53.9911 22.5843 28.1166 1 0.662745 0.556863
-53.1305 11.1992 27.7351 1 0.662745 0.556863
-54.1166 12.4591 27.7416 1 0.662745 0.556863
-54.4117 12.9488 26.5529 1 0.662745 0.556863
-53.3273 11.8405 26.5464 1 0.662745 0.556863
-54.6519 13.0501 27.497 1 0.662745 0.556863
-55.1236 13.6053 26.6358 1 0.662745 0.556863
-50.8852 8.65098 25.7883 1 0.662745 0.556863
-51.8781 10.1354 26.2765 1 0.662745 0.556863
-50.333 7.42466 26.8645 1 0.662745 0.556863
-51.5405 9.17573 27.4558 1 0.662745 0.556863
-54.9059 13.5143 28.4159 1 0.662745 0.556863
-54.5462 13.3068 29.1019 1 0.662745 0.556863
-55.3693 14.421 28.3899 1 0.662745 0.556863
-55.5051 14.1703 27.8021 1 0.662745 0.556863
-54.3594 13.3173 29.851 1 0.662745 0.556863
-55.2664 14.8089 29.019 1 0.662745 0.556863
-54.3685 13.3447 30.5919 1 0.662745 0.556863
-55.4144 15.4353 29.81 1 0.662745 0.556863
-52.7325 9.43645 30.2257 1 0.662745 0.556863
-51.9513 8.86259 28.9496 1 0.662745 0.556863
-50.8396 7.25376 28.3914 1 0.662745 0.556863
-53.2755 10.6055 29.838 1 0.662745 0.556863
-53.2293 10.7446 29.0296 1 0.662745 0.556863
-50.4944 6.98186 25.9219 1 0.662745 0.556863
-50.5115 6.54561 27.018 1 0.662745 0.556863
-50.901 7.0486 24.8646 1 0.662745 0.556863
-50.3499 6.29741 25.5241 1 0.662745 0.556863
-51.1701 8.20491 25.127 1 0.662745 0.556863
-51.6707 8.13355 24.3282 1 0.662745 0.556863
-54.0567 12.2723 28.9682 1 0.662745 0.556863
-54.7075 13.0924 28.155 1 0.662745 0.556863
-53.7866 11.7495 30.0476 1 0.662745 0.556863
-53.5064 11.1378 30.7518 1 0.662745 0.556863
-48.8027 8.85056 32.0581 1 0.662745 0.556863
-47.5815 7.36821 30.0629 1 0.662745 0.556863
-47.1193 6.53297 29.0518 1 0.662745 0.556863
-49.6379 6.61458 23.0767 1 0.662745 0.556863
-49.0849 6.7138 22.2695 1 0.662745 0.556863
-48.7433 6.30107 22.5917 1 0.662745 0.556863
-49.0705 6.01689 23.785 1 0.662745 0.556863
-48.6363 6.98668 21.2902 1 0.662745 0.556863
-48.6294 8.13942 20.1461 1 0.662745 0.556863
-50.1104 7.40256 21.8876 1 0.662745 0.556863
-50.6373 7.42823 22.5667 1 0.662745 0.556863
-3.57483 -66.9084 -1.79305 1 0.662745 0.556863
-2.73782 -66.6606 -2.36184 1 0.662745 0.556863
-3.21076 -66.8082 -3.58018 1 0.662745 0.556863
-4.20779 -67.0236 -2.99498 1 0.662745 0.556863
-3.0155 -65.5188 -2.70819 1 0.662745 0.556863
-3.24263 -65.7578 -3.93175 1 0.662745 0.556863
-3.28564 -66.0935 -4.9332 1 0.662745 0.556863
-3.41572 -67.2275 -4.63129 1 0.662745 0.556863
-5.75316 -62.4264 -2.71964 1 0.662745 0.556863
-6.56478 -60.7377 -2.78258 1 0.662745 0.556863
-6.50979 -61.1206 -3.93591 1 0.662745 0.556863
-5.69604 -62.7899 -3.88202 1 0.662745 0.556863
-7.21354 -59.5725 -2.90872 1 0.662745 0.556863
-7.21097 -59.9691 -4.0557 1 0.662745 0.556863
-8.18282 -59.5057 -3.0568 1 0.662745 0.556863
-8.23023 -59.9354 -4.17891 1 0.662745 0.556863
-9.09077 -59.9397 -3.1078 1 0.662745 0.556863
-9.19996 -60.4006 -4.19585 1 0.662745 0.556863
-9.55552 -60.277 -2.94274 1 0.662745 0.556863
-9.75252 -60.7462 -3.99685 1 0.662745 0.556863
-9.75469 -60.5892 -2.54716 1 0.662745 0.556863
-10.0439 -61.0454 -3.6178 1 0.662745 0.556863
-9.86586 -60.948 -1.90659 1 0.662745 0.556863
-10.2299 -61.3714 -3.09464 1 0.662745 0.556863
-9.71423 -61.5328 -1.22594 1 0.662745 0.556863
-10.1202 -61.9254 -2.51998 1 0.662745 0.556863
-9.12497 -62.5231 -0.710142 1 0.662745 0.556863
-9.52421 -62.9086 -1.98647 1 0.662745 0.556863
-7.84945 -63.9091 -0.584112 1 0.662745 0.556863
-8.27312 -64.2553 -1.80073 1 0.662745 0.556863
-5.63906 -65.681 -1.07278 1 0.662745 0.556863
-6.19811 -65.8998 -2.26936 1 0.662745 0.556863
-9.21533e-06 -60.0497 -23.1134 1 0.662745 0.556863
-1.91733 -59.8358 -22.9078 1 0.662745 0.556863
-2.43325 -61.1128 -23.8854 1 0.662745 0.556863
-9.21533e-06 -61.3037 -24.1106 1 0.662745 0.556863
-3.83926 -59.1829 -22.631 1 0.662745 0.556863
-4.73737 -60.4875 -23.5311 1 0.662745 0.556863
-3.8476 -57.3731 -21.9698 1 0.662745 0.556863
-1.87337 -58.0631 -22.0082 1 0.662745 0.556863
-1.81525 -60.3883 -22.494 1 0.662745 0.556863
-3.82031 -59.5872 -22.2626 1 0.662745 0.556863
-9.21533e-06 -58.494 -22.1078 1 0.662745 0.556863
-9.21533e-06 -60.7888 -22.7325 1 0.662745 0.556863
-11.1575 -53.1716 -23.6416 1 0.662745 0.556863
-9.49121 -54.9441 -23.1365 1 0.662745 0.556863
-9.8665 -55.9359 -23.3688 1 0.662745 0.556863
-11.3909 -53.9773 -23.7825 1 0.662745 0.556863
-8.02886 -56.4184 -22.6964 1 0.662745 0.556863
-8.40761 -57.6724 -22.9868 1 0.662745 0.556863
-16.0527 -50.647 -24.8253 1 0.662745 0.556863
-13.7745 -51.6686 -24.2799 1 0.662745 0.556863
-13.7901 -52.1979 -24.342 1 0.662745 0.556863
-15.8843 -50.9248 -24.826 1 0.662745 0.556863
-11.2234 -52.389 -24.473 1 0.662745 0.556863
-13.7308 -51.1706 -24.8855 1 0.662745 0.556863
-14.0482 -51.6364 -24.8057 1 0.662745 0.556863
-11.9341 -53.1681 -24.4639 1 0.662745 0.556863
-15.8772 -50.5411 -25.0433 1 0.662745 0.556863
-15.816 -50.7613 -24.9807 1 0.662745 0.556863
-7.62449 -56.4898 -22.9552 1 0.662745 0.556863
-9.31507 -54.3775 -23.7008 1 0.662745 0.556863
-10.2176 -55.4146 -23.9311 1 0.662745 0.556863
-8.60021 -57.7065 -23.4764 1 0.662745 0.556863
-9.21533e-06 -57.2075 -25.2729 1 0.662745 0.556863
-1.65424 -57.0011 -25.0374 1 0.662745 0.556863
-1.78578 -58.4185 -23.9726 1 0.662745 0.556863
-9.21533e-06 -58.6286 -24.1932 1 0.662745 0.556863
-3.48715 -56.3988 -24.6847 1 0.662745 0.556863
-3.66321 -57.7909 -23.6578 1 0.662745 0.556863
-3.89177 -55.5593 -20.5569 1 0.662745 0.556863
-1.92312 -56.8156 -20.3616 1 0.662745 0.556863
-1.89824 -57.4393 -21.1849 1 0.662745 0.556863
-3.86968 -56.4662 -21.2633 1 0.662745 0.556863
-9.21533e-06 -57.6402 -20.3122 1 0.662745 0.556863
-9.21533e-06 -58.0671 -21.21 1 0.662745 0.556863
-11.4558 -50.7955 -22.1534 1 0.662745 0.556863
-9.53224 -52.9869 -21.5862 1 0.662745 0.556863
-9.51173 -53.9655 -22.3613 1 0.662745 0.556863
-11.467 -51.9039 -22.9346 1 0.662745 0.556863
-7.89935 -54.5251 -21.3482 1 0.662745 0.556863
-7.96411 -55.4717 -22.0223 1 0.662745 0.556863
-16.7682 -46.3917 -25.2502 1 0.662745 0.556863
-14.2758 -48.2715 -23.5436 1 0.662745 0.556863
-14.6667 -49.6513 -24.0603 1 0.662745 0.556863
-16.7273 -47.7216 -24.9879 1 0.662745 0.556863
-16.4322 -49.4246 -24.6834 1 0.662745 0.556863
-16.9351 -48.4197 -24.9621 1 0.662745 0.556863
-7.74003 -54.3287 -24.6608 1 0.662745 0.556863
-9.1899 -53.404 -24.9335 1 0.662745 0.556863
-9.25248 -53.8907 -24.3172 1 0.662745 0.556863
-7.68226 -55.4092 -23.808 1 0.662745 0.556863
-10.9901 -52.0372 -25.5672 1 0.662745 0.556863
-11.2715 -52.1166 -24.9984 1 0.662745 0.556863
-17.4657 -47.2772 -25.8917 1 0.662745 0.556863
-17.7091 -46.1325 -26.7666 1 0.662745 0.556863
-17.2182 -48.3729 -25.2399 1 0.662745 0.556863
-16.9205 -48.6065 -25.6391 1 0.662745 0.556863
-16.782 -48.1098 -26.2965 1 0.662745 0.556863
-16.8904 -47.2805 -27.4711 1 0.662745 0.556863
-14.1039 -49.6224 -26.7422 1 0.662745 0.556863
-14.5762 -50.0107 -25.727 1 0.662745 0.556863
-16.322 -49.5465 -25.3147 1 0.662745 0.556863
-44.2714 13.7529 9.03705 1 0.662745 0.556863
-44.5591 13.6051 10.3778 1 0.662745 0.556863
-46.456 15.1717 10.9514 1 0.662745 0.556863
-46.4429 15.3738 9.44464 1 0.662745 0.556863
-43.8042 11.1126 4.84327 1 0.662745 0.556863
-46.1673 11.8258 5.9504 1 0.662745 0.556863
-43.7683 12.8604 6.58122 1 0.662745 0.556863
-46.1886 13.8426 7.17798 1 0.662745 0.556863
-43.9659 13.6226 7.87534 1 0.662745 0.556863
-46.3171 14.978 8.26478 1 0.662745 0.556863
-37.6002 45.5886 -5.63626 1 0.662745 0.556863
-36.5059 44.2023 -9.5895 1 0.662745 0.556863
-39.7294 38.6967 -9.36724 1 0.662745 0.556863
-40.9293 39.9615 -5.34105 1 0.662745 0.556863
-35.6789 42.8351 -14.229 1 0.662745 0.556863
-38.8243 37.4513 -14.0229 1 0.662745 0.556863
-35.2943 41.5893 -19.5687 1 0.662745 0.556863
-38.3945 36.386 -19.4309 1 0.662745 0.556863
-35.2727 40.7634 -24.9528 1 0.662745 0.556863
-38.3157 35.7279 -24.9441 1 0.662745 0.556863
-42.2434 41.085 -1.82158 1 0.662745 0.556863
-43.1125 40.1215 -67.52 1 0.662745 0.556863
-45.4041 40.3795 -69.9279 1 0.662745 0.556863
-49.366 35.4899 -71.3491 1 0.662745 0.556863
-46.7609 35.2545 -68.8527 1 0.662745 0.556863
-45.3105 40.4965 -72.1779 1 0.662745 0.556863
-50.5339 34.6243 -74.0192 1 0.662745 0.556863
-38.0854 40.0259 -60.1323 1 0.662745 0.556863
-40.4062 39.9873 -64.1213 1 0.662745 0.556863
-43.6908 35.1598 -65.3332 1 0.662745 0.556863
-41.0511 35.2441 -61.21 1 0.662745 0.556863
-36.5038 40.578 -52.2732 1 0.662745 0.556863
-36.9506 40.2866 -55.9538 1 0.662745 0.556863
-39.7369 35.5459 -56.9026 1 0.662745 0.556863
-39.207 35.8683 -53.1131 1 0.662745 0.556863
-36.1456 40.783 -47.7824 1 0.662745 0.556863
-36.247 40.7089 -49.7776 1 0.662745 0.556863
-38.9203 36.0145 -50.5438 1 0.662745 0.556863
-38.8187 36.0868 -48.4898 1 0.662745 0.556863
-36.1868 40.9948 -42.756 1 0.662745 0.556863
-36.1651 40.9041 -45.6024 1 0.662745 0.556863
-38.8442 36.1875 -46.246 1 0.662745 0.556863
-38.8849 36.2356 -43.3307 1 0.662745 0.556863
-35.8761 40.862 -34.2179 1 0.662745 0.556863
-36.0919 40.9779 -38.7612 1 0.662745 0.556863
-38.829 36.1501 -39.2619 1 0.662745 0.556863
-38.6856 35.9625 -34.6026 1 0.662745 0.556863
-35.5349 40.6557 -29.7255 1 0.662745 0.556863
-38.4636 35.7042 -29.9157 1 0.662745 0.556863
-13.0977 -44.2019 23.6574 1 0.662745 0.556863
-14.5526 -44.8622 23.395 1 0.662745 0.556863
-14.7821 -45.8412 23.299 1 0.662745 0.556863
-13.3805 -45.2205 23.2996 1 0.662745 0.556863
-16.7283 -45.9447 23.1223 1 0.662745 0.556863
-16.8256 -46.8961 23.2451 1 0.662745 0.556863
-12.9597 -45.486 24.218 1 0.662745 0.556863
-12.6714 -44.7975 23.9059 1 0.662745 0.556863
-12.7049 -45.9077 23.4506 1 0.662745 0.556863
-12.714 -46.6784 23.8282 1 0.662745 0.556863
-22.0857 -46.6698 22.6489 1 0.662745 0.556863
-24.7985 -45.9015 22.6323 1 0.662745 0.556863
-24.9684 -46.8585 22.5938 1 0.662745 0.556863
-22.2521 -47.5463 22.6296 1 0.662745 0.556863
-27.1373 -44.9324 22.9246 1 0.662745 0.556863
-27.3245 -45.924 22.9275 1 0.662745 0.556863
-28.7833 -44.3837 23.6574 1 0.662745 0.556863
-29.0691 -45.2189 23.7308 1 0.662745 0.556863
-30.024 -43.5551 24.4381 1 0.662745 0.556863
-30.3159 -44.3695 24.5634 1 0.662745 0.556863
-31.147 -41.7464 24.8738 1 0.662745 0.556863
-31.1788 -43.0022 24.9846 1 0.662745 0.556863
-32.2112 -39.4475 25.1372 1 0.662745 0.556863
-31.8498 -41.3761 25.2001 1 0.662745 0.556863
-29.2737 -45.5082 27.7695 1 0.662745 0.556863
-27.1998 -47.1868 28.6475 1 0.662745 0.556863
-27.183 -48.0581 28.3747 1 0.662745 0.556863
-29.3147 -46.2791 27.3773 1 0.662745 0.556863
-24.839 -48.7086 29.1392 1 0.662745 0.556863
-24.8354 -49.4735 29.0198 1 0.662745 0.556863
-22.6778 -49.4552 29.158 1 0.662745 0.556863
-22.7015 -50.0998 29.1108 1 0.662745 0.556863
-20.7473 -49.4551 28.9125 1 0.662745 0.556863
-20.7925 -50.0541 28.8712 1 0.662745 0.556863
-19.0786 -48.7368 28.6111 1 0.662745 0.556863
-19.1195 -49.4538 28.5246 1 0.662745 0.556863
-17.5499 -47.4947 27.9783 1 0.662745 0.556863
-17.5503 -48.3945 27.8766 1 0.662745 0.556863
-16.0399 -45.9234 26.7384 1 0.662745 0.556863
-15.9525 -46.9717 26.7326 1 0.662745 0.556863
-14.5391 -44.1874 25.1948 1 0.662745 0.556863
-14.5 -46.0035 25.4806 1 0.662745 0.556863
-13.6492 -45.1043 24.6712 1 0.662745 0.556863
-13.3664 -46.308 24.5087 1 0.662745 0.556863
-30.9431 -41.3662 26.5065 1 0.662745 0.556863
-30.7587 -42.8286 26.5489 1 0.662745 0.556863
-29.375 -43.3909 27.6967 1 0.662745 0.556863
-29.3243 -44.4495 27.7331 1 0.662745 0.556863
-30.5743 -44.291 26.5912 1 0.662745 0.556863
-27.207 -45.6275 28.5284 1 0.662745 0.556863
-27.2034 -46.4072 28.588 1 0.662745 0.556863
-24.8393 -47.5415 28.9699 1 0.662745 0.556863
-24.8391 -48.1251 29.0545 1 0.662745 0.556863
-22.672 -48.5986 28.989 1 0.662745 0.556863
-22.6749 -49.0269 29.0735 1 0.662745 0.556863
-20.7351 -48.6969 28.7648 1 0.662745 0.556863
-20.7412 -49.076 28.8386 1 0.662745 0.556863
-19.0581 -47.7347 28.4759 1 0.662745 0.556863
-19.0683 -48.2358 28.5435 1 0.662745 0.556863
-17.5264 -46.3586 27.8651 1 0.662745 0.556863
-17.6626 -47.0418 28.0477 1 0.662745 0.556863
-16.5303 -46.0297 27.2105 1 0.662745 0.556863
-16.0251 -45.2148 26.6748 1 0.662745 0.556863
-51.6155 10.4109 34.4276 1 0.662745 0.556863
-53.0529 10.2313 34.7221 1 0.662745 0.556863
-53.0172 13.649 34.4196 1 0.662745 0.556863
-54.6599 13.785 34.7197 1 0.662745 0.556863
-54.124 16.9081 33.4976 1 0.662745 0.556863
-55.7455 17.0199 33.7738 1 0.662745 0.556863
-50.293 10.5334 33.4361 1 0.662745 0.556863
-50.9204 12.9079 33.0165 1 0.662745 0.556863
-52.0831 16.2774 32.2988 1 0.662745 0.556863
-56.7869 13.9901 20.4906 1 0.662745 0.556863
-57.5363 15.8927 19.8067 1 0.662745 0.556863
-57.5616 15.995 21.1641 1 0.662745 0.556863
-49.3802 5.5568 25.1757 1 0.662745 0.556863
-49.4863 5.34808 25.3646 1 0.662745 0.556863
-54.8516 11.5396 21.6364 1 0.662745 0.556863
-52.7059 9.23574 22.7726 1 0.662745 0.556863
-57.043 15.5535 23.3745 1 0.662745 0.556863
-56.2508 14.7972 25.6329 1 0.662745 0.556863
-55.4556 13.9554 27.1348 1 0.662745 0.556863
-49.7378 6.06842 24.6045 1 0.662745 0.556863
-50.4294 6.82617 23.929 1 0.662745 0.556863
-51.3253 7.77327 23.4275 1 0.662745 0.556863
-16.7023 -50.3188 -25.0515 1 0.662745 0.556863
-16.9624 -49.3704 -25.0342 1 0.662745 0.556863
-25.658 -41.4353 -29.6234 1 0.662745 0.556863
-26.9832 -38.5234 -29.4881 1 0.662745 0.556863
-28.7456 -35.2415 -29.1454 1 0.662745 0.556863
-24.3416 -43.8767 -29.4886 1 0.662745 0.556863
-23.1499 -45.8339 -29.1682 1 0.662745 0.556863
-33.485 -27.8 -32.1382 1 0.662745 0.556863
-34.5205 -28.1956 -28.1542 1 0.662745 0.556863
-37.838 -25.0838 -27.7615 1 0.662745 0.556863
-36.2161 -24.8265 -31.7864 1 0.662745 0.556863
-40.5571 -20.6152 -26.9465 1 0.662745 0.556863
-17.269 -51.1595 -25.2926 1 0.662745 0.556863
-18.0693 -51.107 -25.758 1 0.662745 0.556863
-19.0589 -50.6721 -26.4402 1 0.662745 0.556863
-21.2783 -48.5043 -28.1518 1 0.662745 0.556863
-22.1985 -47.293 -28.7469 1 0.662745 0.556863
-16.445 -50.6885 -25.0089 1 0.662745 0.556863
-16.7155 -50.9667 -25.0724 1 0.662745 0.556863
-16.4939 -50.485 -25.0132 1 0.662745 0.556863
-20.1802 -49.7176 -27.3106 1 0.662745 0.556863
-19.1708 -50.2383 -28.9957 1 0.662745 0.556863
-15.7055 -53.522 -31.6338 1 0.662745 0.556863
-17.6819 -51.6871 -30.5546 1 0.662745 0.556863
-13.2337 -55.2012 -31.8798 1 0.662745 0.556863
-10.3319 -56.5525 -31.5859 1 0.662745 0.556863
-4.02746 -57.9188 -30.5417 1 0.662745 0.556863
-1.8088 -58.2602 -30.3592 1 0.662745 0.556863
-9.21533e-06 -58.3875 -30.3482 1 0.662745 0.556863
-5.00427 -62.036 -7.68672 1 0.662745 0.556863
-4.77697 -62.0139 -8.35107 1 0.662745 0.556863
-4.60071 -61.9526 -8.9844 1 0.662745 0.556863
-5.51141 -61.6493 -16.8904 1 0.662745 0.556863
-5.24227 -61.8717 -15.0005 1 0.662745 0.556863
-4.98751 -62.2082 -12.7328 1 0.662745 0.556863
-5.84601 -61.9258 -17.8869 1 0.662745 0.556863
-6.28263 -62.5309 -18.5891 1 0.662745 0.556863
-4.6252 -61.9898 -10.2913 1 0.662745 0.556863
-4.77068 -62.1705 -11.2137 1 0.662745 0.556863
-6.3281 -60.3533 -22.199 1 0.662745 0.556863
-6.33453 -61.5379 -20.6904 1 0.662745 0.556863
-6.20499 -58.7857 -22.5225 1 0.662745 0.556863
-6.02354 -57.0264 -22.2533 1 0.662745 0.556863
-7.87367 -13.4545 -87.2181 1 0.662745 0.556863
-9.56803 -12.4157 -87.3774 1 0.662745 0.556863
-7.82758 -14.5227 -92.4897 1 0.662745 0.556863
-6.46711 -15.2064 -92.4008 1 0.662745 0.556863
-7.46499 -15.9267 -96.1625 1 0.662745 0.556863
-5.26736 -14.7224 -96.5521 1 0.662745 0.556863
-10.8943 -12.3847 -76.7474 1 0.662745 0.556863
-13.285 -10.3197 -76.4233 1 0.662745 0.556863
-11.6384 -10.9728 -81.8295 1 0.662745 0.556863
-9.60293 -12.4189 -81.8789 1 0.662745 0.556863
-10.9184 -14.7521 -67.2804 1 0.662745 0.556863
-13.7912 -10.877 -66.6941 1 0.662745 0.556863
-13.7545 -10.5821 -71.7361 1 0.662745 0.556863
-10.9873 -13.6366 -72.1878 1 0.662745 0.556863
-13.3556 -13.811 -55.2544 1 0.662745 0.556863
-15.875 -10.3927 -53.8618 1 0.662745 0.556863
-14.1391 -10.3214 -60.2237 1 0.662745 0.556863
-11.7242 -14.3086 -61.105 1 0.662745 0.556863
-3.03585 -68.1347 -5.52511 1 0.662745 0.556863
-2.87299 -66.5956 -5.64755 1 0.662745 0.556863
-3.79273 -69.4707 -5.05204 1 0.662745 0.556863
-4.66596 -66.7787 7.20199 1 0.662745 0.556863
-4.51862 -65.9324 9.44706 1 0.662745 0.556863
-4.47393 -64.9909 11.8905 1 0.662745 0.556863
-5.57769 -68.6683 4.26012 1 0.662745 0.556863
-6.05751 -69.621 2.93034 1 0.662745 0.556863
-6.40696 -70.379 1.67741 1 0.662745 0.556863
-6.47024 -70.9186 -0.434193 1 0.662745 0.556863
-6.52719 -70.7577 0.589577 1 0.662745 0.556863
-5.80495 -70.9037 -2.65238 1 0.662745 0.556863
-4.84444 -70.3899 -3.96628 1 0.662745 0.556863
-3.60334 -65.0672 -5.68144 1 0.662745 0.556863
-4.18301 -64.7031 -4.95278 1 0.662745 0.556863
-13.7339 -60.5603 -2.43251 1 0.662745 0.556863
-12.9781 -62.2146 -1.27756 1 0.662745 0.556863
-11.5142 -64.0861 -0.593429 1 0.662745 0.556863
-7.02791 -60.5027 -6.86214 1 0.662745 0.556863
-8.75766 -59.4187 -7.02332 1 0.662745 0.556863
-10.3255 -58.6648 -7.01003 1 0.662745 0.556863
-3.37463 -63.3626 -7.31887 1 0.662745 0.556863
-5.19876 -61.9399 -6.98839 1 0.662745 0.556863
-11.6689 -58.2178 -6.36039 1 0.662745 0.556863
-12.7551 -58.3103 -5.24826 1 0.662745 0.556863
-13.5515 -59.175 -3.84752 1 0.662745 0.556863
-9.21533e-06 -74.3345 -2.97925 1 0.662745 0.556863
-2.59236 -74.158 -2.67309 1 0.662745 0.556863
-4.81249 -73.198 -2.07238 1 0.662745 0.556863
-1.65996 -64.4026 -7.77039 1 0.662745 0.556863
-9.21533e-06 -64.8269 -8.0264 1 0.662745 0.556863
-9.57242 -66.1228 -0.590876 1 0.662745 0.556863
-7.66099 -68.4077 -0.986009 1 0.662745 0.556863
-6.28819 -71.0236 -1.49493 1 0.662745 0.556863
-11.5855 -47.8778 21.3854 1 0.662745 0.556863
-13.539 -47.2853 20.7314 1 0.662745 0.556863
-15.9602 -47.0267 20.1228 1 0.662745 0.556863
-10.2316 -48.5897 22.2147 1 0.662745 0.556863
-9.86212 -49.0683 23.3873 1 0.662745 0.556863
-21.6646 -47.3785 18.8661 1 0.662745 0.556863
-24.658 -46.4363 18.644 1 0.662745 0.556863
-27.3978 -45.0125 18.7086 1 0.662745 0.556863
-29.5845 -43.6297 19.0048 1 0.662745 0.556863
-31.3251 -42.341 19.6362 1 0.662745 0.556863
-32.7267 -41.1994 20.7068 1 0.662745 0.556863
-33.5805 -40.5972 21.9956 1 0.662745 0.556863
-33.6773 -40.9268 23.2817 1 0.662745 0.556863
-32.7282 -41.8543 24.0862 1 0.662745 0.556863
-32.1592 -42.896 24.8639 1 0.662745 0.556863
-33.2294 -42.0514 24.5983 1 0.662745 0.556863
-32.449 -43.8347 25.9786 1 0.662745 0.556863
-31.37 -44.5722 26.3762 1 0.662745 0.556863
-30.9938 -46.0462 27.3856 1 0.662745 0.556863
-28.5213 -48.4556 28.782 1 0.662745 0.556863
-25.649 -50.4196 29.8912 1 0.662745 0.556863
-22.9944 -51.2953 30.4368 1 0.662745 0.556863
-20.6197 -51.594 30.5016 1 0.662745 0.556863
-18.5874 -51.8272 30.1687 1 0.662745 0.556863
-16.669 -51.5442 29.4418 1 0.662745 0.556863
-14.6362 -50.2941 28.3244 1 0.662745 0.556863
-12.6476 -49.0939 26.8548 1 0.662745 0.556863
-10.8618 -48.9609 25.0716 1 0.662745 0.556863
-30.9429 -40.0324 -2.02636 1 0.662745 0.556863
-34.6682 -35.8472 -3.41753 1 0.662745 0.556863
-34.3074 -34.9087 -5.82979 1 0.662745 0.556863
-31.0428 -39.2554 -4.38184 1 0.662745 0.556863
-33.865 -34.2658 -8.43522 1 0.662745 0.556863
-14.8897 -54.4014 6.35684 1 0.662745 0.556863
-14.5897 -54.0755 8.52225 1 0.662745 0.556863
-18.2667 -51.5738 5.8089 1 0.662745 0.556863
-18.7522 -51.6305 3.07083 1 0.662745 0.556863
-14.4031 -53.5638 10.4528 1 0.662745 0.556863
-18.0114 -51.3922 8.00225 1 0.662745 0.556863
-21.9539 -48.4976 4.86947 1 0.662745 0.556863
-22.3194 -48.3044 2.3955 1 0.662745 0.556863
-11.2237 -56.1172 10.1383 1 0.662745 0.556863
-10.8747 -55.4123 12.1445 1 0.662745 0.556863
-11.5692 -56.6464 8.06423 1 0.662745 0.556863
-8.46361 -58.0471 11.2127 1 0.662745 0.556863
-7.96701 -57.217 13.3754 1 0.662745 0.556863
-33.226 -33.311 -15.3134 1 0.662745 0.556863
-32.7005 -32.6983 -19.8566 1 0.662745 0.556863
-32.058 -32.1048 -24.5239 1 0.662745 0.556863
-26.8125 -43.9595 -1.32074 1 0.662745 0.556863
-26.4846 -44.4801 1.13129 1 0.662745 0.556863
-33.5594 -33.7833 -11.5513 1 0.662745 0.556863
-30.5704 -31.314 -32.5062 1 0.662745 0.556863
-29.5701 -30.8359 -36.3146 1 0.662745 0.556863
-32.329 -27.4983 -35.8708 1 0.662745 0.556863
-31.4066 -26.8083 -39.3921 1 0.662745 0.556863
-28.3592 -30.4615 -40.3107 1 0.662745 0.556863
-6.60422 -60.2132 12.3008 1 0.662745 0.556863
-6.22079 -59.2572 14.4437 1 0.662745 0.556863
-5.34401 -62.2466 13.3004 1 0.662745 0.556863
-5.13689 -61.1773 15.3328 1 0.662745 0.556863
-9.21533e-06 -65.5915 15.1977 1 0.662745 0.556863
-1.78384 -65.4138 15.0725 1 0.662745 0.556863
-9.21533e-06 -64.3965 16.9145 1 0.662745 0.556863
-1.68854 -64.2074 16.8167 1 0.662745 0.556863
-3.16471 -63.6219 16.5212 1 0.662745 0.556863
-3.32515 -64.8271 14.7064 1 0.662745 0.556863
-8.75924 -30.7775 -51.464 1 0.662745 0.556863
-4.63231 -30.6084 -52.383 1 0.662745 0.556863
-9.21533e-06 -30.4878 -52.9366 1 0.662745 0.556863
-31.3739 -31.6902 -28.6582 1 0.662745 0.556863
-4.38143 -63.7779 14.109 1 0.662745 0.556863
-4.21618 -62.622 16.0259 1 0.662745 0.556863
-26.9263 51.8167 -15.8564 1 0.662745 0.556863
-31.6885 47.6904 -14.9296 1 0.662745 0.556863
-32.41 49.223 -10.2603 1 0.662745 0.556863
-27.5604 53.4987 -11.1246 1 0.662745 0.556863
-26.6237 50.5859 -21.2842 1 0.662745 0.556863
-31.3499 46.4272 -20.2928 1 0.662745 0.556863
-26.6284 49.8308 -26.5147 1 0.662745 0.556863
-31.3502 45.6124 -25.5819 1 0.662745 0.556863
-32.6874 48.2731 -65.2911 1 0.662745 0.556863
-34.3525 48.5488 -67.4476 1 0.662745 0.556863
-40.3814 44.7212 -68.6757 1 0.662745 0.556863
-38.3911 44.45 -66.3822 1 0.662745 0.556863
-34.868 48.5786 -68.3514 1 0.662745 0.556863
-39.9388 45.8242 -69.6748 1 0.662745 0.556863
-28.9385 48.1158 -58.6143 1 0.662745 0.556863
-30.6744 48.1136 -62.2271 1 0.662745 0.556863
-36.0161 44.2987 -63.1353 1 0.662745 0.556863
-33.9774 44.3163 -59.3165 1 0.662745 0.556863
-27.7872 48.5668 -51.4477 1 0.662745 0.556863
-28.1045 48.3248 -54.8113 1 0.662745 0.556863
-32.9961 44.5519 -55.3073 1 0.662745 0.556863
-32.6211 44.8213 -51.7721 1 0.662745 0.556863
-27.5273 48.7449 -47.3267 1 0.662745 0.556863
-27.6016 48.6678 -49.1529 1 0.662745 0.556863
-32.4013 44.9406 -49.3754 1 0.662745 0.556863
-32.3121 45.0219 -47.4587 1 0.662745 0.556863
-27.558 49.1326 -42.7138 1 0.662745 0.556863
-27.544 48.9151 -45.3687 1 0.662745 0.556863
-32.3288 45.1771 -45.3637 1 0.662745 0.556863
-32.3423 45.3441 -42.585 1 0.662745 0.556863
-27.2708 49.5178 -34.4876 1 0.662745 0.556863
-27.4759 49.3518 -38.797 1 0.662745 0.556863
-32.2432 45.4603 -38.6174 1 0.662745 0.556863
-32.016 45.497 -34.1893 1 0.662745 0.556863
-26.9162 49.5761 -30.6547 1 0.662745 0.556863
-31.6453 45.425 -30.0291 1 0.662745 0.556863
-7.30798e-06 59.7481 -18.7561 1 0.662745 0.556863
-7.82747 59.0806 -18.3721 1 0.662745 0.556863
-8.13698 61.0074 -13.3734 1 0.662745 0.556863
-9.21533e-06 61.7425 -13.7109 1 0.662745 0.556863
-15.1507 57.3964 -17.5804 1 0.662745 0.556863
-15.6902 59.2127 -12.6743 1 0.662745 0.556863
-9.21533e-06 58.0984 -24.3009 1 0.662745 0.556863
-7.68601 57.5391 -23.9133 1 0.662745 0.556863
-7.30798e-06 56.9896 -29.6821 1 0.662745 0.556863
-7.69358 56.5197 -29.2373 1 0.662745 0.556863
-14.9138 55.1635 -28.3418 1 0.662745 0.556863
-14.9019 56.0329 -23.1034 1 0.662745 0.556863
-9.21533e-06 57.4127 -60.5621 1 0.662745 0.556863
-9.21533e-06 57.7325 -62.097 1 0.662745 0.556863
-9.95836 56.8229 -62.9611 1 0.662745 0.556863
-9.52575 56.5214 -61.3263 1 0.662745 0.556863
-7.30798e-06 57.3365 -63.3613 1 0.662745 0.556863
-7.66138 56.9094 -64.0827 1 0.662745 0.556863
-18.4693 52.2578 -67.7085 1 0.662745 0.556863
-19.2911 54.6816 -64.6097 1 0.662745 0.556863
-18.4303 54.4059 -62.7835 1 0.662745 0.556863
-9.21533e-06 56.8888 -55.7773 1 0.662745 0.556863
-9.21533e-06 57.1072 -58.3739 1 0.662745 0.556863
-8.99837 56.2554 -58.9941 1 0.662745 0.556863
-8.53084 56.0889 -56.226 1 0.662745 0.556863
-17.3817 54.2026 -60.1777 1 0.662745 0.556863
-16.4585 54.123 -57.0875 1 0.662745 0.556863
-7.30798e-06 56.8183 -50.4245 1 0.662745 0.556863
-9.21533e-06 56.83 -53.017 1 0.662745 0.556863
-8.2778 56.0861 -53.2837 1 0.662745 0.556863
-8.1558 56.124 -50.5614 1 0.662745 0.556863
-15.9739 54.2179 -53.8081 1 0.662745 0.556863
-15.7523 54.3447 -50.8424 1 0.662745 0.556863
-1.49374e-05 56.778 -45.9649 1 0.662745 0.556863
-9.21533e-06 56.7408 -48.3309 1 0.662745 0.556863
-8.0814 56.0794 -48.4531 1 0.662745 0.556863
-8.72318 55.9262 -46.8968 1 0.662745 0.556863
-15.6183 54.3605 -48.6936 1 0.662745 0.556863
-15.7322 54.3325 -47.0535 1 0.662745 0.556863
-16.2545 54.3281 -45.614 1 0.662745 0.556863
-10.7497 55.6384 -45.8304 1 0.662745 0.556863
-15.7762 54.5144 -43.5953 1 0.662745 0.556863
-8.75028 55.9867 -44.4223 1 0.662745 0.556863
-7.30798e-06 56.624 -38.2687 1 0.662745 0.556863
-9.21533e-06 56.6486 -42.083 1 0.662745 0.556863
-8.06374 56.1134 -41.3493 1 0.662745 0.556863
-7.99054 56.1328 -37.4554 1 0.662745 0.556863
-15.5754 54.6515 -40.095 1 0.662745 0.556863
-15.4396 54.7522 -36.0493 1 0.662745 0.556863
-9.21533e-06 56.6179 -34.2365 1 0.662745 0.556863
-7.83112 56.1596 -33.5847 1 0.662745 0.556863
-15.1561 54.8298 -32.3943 1 0.662745 0.556863
-30.6614 -45.4183 26.6279 1 0.662745 0.556863
-31.0275 -44.8335 25.8681 1 0.662745 0.556863
-31.7612 -43.1632 25.1804 1 0.662745 0.556863
-30.8009 -44.5623 26.2297 1 0.662745 0.556863
-32.3149 -42.3378 24.4785 1 0.662745 0.556863
-14.2214 -54.6908 1.01717 1 0.662745 0.556863
-18.5491 -51.9674 -5.01848 1 0.662745 0.556863
-14.9259 -54.6238 1.88505 1 0.662745 0.556863
-19.5621 -51.7716 -3.78194 1 0.662745 0.556863
-15.0752 -54.5557 3.90468 1 0.662745 0.556863
-19.4069 -51.6778 -0.605808 1 0.662745 0.556863
-11.8226 -56.9525 6.0879 1 0.662745 0.556863
-11.8645 -57.1004 4.58466 1 0.662745 0.556863
-2.35323 -66.7654 1.08493 1 0.662745 0.556863
-1.91415 -66.5046 0.517704 1 0.662745 0.556863
-2.31377 -66.5687 -0.966358 1 0.662745 0.556863
-2.9596 -66.8281 -0.401477 1 0.662745 0.556863
-2.77984 -65.108 0.131767 1 0.662745 0.556863
-2.87581 -65.3067 -1.3275 1 0.662745 0.556863
-5.59491 -61.5999 -0.0741598 1 0.662745 0.556863
-5.97243 -59.8901 -0.0222427 1 0.662745 0.556863
-6.33884 -60.3221 -1.44778 1 0.662745 0.556863
-5.70129 -62.0231 -1.42897 1 0.662745 0.556863
-6.3258 -58.6949 -0.00823708 1 0.662745 0.556863
-6.85896 -59.1421 -1.51913 1 0.662745 0.556863
-7.57951 -58.4325 -0.151954 1 0.662745 0.556863
-7.93202 -58.9905 -1.67044 1 0.662745 0.556863
-8.90981 -58.6592 -0.25344 1 0.662745 0.556863
-8.99655 -59.3353 -1.74844 1 0.662745 0.556863
-9.49295 -58.9316 -0.112739 1 0.662745 0.556863
-9.49109 -59.645 -1.59992 1 0.662745 0.556863
-9.70003 -59.2418 0.288357 1 0.662745 0.556863
-9.67499 -59.959 -1.19882 1 0.662745 0.556863
-9.90216 -59.582 0.968063 1 0.662745 0.556863
-9.80757 -60.3169 -0.519117 1 0.662745 0.556863
-9.81383 -60.1525 1.68404 1 0.662745 0.556863
-9.67288 -60.9021 0.196858 1 0.662745 0.556863
-9.14953 -61.1538 2.19394 1 0.662745 0.556863
-9.05494 -61.8983 0.706755 1 0.662745 0.556863
-7.58067 -62.7386 2.30006 1 0.662745 0.556863
-7.65721 -63.3717 0.812881 1 0.662745 0.556863
-4.77865 -65.0596 1.80472 1 0.662745 0.556863
-5.18308 -65.3887 0.317536 1 0.662745 0.556863
-14.5575 -52.8521 12.2005 1 0.662745 0.556863
-18.0474 -50.97 10.0447 1 0.662745 0.556863
-14.7547 -52.0071 13.7011 1 0.662745 0.556863
-18.1435 -50.3995 11.8029 1 0.662745 0.556863
-21.7114 -48.494 7.235 1 0.662745 0.556863
-10.6104 -54.5793 13.917 1 0.662745 0.556863
-10.4892 -53.6648 15.4386 1 0.662745 0.556863
-7.27717 -56.3913 15.2452 1 0.662745 0.556863
-6.81606 -55.5588 16.8732 1 0.662745 0.556863
-5.62862 -58.528 16.2364 1 0.662745 0.556863
-5.20441 -57.8755 17.8624 1 0.662745 0.556863
-4.80668 -60.5083 16.9798 1 0.662745 0.556863
-4.54541 -59.9713 18.5431 1 0.662745 0.556863
-10.2972 -56.9959 39.4244 1 0.662745 0.556863
-7.04008 -57.7147 39.8024 1 0.662745 0.556863
-4.29631 -58.0559 40.0002 1 0.662745 0.556863
-14.1047 -55.7756 39.1528 1 0.662745 0.556863
-18.5831 -53.8807 38.958 1 0.662745 0.556863
-23.8531 -51.1382 38.8103 1 0.662745 0.556863
-29.2153 -47.732 38.2075 1 0.662745 0.556863
-33.9702 -43.8461 36.6473 1 0.662745 0.556863
-37.5178 -39.0463 33.4536 1 0.662745 0.556863
-39.258 -32.8985 27.9502 1 0.662745 0.556863
-40.2953 -27.8883 21.5775 1 0.662745 0.556863
-9.21533e-06 -63.386 18.2624 1 0.662745 0.556863
-1.54202 -63.216 18.1984 1 0.662745 0.556863
-9.21533e-06 -62.4323 19.5834 1 0.662745 0.556863
-1.41853 -62.2888 19.5474 1 0.662745 0.556863
-2.70572 -61.8737 19.3875 1 0.662745 0.556863
-2.91583 -62.705 17.9761 1 0.662745 0.556863
-26.1808 -44.9846 3.55702 1 0.662745 0.556863
-30.7539 -41.0295 0.391483 1 0.662745 0.556863
-41.7344 -26.5017 15.7757 1 0.662745 0.556863
-42.3433 -27.639 10.2053 1 0.662745 0.556863
-9.21533e-06 -58.1237 39.4802 1 0.662745 0.556863
-2.02904 -58.1434 39.7313 1 0.662745 0.556863
-38.1071 -33.5913 0.308031 1 0.662745 0.556863
-40.8897 -30.2005 4.52642 1 0.662745 0.556863
-3.95323 -61.8515 17.5648 1 0.662745 0.556863
-3.73026 -61.2026 19.0522 1 0.662745 0.556863
-34.729 -37.2164 -0.880896 1 0.662745 0.556863
-14.5061 -45.8533 -53.0519 1 0.662745 0.556863
-13.0783 -48.9604 -53.6992 1 0.662745 0.556863
-12.2054 -46.0235 -53.382 1 0.662745 0.556863
-11.2253 -49.8751 -54.0388 1 0.662745 0.556863
-16.1866 -41.2708 -52.0303 1 0.662745 0.556863
-13.2175 -41.3799 -52.3205 1 0.662745 0.556863
-18.0263 -35.9481 -50.9068 1 0.662745 0.556863
-14.2258 -36.1984 -51.2341 1 0.662745 0.556863
-24.4021 -30.4968 -48.3385 1 0.662745 0.556863
-19.9314 -30.6205 -49.9535 1 0.662745 0.556863
-15.1948 -30.7336 -50.5024 1 0.662745 0.556863
-20.0753 -12.5682 -49.1453 1 0.662745 0.556863
-15.7639 -14.7643 -51.3214 1 0.662745 0.556863
-5.26029 -19.1574 -54.8866 1 0.662745 0.556863
-9.77643 -17.6815 -53.6547 1 0.662745 0.556863
-9.21533e-06 -19.9297 -55.5583 1 0.662745 0.556863
-26.924 -30.3961 -44.7215 1 0.662745 0.556863
-30.0404 -26.1645 -43.3722 1 0.662745 0.556863
-39.5423 7.07477 -22.751 1 0.662745 0.556863
-37.5588 4.15045 -23.0884 1 0.662745 0.556863
-39.1377 5.59976 -19.5322 1 0.662745 0.556863
-40.9151 8.55496 -19.4858 1 0.662745 0.556863
-36.6663 1.5108 -23.8434 1 0.662745 0.556863
-38.3772 2.71716 -19.9064 1 0.662745 0.556863
-41.3572 10.8756 -22.7903 1 0.662745 0.556863
-42.4381 12.0111 -19.1858 1 0.662745 0.556863
-36.3923 -3.00722 -30.054 1 0.662745 0.556863
-35.2986 -0.265288 -28.7898 1 0.662745 0.556863
-38.1246 -1.43601 -25.0567 1 0.662745 0.556863
-36.4313 2.50319 -27.3554 1 0.662745 0.556863
-38.5241 5.7828 -26.4963 1 0.662745 0.556863
-40.3105 10.0582 -26.9575 1 0.662745 0.556863
-39.9046 -0.521187 -21.1894 1 0.662745 0.556863
-41.7413 -5.36159 -23.0547 1 0.662745 0.556863
-41.9085 -13.0504 -25.1757 1 0.662745 0.556863
-34.501 -23.8264 -36.9809 1 0.662745 0.556863
-33.1656 -22.2091 -40.5323 1 0.662745 0.556863
-34.6234 -25.164 -34.8827 1 0.662745 0.556863
-9.80884 -59.6608 5.03682 1 0.662745 0.556863
-8.1198 -62.5083 5.65553 1 0.662745 0.556863
-6.5313 -65.3169 5.82355 1 0.662745 0.556863
-9.21533e-06 -70.4357 4.9772 1 0.662745 0.556863
-1.83167 -70.252 5.02711 1 0.662745 0.556863
-3.55619 -69.4318 5.21487 1 0.662745 0.556863
-5.06642 -67.7058 5.57851 1 0.662745 0.556863
-12.463 -55.5633 1.40724 1 0.662745 0.556863
-11.5061 -57.7478 3.421 1 0.662745 0.556863
-11.3308 -57.3073 3.6873 1 0.662745 0.556863
-11.5754 -57.1551 3.92982 1 0.662745 0.556863
-21.4653 55.0136 -16.7409 1 0.662745 0.556863
-22.0759 56.7692 -11.9269 1 0.662745 0.556863
-21.1777 53.7515 -22.224 1 0.662745 0.556863
-21.1875 52.9742 -27.4345 1 0.662745 0.556863
-26.0923 51.6241 -64.0983 1 0.662745 0.556863
-27.3724 51.8963 -66.0987 1 0.662745 0.556863
-29.8539 51.201 -67.6215 1 0.662745 0.556863
-24.535 51.4518 -61.2483 1 0.662745 0.556863
-23.18 51.425 -57.8775 1 0.662745 0.556863
-22.5066 51.5888 -54.3144 1 0.662745 0.556863
-22.2302 51.7835 -51.1378 1 0.662745 0.556863
-22.0661 51.8488 -48.9263 1 0.662745 0.556863
-22.0005 51.8936 -47.1942 1 0.662745 0.556863
-22.0193 52.0262 -45.4561 1 0.662745 0.556863
-22.0407 52.2096 -43.0382 1 0.662745 0.556863
-21.983 52.4065 -39.2669 1 0.662745 0.556863
-21.8059 52.5751 -35.0838 1 0.662745 0.556863
-21.4688 52.6732 -31.4304 1 0.662745 0.556863
-7.28889 -57.1562 -36.0786 1 0.662745 0.556863
-6.88471 -56.8585 -33.7258 1 0.662745 0.556863
-6.77749 -57.024 -32.2018 1 0.662745 0.556863
-7.58228 -58.065 -29.9919 1 0.662745 0.556863
-8.15929 -59.0733 -28.7775 1 0.662745 0.556863
-8.7666 -60.2554 -27.4826 1 0.662745 0.556863
-7.66416 -60.2943 -24.3495 1 0.662745 0.556863
-8.28132 -60.4626 -25.7988 1 0.662745 0.556863
-8.38309 -58.5725 -44.2575 1 0.662745 0.556863
-7.89141 -58.1656 -39.7212 1 0.662745 0.556863
-8.45472 -57.0627 -49.2911 1 0.662745 0.556863
-8.52769 -54.1836 -53.1794 1 0.662745 0.556863
-9.75121 -46.1417 -53.7243 1 0.662745 0.556863
-10.5209 -41.3412 -52.6429 1 0.662745 0.556863
-11.2548 -36.1915 -51.5405 1 0.662745 0.556863
-9.02333 -50.4829 -54.2802 1 0.662745 0.556863
-11.2176 -15.8985 -56.1234 1 0.662745 0.556863
-9.62553 -16.6048 -61.6576 1 0.662745 0.556863
-8.58271 -17.005 -67.6557 1 0.662745 0.556863
-8.64362 -15.6421 -72.5257 1 0.662745 0.556863
-8.64744 -14.066 -77.0196 1 0.662745 0.556863
-7.43336 -13.8264 -81.8892 1 0.662745 0.556863
-5.75451 -14.6299 -87.0333 1 0.662745 0.556863
-4.36404 -16.1831 -92.3505 1 0.662745 0.556863
-2.68961 -17.5447 -96.3772 1 0.662745 0.556863
-6.78324 -59.3747 -23.3689 1 0.662745 0.556863
-5.77044 -58.0796 -22.6227 1 0.662745 0.556863
-5.72393 -56.7485 -23.5956 1 0.662745 0.556863
-5.67743 -55.4175 -24.5685 1 0.662745 0.556863
-7.06584 -57.404 -31.0452 1 0.662745 0.556863
-11.8754 -30.8026 -50.9216 1 0.662745 0.556863
-12.542 -25.6798 -50.595 1 0.662745 0.556863
-13.4139 -21.3284 -50.3698 1 0.662745 0.556863
-13.7487 -18.0992 -50.8515 1 0.662745 0.556863
-12.8043 -16.3429 -52.6454 1 0.662745 0.556863
-4.33902 -64.377 -3.9565 1 0.662745 0.556863
-4.29534 -64.0637 -2.76115 1 0.662745 0.556863
-4.27596 -63.738 -1.43529 1 0.662745 0.556863
-4.26874 -63.4061 -0.0441725 1 0.662745 0.556863
-5.95152 -55.0892 -20.9455 1 0.662745 0.556863
-5.98753 -56.0578 -21.5994 1 0.662745 0.556863
-9.21533e-06 -63.4127 -10.1926 1 0.662745 0.556863
-1.28594 -63.3339 -10.0323 1 0.662745 0.556863
-2.74725 -62.9043 -9.76135 1 0.662745 0.556863
-12.0594 -56.5763 -8.63265 1 0.662745 0.556863
-9.67321 -58.505 -9.20247 1 0.662745 0.556863
-6.83154 -60.4517 -9.4318 1 0.662745 0.556863
-12.9654 -55.1511 -7.45335 1 0.662745 0.556863
-13.0373 -54.3996 -5.33453 1 0.662745 0.556863
-12.9216 -54.4921 -1.94613 1 0.662745 0.556863
-4.55934 -61.9308 -9.58964 1 0.662745 0.556863
-47.9058 6.79143 30.6263 1 0.662745 0.556863
-49.7199 6.40164 10.0852 1 0.662745 0.556863
-48.3876 5.88911 7.21263 1 0.662745 0.556863
-48.2265 3.96478 8.33581 1 0.662745 0.556863
-49.0291 3.82756 11.0381 1 0.662745 0.556863
-49.0073 5.7435 13.9856 1 0.662745 0.556863
-49.6662 6.13688 12.3364 1 0.662745 0.556863
-49.0233 3.54869 13.216 1 0.662745 0.556863
-48.6465 3.41914 15.0448 1 0.662745 0.556863
-48.5238 5.87018 15.0522 1 0.662745 0.556863
-48.3363 3.72986 16.7 1 0.662745 0.556863
-43.3939 6.00134 4.45179 1 0.662745 0.556863
-43.2752 7.02217 3.05518 1 0.662745 0.556863
-45.4167 6.9814 2.77723 1 0.662745 0.556863
-45.4915 6.15634 4.19493 1 0.662745 0.556863
-46.7861 6.55652 9.7119 1 0.662745 0.556863
-45.098 6.16592 6.95806 1 0.662745 0.556863
-47.2201 6.56444 6.83823 1 0.662745 0.556863
-48.9275 7.14428 9.76753 1 0.662745 0.556863
-46.0726 5.98354 13.2694 1 0.662745 0.556863
-46.8567 6.21375 11.8512 1 0.662745 0.556863
-48.9384 6.83447 12.0432 1 0.662745 0.556863
-48.1279 6.46567 13.594 1 0.662745 0.556863
-45.1964 6.71178 13.8595 1 0.662745 0.556863
-47.3711 6.86859 14.3489 1 0.662745 0.556863
-38.9741 6.67726 10.3359 1 0.662745 0.556863
-39.0133 5.61499 11.01 1 0.662745 0.556863
-41.9447 8.50817 12.0087 1 0.662745 0.556863
-42.0574 10.0591 11.0245 1 0.662745 0.556863
-39.039 4.3926 11.4766 1 0.662745 0.556863
-41.9167 6.72347 12.6899 1 0.662745 0.556863
-38.7954 7.18612 8.87411 1 0.662745 0.556863
-38.8853 7.11268 9.60168 1 0.662745 0.556863
-41.9102 10.6948 9.9526 1 0.662745 0.556863
-41.6467 10.802 8.89036 1 0.662745 0.556863
-39.1073 4.70592 5.56348 1 0.662745 0.556863
-38.9403 5.86287 6.36829 1 0.662745 0.556863
-41.386 8.87008 5.23186 1 0.662745 0.556863
-41.4424 7.18093 4.05682 1 0.662745 0.556863
-38.7906 6.80144 7.44833 1 0.662745 0.556863
-41.2932 10.2404 6.80871 1 0.662745 0.556863
-38.753 7.16245 8.21997 1 0.662745 0.556863
-41.4105 10.7675 7.9353 1 0.662745 0.556863
-39.2734 3.07502 6.40405 1 0.662745 0.556863
-39.1968 3.68978 5.6175 1 0.662745 0.556863
-41.2155 5.69736 4.1357 1 0.662745 0.556863
-41.3262 4.79982 5.28407 1 0.662745 0.556863
-39.4662 3.30762 9.32252 1 0.662745 0.556863
-39.4018 3.12223 7.79684 1 0.662745 0.556863
-42.3951 4.86874 7.31754 1 0.662745 0.556863
-43.4299 5.1394 9.54502 1 0.662745 0.556863
-39.1828 3.00322 11.2854 1 0.662745 0.556863
-39.3512 3.10738 10.5078 1 0.662745 0.556863
-43.4382 4.84706 11.2755 1 0.662745 0.556863
-42.9057 4.69498 12.4108 1 0.662745 0.556863
-39.0871 3.47681 11.5884 1 0.662745 0.556863
-42.3177 5.38643 12.8532 1 0.662745 0.556863
-4.66133 -58.581 22.2944 1 0.662745 0.556863
-4.74965 -57.9137 24.4217 1 0.662745 0.556863
-5.47523 -56.1495 23.7354 1 0.662745 0.556863
-5.5588 -56.5183 21.3888 1 0.662745 0.556863
-2.69933 -59.9817 22.9311 1 0.662745 0.556863
-2.7347 -59.1657 24.8668 1 0.662745 0.556863
-3.84042 -58.7772 24.7135 1 0.662745 0.556863
-3.74558 -59.5715 22.7394 1 0.662745 0.556863
-9.21533e-06 -60.4418 23.1375 1 0.662745 0.556863
-9.21533e-06 -59.6626 25.3022 1 0.662745 0.556863
-1.41968 -59.5052 25.1375 1 0.662745 0.556863
-1.41035 -60.3032 23.0764 1 0.662745 0.556863
-18.0559 -49.0298 14.2862 1 0.662745 0.556863
-18.0687 -49.7725 13.1435 1 0.662745 0.556863
-14.6963 -51.0956 14.8903 1 0.662745 0.556863
-7.00564 -54.7083 18.3103 1 0.662745 0.556863
-10.5691 -52.7156 16.6923 1 0.662745 0.556863
-5.32483 -57.1496 19.5055 1 0.662745 0.556863
-4.5451 -59.2978 20.3248 1 0.662745 0.556863
-9.21533e-06 -61.408 21.2198 1 0.662745 0.556863
-1.3923 -61.2745 21.1932 1 0.662745 0.556863
-2.66161 -60.9251 21.0719 1 0.662745 0.556863
-3.68496 -60.4113 20.8147 1 0.662745 0.556863
-18.3377 -48.1119 15.4509 1 0.662745 0.556863
-18.6281 -47.2893 16.5027 1 0.662745 0.556863
-18.641 -46.833 17.3071 1 0.662745 0.556863
-18.5971 -46.8172 18.1782 1 0.662745 0.556863
-18.717 -47.3165 19.43 1 0.662745 0.556863
-18.9456 -47.9259 20.7809 1 0.662745 0.556863
-19.2274 -48.2405 21.949 1 0.662745 0.556863
-19.536 -48.4076 23.0257 1 0.662745 0.556863
-19.4267 -47.5117 22.9343 1 0.662745 0.556863
-19.3175 -46.6157 22.8429 1 0.662745 0.556863
43.2111 33.4326 -6.05085 1 0.662745 0.556863
42.6291 29.4752 -10.0499 1 0.662745 0.556863
42.0666 31.3103 -10.7999 1 0.662745 0.556863
41.7073 33.9761 -9.72642 1 0.662745 0.556863
41.7054 27.4797 -14.2221 1 0.662745 0.556863
41.3355 30.0399 -14.3788 1 0.662745 0.556863
40.8135 32.7744 -14.1325 1 0.662745 0.556863
3.09341 -63.1285 -8.02235 1 0.662745 0.556863
1.47387 -63.9065 -8.37013 1 0.662745 0.556863
1.3421 -63.6282 -8.91617 1 0.662745 0.556863
2.87188 -63.0043 -8.62761 1 0.662745 0.556863
1.27575 -63.47 -9.4548 1 0.662745 0.556863
2.74487 -62.9447 -9.18912 1 0.662745 0.556863
2.11357 -67.1475 -6.17331 1 0.662745 0.556863
2.23619 -69.0725 -6.20175 1 0.662745 0.556863
1.18178 -69.5834 -6.60129 1 0.662745 0.556863
1.11625 -67.6327 -6.60894 1 0.662745 0.556863
2.81738 -70.8782 -5.88021 1 0.662745 0.556863
1.49536 -71.5138 -6.31733 1 0.662745 0.556863
46.2648 15.8719 1.81244 1 0.662745 0.556863
45.5393 13.3965 -0.866296 1 0.662745 0.556863
45.0984 14.8841 0.564594 1 0.662745 0.556863
45.4678 17.1371 2.91953 1 0.662745 0.556863
45.0291 10.9138 -3.72641 1 0.662745 0.556863
44.7819 14.8541 -1.47217 1 0.662745 0.556863
44.9581 20.0255 1.78456 1 0.662745 0.556863
39.1803 22.9043 -35.2567 1 0.662745 0.556863
39.1224 25.0001 -36.3566 1 0.662745 0.556863
39.4624 25.5183 -32.0133 1 0.662745 0.556863
39.7806 23.8856 -30.1013 1 0.662745 0.556863
39.4865 26.6444 -36.413 1 0.662745 0.556863
39.78 26.8279 -30.9656 1 0.662745 0.556863
40.2438 25.9415 -25.3836 1 0.662745 0.556863
47.2113 22.5507 11.4129 1 0.662745 0.556863
49.0174 21.9443 13.1347 1 0.662745 0.556863
48.7516 21.6306 10.1586 1 0.662745 0.556863
47.6064 20.8362 8.36351 1 0.662745 0.556863
50.8697 22.5588 13.3257 1 0.662745 0.556863
49.9703 21.9739 9.49694 1 0.662745 0.556863
48.7703 20.8377 6.65992 1 0.662745 0.556863
49.4371 8.36621 16.1493 1 0.662745 0.556863
49.9857 6.95195 18.2875 1 0.662745 0.556863
50.3899 6.00702 18.9411 1 0.662745 0.556863
50.1435 5.96856 18.4725 1 0.662745 0.556863
50.2822 5.76229 20.4643 1 0.662745 0.556863
50.7707 5.01062 20.8627 1 0.662745 0.556863
50.6217 4.39267 21.1094 1 0.662745 0.556863
53.2395 15.7642 5.53257 1 0.662745 0.556863
52.2339 14.5019 2.91797 1 0.662745 0.556863
52.7198 14.7689 3.01859 1 0.662745 0.556863
53.8174 15.841 5.12014 1 0.662745 0.556863
51.7668 13.3892 0.224979 1 0.662745 0.556863
52.9758 14.5643 1.88929 1 0.662745 0.556863
54.417 15.9441 4.45029 1 0.662745 0.556863
52.0556 10.3573 24.8703 1 0.662745 0.556863
53.4036 11.9681 23.8183 1 0.662745 0.556863
53.272 12.1453 24.3859 1 0.662745 0.556863
52.5824 11.2793 25.2928 1 0.662745 0.556863
54.4039 12.8943 23.4523 1 0.662745 0.556863
54.2561 13.0532 24.0549 1 0.662745 0.556863
53.7319 12.511 25.3556 1 0.662745 0.556863
12.8968 -56.2526 0.957252 1 0.662745 0.556863
12.0716 -58.5854 2.82551 1 0.662745 0.556863
12.9975 -59.929 1.59542 1 0.662745 0.556863
13.719 -57.7129 -0.11686 1 0.662745 0.556863
10.7758 -61.5096 3.54016 1 0.662745 0.556863
11.5934 -62.5181 2.33553 1 0.662745 0.556863
12.0461 -63.4401 0.879204 1 0.662745 0.556863
13.5457 -61.2987 0.103476 1 0.662745 0.556863
14.231 -59.3476 -1.38886 1 0.662745 0.556863
30.4731 -37.5653 -14.8843 1 0.662745 0.556863
27.9549 -42.4983 -13.8564 1 0.662745 0.556863
27.8223 -40.8583 -19.5701 1 0.662745 0.556863
29.9573 -36.612 -19.9256 1 0.662745 0.556863
24.8782 -47.8319 -11.5879 1 0.662745 0.556863
25.9961 -44.4922 -19.1871 1 0.662745 0.556863
25.9306 -42.3073 -25.0102 1 0.662745 0.556863
27.4395 -39.2199 -25.0421 1 0.662745 0.556863
29.3558 -35.7043 -24.9417 1 0.662745 0.556863
22.5408 -49.1911 -12.3558 1 0.662745 0.556863
24.1791 -46.5682 -19.1735 1 0.662745 0.556863
20.8937 -50.02 -12.6688 1 0.662745 0.556863
22.6224 -47.9048 -19.3096 1 0.662745 0.556863
23.1539 -46.3718 -25.0294 1 0.662745 0.556863
24.4505 -44.6223 -25.0312 1 0.662745 0.556863
22.9294 -48.0822 -0.833167 1 0.662745 0.556863
23.9058 -47.9989 -5.4628 1 0.662745 0.556863
27.6604 -43.1992 -8.6855 1 0.662745 0.556863
27.1944 -43.505 -4.39452 1 0.662745 0.556863
30.8263 -38.1652 -10.6047 1 0.662745 0.556863
31.0164 -38.6494 -7.09971 1 0.662745 0.556863
24.4923 -41.7216 -33.5258 1 0.662745 0.556863
21.7473 -43.0113 -37.2166 1 0.662745 0.556863
23.9137 -39.1049 -37.1218 1 0.662745 0.556863
25.9693 -38.556 -33.363 1 0.662745 0.556863
17.9499 -45.8119 -41.558 1 0.662745 0.556863
21.7258 -39.8572 -41.2642 1 0.662745 0.556863
25.189 -34.8048 -40.6352 1 0.662745 0.556863
26.6604 -34.8229 -36.6023 1 0.662745 0.556863
27.917 -35.0166 -32.9084 1 0.662745 0.556863
20.5786 -45.8713 -36.2298 1 0.662745 0.556863
17.3183 -48.6526 -38.5852 1 0.662745 0.556863
23.2514 -44.3027 -33.0525 1 0.662745 0.556863
22.2081 -46.3461 -32.2416 1 0.662745 0.556863
19.9264 -47.9637 -34.7651 1 0.662745 0.556863
16.9495 -50.4034 -36.4431 1 0.662745 0.556863
36.3212 -29.3173 -15.2771 1 0.662745 0.556863
35.9771 -28.9912 -19.4853 1 0.662745 0.556863
39.7121 -25.3646 -18.9339 1 0.662745 0.556863
39.8659 -25.1661 -14.9086 1 0.662745 0.556863
35.3723 -28.6157 -23.9322 1 0.662745 0.556863
39.1247 -25.4314 -23.31 1 0.662745 0.556863
42.1952 -20.8025 -22.4683 1 0.662745 0.556863
42.7633 -20.3308 -18.1979 1 0.662745 0.556863
42.7913 -19.6903 -14.2927 1 0.662745 0.556863
43.9884 -12.4025 -17.2726 1 0.662745 0.556863
44.0286 -11.7227 -13.514 1 0.662745 0.556863
43.4635 -12.9799 -21.2176 1 0.662745 0.556863
43.1392 -5.02723 -19.6657 1 0.662745 0.556863
43.7487 -4.52472 -16.1239 1 0.662745 0.556863
44.0253 -4.02362 -12.5853 1 0.662745 0.556863
37.9931 -20.6558 -32.4039 1 0.662745 0.556863
35.8008 -17.7641 -37.1292 1 0.662745 0.556863
37.4473 -12.0638 -34.0902 1 0.662745 0.556863
39.7581 -12.7123 -29.3866 1 0.662745 0.556863
32.0631 -14.8049 -42.0634 1 0.662745 0.556863
35.2248 -10.6531 -37.8013 1 0.662745 0.556863
35.9842 -7.43383 -34.9954 1 0.662745 0.556863
37.7596 -6.63569 -31.6527 1 0.662745 0.556863
39.8498 -5.80526 -26.8605 1 0.662745 0.556863
42.405 0.357399 -14.7172 1 0.662745 0.556863
43.2292 0.646468 -11.5192 1 0.662745 0.556863
41.4316 -0.0082283 -17.9202 1 0.662745 0.556863
40.0583 3.41883 -16.6188 1 0.662745 0.556863
41.3371 3.68085 -13.6205 1 0.662745 0.556863
42.5731 3.78555 -10.6673 1 0.662745 0.556863
41.9245 6.88267 -13.4015 1 0.662745 0.556863
42.9901 6.89157 -10.381 1 0.662745 0.556863
40.7367 6.59565 -16.3992 1 0.662745 0.556863
42.2487 9.74457 -16.4404 1 0.662745 0.556863
43.1494 10.1648 -13.3545 1 0.662745 0.556863
43.8121 10.251 -10.1159 1 0.662745 0.556863
43.9942 13.7291 -12.7739 1 0.662745 0.556863
44.3715 14.1504 -9.3272 1 0.662745 0.556863
43.3761 13.0879 -15.9213 1 0.662745 0.556863
43.7051 17.183 -15.179 1 0.662745 0.556863
44.2104 18.2225 -11.8193 1 0.662745 0.556863
44.5608 19.194 -8.17089 1 0.662745 0.556863
43.5495 24.2919 -10.6505 1 0.662745 0.556863
44.2727 25.9865 -6.80274 1 0.662745 0.556863
42.8217 22.5872 -14.5507 1 0.662745 0.556863
43.0739 16.2473 -18.9235 1 0.662745 0.556863
42.1897 21.5426 -18.9899 1 0.662745 0.556863
42.2651 15.4722 -23.1627 1 0.662745 0.556863
41.5276 20.784 -23.8243 1 0.662745 0.556863
41.0225 26.3653 -19.2087 1 0.662745 0.556863
40.8091 29.1837 -19.4034 1 0.662745 0.556863
40.4688 28.719 -25.0541 1 0.662745 0.556863
40.1556 31.4113 -25.1223 1 0.662745 0.556863
40.3372 31.8924 -19.5016 1 0.662745 0.556863
2.08772 -62.954 -15.3962 1 0.662745 0.556863
1.70671 -63.2458 -13.2917 1 0.662745 0.556863
2.35436 -62.8811 -17.1332 1 0.662745 0.556863
4.05909 -62.6118 -16.8535 1 0.662745 0.556863
3.75171 -62.8854 -15.1716 1 0.662745 0.556863
3.34006 -63.3172 -13.0106 1 0.662745 0.556863
2.3394 -63.4271 -18.1114 1 0.662745 0.556863
2.16679 -64.4208 -18.8658 1 0.662745 0.556863
4.27915 -63.8041 -18.5187 1 0.662745 0.556863
4.19723 -62.9725 -17.77 1 0.662745 0.556863
7.3767 -60.3548 -12.618 1 0.662745 0.556863
7.56806 -60.1418 -15.041 1 0.662745 0.556863
11.3959 -58.2475 -15.5177 1 0.662745 0.556863
11.1312 -58.2857 -12.8505 1 0.662745 0.556863
7.78032 -60.04 -17.311 1 0.662745 0.556863
11.448 -58.2646 -18.1751 1 0.662745 0.556863
15.1638 -56.2403 -19.6383 1 0.662745 0.556863
15.4521 -56.0039 -16.8166 1 0.662745 0.556863
14.9259 -56.2057 -13.3209 1 0.662745 0.556863
8.09661 -60.2856 -18.574 1 0.662745 0.556863
11.3517 -58.3604 -19.9199 1 0.662745 0.556863
8.48181 -60.7214 -19.3835 1 0.662745 0.556863
11.1813 -58.4955 -21.2083 1 0.662745 0.556863
13.8206 -56.1086 -23.1361 1 0.662745 0.556863
14.5688 -56.235 -21.6017 1 0.662745 0.556863
19.2602 -51.4516 -24.7822 1 0.662745 0.556863
20.193 -50.5236 -24.4408 1 0.662745 0.556863
18.6923 -53.0549 -19.3278 1 0.662745 0.556863
17.9127 -53.6462 -21.918 1 0.662745 0.556863
21.2998 -49.0587 -24.7325 1 0.662745 0.556863
20.4613 -50.9811 -19.3791 1 0.662745 0.556863
18.9843 -52.7155 -13.6854 1 0.662745 0.556863
17.4942 -54.2737 -13.9172 1 0.662745 0.556863
16.9274 -53.8323 -23.3646 1 0.662745 0.556863
15.8392 -53.8157 -24.2394 1 0.662745 0.556863
16.9199 -52.3001 -24.7077 1 0.662745 0.556863
18.1775 -51.8803 -24.8646 1 0.662745 0.556863
21.3243 -47.8987 -31.3915 1 0.662745 0.556863
19.3099 -49.5675 -33.4263 1 0.662745 0.556863
20.3838 -49.1372 -30.3576 1 0.662745 0.556863
18.6035 -50.7771 -32.0705 1 0.662745 0.556863
16.1673 -52.829 -33.1151 1 0.662745 0.556863
16.5739 -51.7925 -34.669 1 0.662745 0.556863
17.9883 -51.0398 -27.5849 1 0.662745 0.556863
17.1391 -51.3792 -26.4044 1 0.662745 0.556863
15.9232 -52.5638 -27.1632 1 0.662745 0.556863
16.7277 -52.2864 -28.9088 1 0.662745 0.556863
16.254 -51.6173 -25.4707 1 0.662745 0.556863
15.1936 -52.6802 -25.3678 1 0.662745 0.556863
13.6712 -54.564 -25.5574 1 0.662745 0.556863
14.4437 -54.3036 -27.8731 1 0.662745 0.556863
15.1454 -53.9781 -29.9711 1 0.662745 0.556863
22.1952 -47.7627 -24.9293 1 0.662745 0.556863
21.5773 -49.3201 -19.3756 1 0.662745 0.556863
19.9128 -51.2462 -13.1906 1 0.662745 0.556863
13.535 -54.0671 -34.9369 1 0.662745 0.556863
13.922 -53.382 -36.9798 1 0.662745 0.556863
13.3055 -54.6982 -33.3163 1 0.662745 0.556863
10.1361 -56.1685 -32.9274 1 0.662745 0.556863
10.2773 -55.9147 -34.5244 1 0.662745 0.556863
10.7373 -55.9496 -36.7376 1 0.662745 0.556863
12.7225 -56.2419 -28.3725 1 0.662745 0.556863
13.1094 -55.6809 -30.3308 1 0.662745 0.556863
12.2042 -56.8437 -26.2095 1 0.662745 0.556863
10.6252 -58.9354 -26.9695 1 0.662745 0.556863
10.6607 -57.9685 -28.6708 1 0.662745 0.556863
10.5962 -57.1311 -30.2503 1 0.662745 0.556863
4.59428 -58.649 -29.7222 1 0.662745 0.556863
5.43866 -59.7913 -28.7725 1 0.662745 0.556863
2.71906 -60.3572 -28.7357 1 0.662745 0.556863
2.15896 -59.0496 -29.6075 1 0.662745 0.556863
6.42182 -61.1395 -27.7577 1 0.662745 0.556863
3.38413 -61.924 -27.8038 1 0.662745 0.556863
4.14014 -57.5467 -35.4109 1 0.662745 0.556863
3.86159 -57.2559 -32.9722 1 0.662745 0.556863
1.71232 -57.4643 -32.6947 1 0.662745 0.556863
1.85433 -57.666 -35.1428 1 0.662745 0.556863
3.77197 -57.491 -31.5265 1 0.662745 0.556863
1.66207 -57.796 -31.2888 1 0.662745 0.556863
3.16665 -62.1569 -26.3334 1 0.662745 0.556863
6.02865 -61.4658 -26.0945 1 0.662745 0.556863
5.50925 -61.3843 -24.622 1 0.662745 0.556863
2.87456 -62.0124 -24.9862 1 0.662745 0.556863
1.47405 -63.2951 -11.7643 1 0.662745 0.556863
1.35717 -63.2617 -10.7638 1 0.662745 0.556863
3.03524 -63.2388 -11.4457 1 0.662745 0.556863
2.85277 -62.9725 -10.4712 1 0.662745 0.556863
6.92951 -60.4366 -10.1426 1 0.662745 0.556863
7.13675 -60.4296 -11.085 1 0.662745 0.556863
10.5898 -58.3556 -11.0763 1 0.662745 0.556863
10.0208 -58.4359 -9.94407 1 0.662745 0.556863
13.8375 -56.3396 -10.9331 1 0.662745 0.556863
12.7082 -56.4488 -9.4411 1 0.662745 0.556863
6.99085 -60.6969 -7.48411 1 0.662745 0.556863
6.90238 -60.6453 -8.14958 1 0.662745 0.556863
9.09311 -58.8868 -8.08611 1 0.662745 0.556863
8.83759 -59.1789 -7.53537 1 0.662745 0.556863
6.82758 -60.5097 -8.81374 1 0.662745 0.556863
9.40979 -58.6322 -8.65025 1 0.662745 0.556863
11.5834 -56.7976 -8.18911 1 0.662745 0.556863
10.9725 -57.1886 -7.79182 1 0.662745 0.556863
10.4716 -57.7955 -7.4093 1 0.662745 0.556863
15.5873 -54.7726 -10.4007 1 0.662745 0.556863
13.8012 -54.9367 -8.37916 1 0.662745 0.556863
16.3835 -53.6137 -9.30693 1 0.662745 0.556863
13.9656 -54.0502 -6.45342 1 0.662745 0.556863
12.164 -56.0011 -6.89783 1 0.662745 0.556863
11.8199 -56.8605 -6.67468 1 0.662745 0.556863
12.5846 -55.4833 -7.1255 1 0.662745 0.556863
12.9217 -54.8495 -5.1876 1 0.662745 0.556863
12.9419 -55.5877 -5.24999 1 0.662745 0.556863
12.9392 -56.7095 -5.33309 1 0.662745 0.556863
16.7701 -52.8221 -7.4795 1 0.662745 0.556863
13.8671 -53.9401 -3.35905 1 0.662745 0.556863
17.3058 -52.3045 -5.76712 1 0.662745 0.556863
13.1941 -54.7719 0.698761 1 0.662745 0.556863
13.5803 -56.212 -2.69417 1 0.662745 0.556863
13.8858 -57.6782 -3.3861 1 0.662745 0.556863
13.103 -55.0566 -2.10357 1 0.662745 0.556863
6.11805 -64.6855 7.22222 1 0.662745 0.556863
7.79739 -62.1483 6.65761 1 0.662745 0.556863
7.36726 -61.7301 8.1881 1 0.662745 0.556863
5.78401 -64.0914 9.04315 1 0.662745 0.556863
9.71065 -59.5068 5.71085 1 0.662745 0.556863
9.35219 -59.225 7.12274 1 0.662745 0.556863
8.88576 -58.7577 9.03562 1 0.662745 0.556863
6.93451 -61.1272 10.1136 1 0.662745 0.556863
5.5268 -63.3424 11.1235 1 0.662745 0.556863
10.2127 -60.6045 4.2577 1 0.662745 0.556863
8.74461 -63.692 4.07991 1 0.662745 0.556863
9.15773 -64.4799 3.14015 1 0.662745 0.556863
9.89384 -59.9418 4.68949 1 0.662745 0.556863
8.41028 -62.9697 4.89267 1 0.662745 0.556863
6.94869 -66.0066 4.63638 1 0.662745 0.556863
7.29512 -66.7758 3.44999 1 0.662745 0.556863
7.58045 -67.4513 2.2958 1 0.662745 0.556863
2.8428 -58.7418 26.6775 1 0.662745 0.556863
4.10332 -58.3198 26.5305 1 0.662745 0.556863
4.66812 -58.4912 27.9839 1 0.662745 0.556863
3.09872 -58.9744 28.1619 1 0.662745 0.556863
5.08506 -57.555 26.4212 1 0.662745 0.556863
5.94256 -57.7639 28.0074 1 0.662745 0.556863
7.00808 -58.2574 29.8037 1 0.662745 0.556863
5.34113 -58.9622 29.8254 1 0.662745 0.556863
3.41764 -59.4684 30.0809 1 0.662745 0.556863
5.63801 -56.1536 26.0993 1 0.662745 0.556863
6.61103 -56.641 28.0349 1 0.662745 0.556863
6.09292 -54.5419 25.5483 1 0.662745 0.556863
7.08029 -55.2685 27.8994 1 0.662745 0.556863
8.65217 -56.0783 29.9591 1 0.662745 0.556863
7.99023 -57.3219 29.902 1 0.662745 0.556863
5.92862 -59.4036 32.8069 1 0.662745 0.556863
3.71479 -59.8283 33.1956 1 0.662745 0.556863
7.96757 -58.7525 32.4336 1 0.662745 0.556863
9.65444 -58.594 35.6861 1 0.662745 0.556863
6.47886 -59.1948 36.3314 1 0.662745 0.556863
4.00329 -59.5316 36.7531 1 0.662745 0.556863
9.37157 -57.9069 32.0608 1 0.662745 0.556863
10.3291 -56.6895 31.6936 1 0.662745 0.556863
12.4427 -56.8042 32.9616 1 0.662745 0.556863
11.3935 -57.9332 33.9105 1 0.662745 0.556863
11.0564 -55.2951 43.1774 1 0.662745 0.556863
14.6002 -54.297 42.5985 1 0.662745 0.556863
15.6863 -53.0813 47.0662 1 0.662745 0.556863
12.0627 -54.1688 47.4744 1 0.662745 0.556863
18.6199 -52.6359 41.9883 1 0.662745 0.556863
19.6396 -51.2793 46.6112 1 0.662745 0.556863
14.6943 -56.9385 34.8503 1 0.662745 0.556863
14.1519 -56.8714 36.6098 1 0.662745 0.556863
15.3244 -56.1243 33.6224 1 0.662745 0.556863
19.2441 -54.7455 33.9264 1 0.662745 0.556863
19.1741 -55.1007 35.2534 1 0.662745 0.556863
18.9581 -54.7802 36.9148 1 0.662745 0.556863
8.33853 -54.9741 47.6876 1 0.662745 0.556863
7.64805 -55.9718 43.4957 1 0.662745 0.556863
4.60414 -56.3908 43.4605 1 0.662745 0.556863
4.93713 -55.5259 47.6578 1 0.662745 0.556863
23.456 -49.9705 41.5757 1 0.662745 0.556863
24.3532 -48.3304 46.2576 1 0.662745 0.556863
28.6623 -46.3317 40.8844 1 0.662745 0.556863
29.4943 -44.194 45.5855 1 0.662745 0.556863
24.733 -52.5977 35.4931 1 0.662745 0.556863
24.5951 -51.9687 37.0774 1 0.662745 0.556863
24.4717 -52.7634 34.1245 1 0.662745 0.556863
29.7715 -50.1828 33.6307 1 0.662745 0.556863
30.1953 -49.6269 35.0155 1 0.662745 0.556863
30.083 -48.7214 36.5771 1 0.662745 0.556863
33.7925 -41.7502 39.4379 1 0.662745 0.556863
34.7302 -38.8297 44.1752 1 0.662745 0.556863
37.8464 -36.3381 35.9809 1 0.662745 0.556863
38.8696 -32.8811 40.1083 1 0.662745 0.556863
34.385 -46.3857 33.2669 1 0.662745 0.556863
34.4416 -45.3228 34.8935 1 0.662745 0.556863
33.9081 -47.0082 31.8595 1 0.662745 0.556863
36.6362 -43.0902 29.1743 1 0.662745 0.556863
37.1463 -42.3006 30.3682 1 0.662745 0.556863
37.4343 -41.0268 31.8185 1 0.662745 0.556863
38.3229 -36.7976 26.4405 1 0.662745 0.556863
38.8243 -35.0875 27.144 1 0.662745 0.556863
37.7106 -38.2794 25.9385 1 0.662745 0.556863
38.1121 -34.4723 22.5054 1 0.662745 0.556863
38.9017 -32.3362 22.1303 1 0.662745 0.556863
39.6263 -30.1898 21.8488 1 0.662745 0.556863
39.8236 -30.2077 29.258 1 0.662745 0.556863
40.721 -26.9922 31.4666 1 0.662745 0.556863
40.9599 -25.3834 21.4532 1 0.662745 0.556863
41.6712 -22.6265 21.6129 1 0.662745 0.556863
42.5019 -18.8954 21.6641 1 0.662745 0.556863
13.8554 -46.1205 22.9398 1 0.662745 0.556863
13.2097 -46.5056 22.3609 1 0.662745 0.556863
14.6585 -46.8425 22.4726 1 0.662745 0.556863
15.0117 -46.8202 23.2029 1 0.662745 0.556863
12.5768 -46.9819 21.8266 1 0.662745 0.556863
14.202 -46.9643 21.6721 1 0.662745 0.556863
16.2656 -47.4044 21.4664 1 0.662745 0.556863
16.5896 -47.6572 22.4957 1 0.662745 0.556863
16.9229 -47.8475 23.3679 1 0.662745 0.556863
12.0187 -47.356 22.6417 1 0.662745 0.556863
11.212 -47.8335 22.3582 1 0.662745 0.556863
12.5501 -46.8249 23.0207 1 0.662745 0.556863
12.425 -47.8244 23.6419 1 0.662745 0.556863
11.5312 -48.1984 23.326 1 0.662745 0.556863
10.6454 -48.5797 23.2852 1 0.662745 0.556863
22.4186 -48.4228 22.6103 1 0.662745 0.556863
22.1463 -48.3036 21.3698 1 0.662745 0.556863
24.9205 -47.5576 21.2955 1 0.662745 0.556863
25.1384 -47.8154 22.5554 1 0.662745 0.556863
21.8897 -48.0127 20.1236 1 0.662745 0.556863
24.7459 -47.1484 20.0026 1 0.662745 0.556863
27.3167 -45.8292 20.2112 1 0.662745 0.556863
27.3785 -46.4271 21.5994 1 0.662745 0.556863
27.5117 -46.9157 22.9303 1 0.662745 0.556863
29.3486 -45.3368 22.155 1 0.662745 0.556863
29.3549 -46.0541 23.8043 1 0.662745 0.556863
29.4045 -44.5514 20.5428 1 0.662745 0.556863
31.0154 -43.351 21.1326 1 0.662745 0.556863
30.7905 -44.2861 22.8543 1 0.662745 0.556863
30.6079 -45.1838 24.6887 1 0.662745 0.556863
31.6635 -43.2746 23.5894 1 0.662745 0.556863
31.2107 -44.2581 25.0953 1 0.662745 0.556863
32.1557 -42.264 22.1158 1 0.662745 0.556863
32.7529 -41.6645 23.8181 1 0.662745 0.556863
32.2521 -42.2826 24.3424 1 0.662745 0.556863
31.4884 -43.3047 25.2629 1 0.662745 0.556863
29.3556 -47.0501 26.9852 1 0.662745 0.556863
29.4014 -46.9981 27.6281 1 0.662745 0.556863
27.4007 -48.7677 28.7517 1 0.662745 0.556863
27.1662 -48.9294 28.1019 1 0.662745 0.556863
29.9336 -46.5485 27.7716 1 0.662745 0.556863
27.7981 -48.6089 29.0841 1 0.662745 0.556863
25.4205 -50.2103 30.0806 1 0.662745 0.556863
25.1393 -50.1797 29.6465 1 0.662745 0.556863
24.8319 -50.2384 28.9005 1 0.662745 0.556863
23.0976 -50.6866 29.9606 1 0.662745 0.556863
22.7252 -50.7444 29.0636 1 0.662745 0.556863
23.2579 -50.8099 30.5281 1 0.662745 0.556863
21.1784 -50.8801 30.4836 1 0.662745 0.556863
21.1538 -50.6465 29.8186 1 0.662745 0.556863
20.8376 -50.6532 28.8299 1 0.662745 0.556863
19.1866 -50.4173 29.345 1 0.662745 0.556863
19.1604 -50.1709 28.4381 1 0.662745 0.556863
19.0499 -50.893 30.0044 1 0.662745 0.556863
16.9296 -50.4542 29.09 1 0.662745 0.556863
17.2302 -49.7722 28.4936 1 0.662745 0.556863
17.5506 -49.2942 27.7749 1 0.662745 0.556863
15.3186 -48.4844 27.2182 1 0.662745 0.556863
15.8652 -48.02 26.7268 1 0.662745 0.556863
14.8746 -49.169 27.7404 1 0.662745 0.556863
12.9985 -48.0929 26.1782 1 0.662745 0.556863
13.5926 -47.5181 25.7762 1 0.662745 0.556863
14.3082 -47.1564 25.5115 1 0.662745 0.556863
12.193 -47.8376 24.4248 1 0.662745 0.556863
13.0837 -47.5118 24.3462 1 0.662745 0.556863
11.4149 -48.2813 24.6258 1 0.662745 0.556863
9.32099 -50.7476 20.3077 1 0.662745 0.556863
8.52043 -51.9313 20.1541 1 0.662745 0.556863
11.5388 -50.3118 18.2634 1 0.662745 0.556863
12.1864 -49.0879 18.7277 1 0.662745 0.556863
7.2323 -53.7258 19.9772 1 0.662745 0.556863
10.9017 -51.6313 17.6448 1 0.662745 0.556863
14.7088 -50.0342 15.8555 1 0.662745 0.556863
15.1184 -48.7396 16.6839 1 0.662745 0.556863
15.5667 -47.5885 17.4011 1 0.662745 0.556863
6.16946 -54.18 22.94 1 0.662745 0.556863
6.98467 -52.7009 22.321 1 0.662745 0.556863
6.78057 -53.1461 24.7517 1 0.662745 0.556863
7.80443 -51.5277 21.9668 1 0.662745 0.556863
7.57677 -51.8993 24.0283 1 0.662745 0.556863
21.5468 -48.3715 9.37031 1 0.662745 0.556863
25.8556 -45.4528 6.02978 1 0.662745 0.556863
25.4633 -45.8647 8.6229 1 0.662745 0.556863
21.4148 -48.2083 11.1536 1 0.662745 0.556863
30.3864 -42.0978 3.11797 1 0.662745 0.556863
29.7505 -43.0882 6.39938 1 0.662745 0.556863
29.0348 -43.8006 9.76452 1 0.662745 0.556863
25.1124 -46.0968 11.1704 1 0.662745 0.556863
21.3786 -47.9425 12.7776 1 0.662745 0.556863
38.4959 -30.9066 -2.79198 1 0.662745 0.556863
37.2506 -30.4552 -6.12199 1 0.662745 0.556863
40.5171 -25.4309 -5.71578 1 0.662745 0.556863
41.5273 -25.0997 -2.39861 1 0.662745 0.556863
36.572 -29.9283 -8.78128 1 0.662745 0.556863
39.9697 -25.211 -8.51812 1 0.662745 0.556863
42.9183 -19.2569 -7.8669 1 0.662745 0.556863
43.2175 -19.232 -4.98122 1 0.662745 0.556863
43.7229 -19.0708 -1.79482 1 0.662745 0.556863
36.3908 -29.5893 -11.771 1 0.662745 0.556863
39.8522 -25.1189 -11.5095 1 0.662745 0.556863
42.8096 -19.371 -10.9099 1 0.662745 0.556863
36.1878 -38.8867 9.34745 1 0.662745 0.556863
32.9231 -41.362 8.86004 1 0.662745 0.556863
33.8131 -40.2253 5.33123 1 0.662745 0.556863
37.1845 -37.4016 6.12947 1 0.662745 0.556863
34.4554 -38.7609 1.97154 1 0.662745 0.556863
37.8344 -35.5497 3.07947 1 0.662745 0.556863
44.4626 -11.2549 -4.28834 1 0.662745 0.556863
44.7734 -11.4983 -1.33022 1 0.662745 0.556863
44.2782 -11.2089 -7.04878 1 0.662745 0.556863
44.809 -3.60302 -6.15296 1 0.662745 0.556863
45.0413 -3.82076 -3.59167 1 0.662745 0.556863
45.342 -4.35314 -0.854977 1 0.662745 0.556863
44.1293 -11.3448 -10.1151 1 0.662745 0.556863
44.4246 -3.69352 -9.20628 1 0.662745 0.556863
45.7428 0.749324 -2.84575 1 0.662745 0.556863
46.0919 0.393848 -0.219282 1 0.662745 0.556863
45.2703 1.02485 -5.26863 1 0.662745 0.556863
45.8961 4.51278 -4.56787 1 0.662745 0.556863
46.4829 3.39578 -2.54636 1 0.662745 0.556863
46.7722 2.96051 -0.569558 1 0.662745 0.556863
44.3084 0.929756 -8.26474 1 0.662745 0.556863
44.126 4.01522 -7.51441 1 0.662745 0.556863
45.846 7.70331 -6.69003 1 0.662745 0.556863
45.8017 6.57876 -5.74585 1 0.662745 0.556863
45.4669 8.46126 -5.71006 1 0.662745 0.556863
45.7549 9.27755 -7.14419 1 0.662745 0.556863
45.1919 7.5241 -5.16584 1 0.662745 0.556863
45.5742 11.1441 -5.16576 1 0.662745 0.556863
46.2948 11.8312 -7.00871 1 0.662745 0.556863
44.2227 7.05313 -7.17929 1 0.662745 0.556863
44.4319 10.4388 -6.61188 1 0.662745 0.556863
46.6837 0.249076 3.38763 1 0.662745 0.556863
45.9318 -5.20656 2.72457 1 0.662745 0.556863
47.042 2.56828 1.40467 1 0.662745 0.556863
47.2654 2.9211 1.88214 1 0.662745 0.556863
47.1797 2.10338 3.33406 1 0.662745 0.556863
47.3455 2.73884 4.04009 1 0.662745 0.556863
47.1199 2.25269 5.04241 1 0.662745 0.556863
47.1741 1.90787 7.19812 1 0.662745 0.556863
46.8235 -1.14569 7.75008 1 0.662745 0.556863
46.1511 -6.36545 7.29 1 0.662745 0.556863
48.0698 6.10794 -2.82041 1 0.662745 0.556863
47.3871 4.65955 -1.61213 1 0.662745 0.556863
47.1777 5.05908 -3.18925 1 0.662745 0.556863
48.0125 6.3677 -4.15715 1 0.662745 0.556863
46.8638 5.58248 -4.78083 1 0.662745 0.556863
47.8271 6.70828 -5.4913 1 0.662745 0.556863
47.5112 4.28631 -0.377454 1 0.662745 0.556863
47.5979 3.9926 0.724552 1 0.662745 0.556863
48.1102 5.89259 -1.77058 1 0.662745 0.556863
48.1698 5.70791 -0.80189 1 0.662745 0.556863
48.1219 1.86177 11.8344 1 0.662745 0.556863
47.8006 0.54063 13.9766 1 0.662745 0.556863
46.7891 -1.41655 13.9129 1 0.662745 0.556863
47.4545 1.34503 10.4789 1 0.662745 0.556863
47.9691 1.59195 15.6122 1 0.662745 0.556863
47.5207 1.08762 17.0632 1 0.662745 0.556863
47.5359 1.88083 21.9512 1 0.662745 0.556863
46.1757 -2.58439 21.2642 1 0.662745 0.556863
44.7469 -7.60918 20.8767 1 0.662745 0.556863
45.5836 -6.8556 13.3018 1 0.662745 0.556863
44.5702 -12.6375 13.1236 1 0.662745 0.556863
45.4372 -12.4066 7.03266 1 0.662745 0.556863
43.5247 -13.4679 21.2144 1 0.662745 0.556863
43.7458 -17.7667 13.3394 1 0.662745 0.556863
44.6927 -18.0003 7.10979 1 0.662745 0.556863
43.1073 -21.2477 13.91 1 0.662745 0.556863
43.9282 -21.8778 7.65309 1 0.662745 0.556863
42.4912 -23.8896 14.7505 1 0.662745 0.556863
43.1447 -24.8277 8.67934 1 0.662745 0.556863
41.4356 -30.2534 12.0374 1 0.662745 0.556863
40.8547 -29.0189 16.9117 1 0.662745 0.556863
39.8698 -31.376 18.084 1 0.662745 0.556863
40.3332 -32.6128 13.9821 1 0.662745 0.556863
38.8216 -33.5657 19.2279 1 0.662745 0.556863
39.1079 -34.5662 15.8504 1 0.662745 0.556863
10.5834 -48.9126 20.9946 1 0.662745 0.556863
9.91863 -49.8053 20.6117 1 0.662745 0.556863
12.5504 -48.2903 19.2176 1 0.662745 0.556863
12.9087 -47.7469 19.8475 1 0.662745 0.556863
15.6954 -46.9575 18.033 1 0.662745 0.556863
15.746 -46.7893 18.85 1 0.662745 0.556863
8.51229 -50.4762 21.9657 1 0.662745 0.556863
9.26807 -49.5092 22.1156 1 0.662745 0.556863
9.11987 -49.756 23.5515 1 0.662745 0.556863
8.35731 -50.7345 23.6967 1 0.662745 0.556863
21.5384 -46.8276 17.7318 1 0.662745 0.556863
21.5787 -46.7865 16.8557 1 0.662745 0.556863
24.6998 -45.6879 16.4943 1 0.662745 0.556863
24.6462 -45.8174 17.4108 1 0.662745 0.556863
21.621 -47.075 15.8769 1 0.662745 0.556863
24.7959 -45.8298 15.3682 1 0.662745 0.556863
27.9726 -44.038 15.0329 1 0.662745 0.556863
27.7127 -44.058 16.3374 1 0.662745 0.556863
27.5529 -44.3109 17.3359 1 0.662745 0.556863
30.3262 -42.4181 16.4995 1 0.662745 0.556863
29.8909 -42.8319 17.628 1 0.662745 0.556863
30.9709 -42.1834 14.9274 1 0.662745 0.556863
33.5553 -40.2788 15.3916 1 0.662745 0.556863
32.5402 -40.7915 17.0897 1 0.662745 0.556863
31.8048 -41.4299 18.3078 1 0.662745 0.556863
34.3549 -39.2017 18.2172 1 0.662745 0.556863
33.439 -40.1542 19.3961 1 0.662745 0.556863
35.4903 -38.3368 16.7651 1 0.662745 0.556863
36.5944 -37.1066 18.7832 1 0.662745 0.556863
35.4859 -38.304 19.831 1 0.662745 0.556863
34.4876 -39.4893 20.8256 1 0.662745 0.556863
35.6491 -38.7536 21.8799 1 0.662745 0.556863
34.6448 -39.9197 22.529 1 0.662745 0.556863
36.6862 -37.3375 21.1809 1 0.662745 0.556863
36.311 -38.7718 23.5985 1 0.662745 0.556863
35.3033 -40.1831 23.9423 1 0.662745 0.556863
34.2633 -41.2015 24.2289 1 0.662745 0.556863
34.9075 -42.2251 25.5967 1 0.662745 0.556863
33.6957 -43.0907 25.6479 1 0.662745 0.556863
36.0139 -41.1516 25.6759 1 0.662745 0.556863
34.8973 -44.1043 27.6734 1 0.662745 0.556863
33.6677 -44.7667 27.1709 1 0.662745 0.556863
32.3244 -45.462 27.0065 1 0.662745 0.556863
30.7901 -47.695 28.993 1 0.662745 0.556863
29.5316 -48.1902 28.525 1 0.662745 0.556863
32.0634 -47.2571 29.8509 1 0.662745 0.556863
28.0721 -49.9687 31.5396 1 0.662745 0.556863
26.9919 -50.2376 30.4815 1 0.662745 0.556863
26.0859 -50.5235 29.7882 1 0.662745 0.556863
22.9908 -51.6222 31.0551 1 0.662745 0.556863
22.7557 -51.7102 30.3809 1 0.662745 0.556863
23.483 -51.598 32.0706 1 0.662745 0.556863
19.1733 -52.5377 31.9904 1 0.662745 0.556863
19.4102 -52.3259 31.0933 1 0.662745 0.556863
19.8922 -52.254 30.4967 1 0.662745 0.556863
16.8737 -52.8257 30.9758 1 0.662745 0.556863
17.8463 -52.6586 30.329 1 0.662745 0.556863
16.0199 -53.1808 31.8455 1 0.662745 0.556863
13.6821 -53.4423 31.4998 1 0.662745 0.556863
14.9105 -52.8835 30.6247 1 0.662745 0.556863
16.1091 -52.526 29.8523 1 0.662745 0.556863
13.0499 -52.2609 29.9622 1 0.662745 0.556863
14.1718 -51.4584 29.0412 1 0.662745 0.556863
11.8193 -53.2373 30.8173 1 0.662745 0.556863
10.1963 -52.7922 29.3914 1 0.662745 0.556863
11.2526 -51.4672 28.6179 1 0.662745 0.556863
12.1841 -50.2943 27.7026 1 0.662745 0.556863
9.47957 -51.0116 26.2218 1 0.662745 0.556863
10.296 -49.8722 25.6433 1 0.662745 0.556863
8.57808 -52.3335 26.8158 1 0.662745 0.556863
2.1537 -56.6164 42.9789 1 0.662745 0.556863
2.28199 -55.853 47.3367 1 0.662745 0.556863
1.90686 -59.5606 36.8559 1 0.662745 0.556863
1.7861 -59.9946 33.6147 1 0.662745 0.556863
1.66589 -59.8084 30.6837 1 0.662745 0.556863
1.54535 -59.3652 28.739 1 0.662745 0.556863
1.45358 -59.1144 27.1129 1 0.662745 0.556863
3.36754 -66.1031 12.4343 1 0.662745 0.556863
1.79924 -66.7099 12.7748 1 0.662745 0.556863
1.70608 -67.97 9.73264 1 0.662745 0.556863
3.26226 -67.2323 9.60761 1 0.662745 0.556863
1.66375 -69.1616 6.84905 1 0.662745 0.556863
3.24619 -68.31 6.95742 1 0.662745 0.556863
4.05191 -70.5731 3.89903 1 0.662745 0.556863
2.12599 -71.3394 3.68827 1 0.662745 0.556863
2.46291 -72.5221 2.25397 1 0.662745 0.556863
4.59302 -71.7092 2.52898 1 0.662745 0.556863
2.71768 -73.5157 0.858728 1 0.662745 0.556863
4.99885 -72.6161 1.22003 1 0.662745 0.556863
2.76555 -74.036 -0.362928 1 0.662745 0.556863
5.08874 -73.0697 0.0874842 1 0.662745 0.556863
2.69445 -74.2083 -1.5079 1 0.662745 0.556863
4.98563 -73.2152 -0.974656 1 0.662745 0.556863
4.41739 -72.8811 -3.2968 1 0.662745 0.556863
2.37292 -73.761 -3.9107 1 0.662745 0.556863
1.94983 -72.8929 -5.27296 1 0.662745 0.556863
3.6484 -72.1278 -4.73899 1 0.662745 0.556863
3.66005 -63.8796 -6.49548 1 0.662745 0.556863
2.65823 -65.5401 -6.26461 1 0.662745 0.556863
1.40591 -66.1925 -6.82442 1 0.662745 0.556863
1.70305 -65.1525 -7.2206 1 0.662745 0.556863
1.96196 -63.5672 -20.9228 1 0.662745 0.556863
4.03609 -62.8027 -20.5371 1 0.662745 0.556863
1.82286 -62.3457 -22.3441 1 0.662745 0.556863
3.86061 -61.4981 -21.9776 1 0.662745 0.556863
5.40431 -63.1262 -4.87684 1 0.662745 0.556863
4.75238 -63.4479 -5.66484 1 0.662745 0.556863
5.8456 -61.636 -5.63579 1 0.662745 0.556863
6.24603 -61.4328 -4.89217 1 0.662745 0.556863
5.44952 -61.7864 -6.29258 1 0.662745 0.556863
7.03525 -60.2853 -6.26441 1 0.662745 0.556863
7.03454 -60.2673 -5.67164 1 0.662745 0.556863
7.07628 -60.2336 -4.97252 1 0.662745 0.556863
8.47073 -59.9773 -5.84976 1 0.662745 0.556863
8.2632 -60.1393 -5.09162 1 0.662745 0.556863
8.68986 -59.6652 -6.48358 1 0.662745 0.556863
10.2189 -59.5556 -6.52255 1 0.662745 0.556863
9.83671 -60.2275 -5.87533 1 0.662745 0.556863
9.41748 -60.5519 -5.09193 1 0.662745 0.556863
10.815 -60.4789 -5.45357 1 0.662745 0.556863
10.1498 -60.8733 -4.8159 1 0.662745 0.556863
11.4281 -59.5862 -5.95376 1 0.662745 0.556863
12.2937 -59.8485 -5.05544 1 0.662745 0.556863
11.459 -60.7825 -4.81454 1 0.662745 0.556863
10.5946 -61.1642 -4.38289 1 0.662745 0.556863
11.822 -61.1891 -4.18834 1 0.662745 0.556863
10.8864 -61.4856 -3.91223 1 0.662745 0.556863
12.792 -60.4346 -4.10581 1 0.662745 0.556863
12.7297 -61.3912 -3.17808 1 0.662745 0.556863
11.7204 -61.8806 -3.55582 1 0.662745 0.556863
10.8144 -62.051 -3.39377 1 0.662745 0.556863
10.9703 -63.0391 -2.89784 1 0.662745 0.556863
10.1677 -63.0742 -2.81734 1 0.662745 0.556863
11.9134 -62.7652 -2.34543 1 0.662745 0.556863
10.5364 -64.456 -1.81065 1 0.662745 0.556863
9.65131 -64.5499 -2.50069 1 0.662745 0.556863
8.88736 -64.4543 -2.53893 1 0.662745 0.556863
7.84267 -66.2984 -2.65067 1 0.662745 0.556863
6.91455 -66.0905 -2.91455 1 0.662745 0.556863
8.79209 -66.3628 -1.77652 1 0.662745 0.556863
7.08129 -68.5054 -2.10359 1 0.662745 0.556863
6.06639 -68.255 -3.19134 1 0.662745 0.556863
4.67459 -67.7016 -3.95167 1 0.662745 0.556863
9.68454 -65.1377 1.99634 1 0.662745 0.556863
9.94834 -65.6804 0.726616 1 0.662745 0.556863
7.81457 -67.8602 1.20523 1 0.662745 0.556863
7.88043 -68.1348 0.128038 1 0.662745 0.556863
1.98287 -58.8022 -39.1994 1 0.662745 0.556863
2.19596 -59.3597 -44.0751 1 0.662745 0.556863
4.84073 -59.2471 -44.2049 1 0.662745 0.556863
4.45145 -58.6965 -39.3749 1 0.662745 0.556863
11.4978 -56.4316 -39.9276 1 0.662745 0.556863
14.4658 -52.7166 -39.6834 1 0.662745 0.556863
11.965 -56.4516 -44.0352 1 0.662745 0.556863
14.7284 -52.0001 -43.3405 1 0.662745 0.556863
2.5916 -57.8248 -48.9807 1 0.662745 0.556863
3.01801 -54.8307 -52.7941 1 0.662745 0.556863
5.90444 -54.7478 -53.1025 1 0.662745 0.556863
5.35319 -57.7402 -49.2417 1 0.662745 0.556863
11.5447 -55.1003 -49.0011 1 0.662745 0.556863
14.2718 -51.1613 -48.2441 1 0.662745 0.556863
11.0329 -52.7756 -52.958 1 0.662745 0.556863
13.5653 -50.1612 -52.3713 1 0.662745 0.556863
16.0926 -46.0961 -51.4995 1 0.662745 0.556863
17.0553 -46.0323 -47.2602 1 0.662745 0.556863
20.3147 -40.4999 -46.2895 1 0.662745 0.556863
23.7157 -35.1069 -45.4154 1 0.662745 0.556863
18.7713 -40.9866 -50.4581 1 0.662745 0.556863
21.5562 -35.5483 -49.3652 1 0.662745 0.556863
8.25027 -35.8268 -51.9497 1 0.662745 0.556863
7.60557 -41.0977 -53.0378 1 0.662745 0.556863
3.98028 -40.5921 -53.5455 1 0.662745 0.556863
4.34925 -35.004 -52.5852 1 0.662745 0.556863
6.95043 -46.2246 -54.0742 1 0.662745 0.556863
3.6101 -46.2888 -54.4271 1 0.662745 0.556863
6.41012 -50.842 -54.4046 1 0.662745 0.556863
3.32343 -51.0102 -54.3931 1 0.662745 0.556863
27.1961 -25.6721 -46.8397 1 0.662745 0.556863
21.8396 -25.4361 -48.823 1 0.662745 0.556863
23.6885 -20.5431 -47.1684 1 0.662745 0.556863
29.8253 -20.914 -44.3304 1 0.662745 0.556863
16.2088 -25.4431 -49.8866 1 0.662745 0.556863
17.3523 -20.785 -49.1477 1 0.662745 0.556863
17.5593 -17.1089 -49.2909 1 0.662745 0.556863
23.6949 -16.1757 -46.7042 1 0.662745 0.556863
5.55029 -20.9778 -53.6317 1 0.662745 0.556863
5.33713 -23.6744 -52.952 1 0.662745 0.556863
10.375 -19.3283 -52.0703 1 0.662745 0.556863
10.0249 -22.2619 -51.4372 1 0.662745 0.556863
9.29621 -26.1794 -51.3651 1 0.662745 0.556863
4.92856 -26.9752 -52.6137 1 0.662745 0.556863
31.1088 -9.63546 -42.6457 1 0.662745 0.556863
33.3396 -8.02809 -39.035 1 0.662745 0.556863
31.0028 -6.00054 -42.7602 1 0.662745 0.556863
32.6096 -4.58765 -38.5922 1 0.662745 0.556863
34.0282 -2.37635 -33.9659 1 0.662745 0.556863
34.7749 -5.21214 -35.0804 1 0.662745 0.556863
27.1049 -8.21462 -46.6405 1 0.662745 0.556863
29.168 -5.7164 -46.5613 1 0.662745 0.556863
24.3264 -10.2274 -47.2181 1 0.662745 0.556863
19.1044 -7.25606 -52.3967 1 0.662745 0.556863
23.3724 -6.01344 -51.3102 1 0.662745 0.556863
27.4939 -4.76168 -50.5295 1 0.662745 0.556863
44.5868 14.5674 -5.1647 1 0.662745 0.556863
44.7267 19.9258 -3.56019 1 0.662745 0.556863
44.8905 27.0006 -2.52083 1 0.662745 0.556863
45.6285 27.6982 1.95442 1 0.662745 0.556863
44.3167 34.4882 -1.96762 1 0.662745 0.556863
45.5452 35.2792 1.77839 1 0.662745 0.556863
21.5008 -47.5126 14.4348 1 0.662745 0.556863
24.9117 -46.0257 13.5062 1 0.662745 0.556863
28.4278 -44.0347 12.7422 1 0.662745 0.556863
31.9061 -41.923 12.2199 1 0.662745 0.556863
34.8747 -39.7448 12.6228 1 0.662745 0.556863
39.398 -34.7427 9.50515 1 0.662745 0.556863
38.2397 -36.4807 12.1172 1 0.662745 0.556863
40.2949 -32.5721 6.93071 1 0.662745 0.556863
36.8612 -37.5542 14.6345 1 0.662745 0.556863
37.8317 -35.9624 17.4536 1 0.662745 0.556863
37.7521 -35.5805 20.2786 1 0.662745 0.556863
37.2479 -36.7428 23.0571 1 0.662745 0.556863
36.9446 -39.7835 25.7368 1 0.662745 0.556863
35.8867 -43.6184 28.3086 1 0.662745 0.556863
33.1185 -47.1634 30.7636 1 0.662745 0.556863
29.0312 -50.1236 32.5307 1 0.662745 0.556863
24.0158 -52.2043 33.0387 1 0.662745 0.556863
19.1808 -53.6177 32.8868 1 0.662745 0.556863
15.6348 -54.576 32.6743 1 0.662745 0.556863
13.0325 -55.0282 32.2185 1 0.662745 0.556863
11.0287 -54.9232 31.3367 1 0.662745 0.556863
9.35849 -54.4488 29.8137 1 0.662745 0.556863
7.75715 -53.7926 27.434 1 0.662745 0.556863
43.0329 -23.5385 2.13728 1 0.662745 0.556863
41.6473 -27.2989 2.76952 1 0.662745 0.556863
44.4498 -18.5476 2.15027 1 0.662745 0.556863
8.63409 -59.8239 -21.3303 1 0.662745 0.556863
10.7115 -57.7116 -22.4047 1 0.662745 0.556863
8.65361 -58.8372 -22.7179 1 0.662745 0.556863
10.2654 -56.8757 -23.2439 1 0.662745 0.556863
11.8405 -54.7473 -23.7897 1 0.662745 0.556863
12.7225 -55.4458 -23.5297 1 0.662745 0.556863
14.8225 -53.2715 -24.3217 1 0.662745 0.556863
14.056 -52.731 -24.368 1 0.662745 0.556863
15.9211 -51.2403 -24.8254 1 0.662745 0.556863
16.368 -51.631 -24.8222 1 0.662745 0.556863
16.1057 -51.2346 -25.1286 1 0.662745 0.556863
14.7795 -52.3911 -25.0468 1 0.662745 0.556863
15.8579 -50.9898 -24.9864 1 0.662745 0.556863
14.3897 -52.0579 -24.826 1 0.662745 0.556863
12.5954 -53.8296 -24.5949 1 0.662745 0.556863
13.158 -54.2556 -25.0061 1 0.662745 0.556863
11.6622 -56.6477 -25.1854 1 0.662745 0.556863
11.0301 -56.2414 -24.3598 1 0.662745 0.556863
9.46314 -58.6206 -24.2387 1 0.662745 0.556863
10.1005 -58.9293 -25.4835 1 0.662745 0.556863
45.3016 -11.9545 2.32908 1 0.662745 0.556863
46.2761 13.7965 -3.3272 1 0.662745 0.556863
47.3815 16.4965 -0.670507 1 0.662745 0.556863
48.7014 17.3546 -3.43953 1 0.662745 0.556863
47.3624 14.5724 -5.83295 1 0.662745 0.556863
46.0261 22.208 6.57004 1 0.662745 0.556863
46.7119 28.4432 6.3822 1 0.662745 0.556863
46.4078 19.2298 5.73483 1 0.662745 0.556863
47.4385 18.578 4.2098 1 0.662745 0.556863
49.727 18.1756 32.4282 1 0.662745 0.556863
48.8475 18.3627 26.8363 1 0.662745 0.556863
49.2667 22.4812 23.1227 1 0.662745 0.556863
47.9166 14.5975 28.4175 1 0.662745 0.556863
48.8622 13.2812 32.5343 1 0.662745 0.556863
52.4982 23.1661 23.3557 1 0.662745 0.556863
50.4904 21.9182 22.4251 1 0.662745 0.556863
50.1354 19.8557 25.8898 1 0.662745 0.556863
52.2851 21.6108 27.1346 1 0.662745 0.556863
49.1752 16.7713 28.1219 1 0.662745 0.556863
51.3805 18.8267 29.6039 1 0.662745 0.556863
49.8574 22.3272 17.6985 1 0.662745 0.556863
48.5102 23.6144 16.85 1 0.662745 0.556863
51.8693 23.2191 18.349 1 0.662745 0.556863
47.0509 10.6243 28.7759 1 0.662745 0.556863
47.9925 13.2961 29.151 1 0.662745 0.556863
46.908 9.00988 28.8713 1 0.662745 0.556863
47.2428 9.97887 29.5927 1 0.662745 0.556863
48.7941 11.4192 31.217 1 0.662745 0.556863
49.9351 15.087 30.6819 1 0.662745 0.556863
44.3828 23.4709 -85.3855 1 0.662745 0.556863
49.0647 27.8018 -79.8332 1 0.662745 0.556863
47.1067 26.517 -78.8622 1 0.662745 0.556863
42.6964 22.9725 -83.4986 1 0.662745 0.556863
50.5218 30.9934 -75.8955 1 0.662745 0.556863
50.5168 30.6649 -73.9803 1 0.662745 0.556863
47.7142 30.4759 -71.339 1 0.662745 0.556863
44.3503 26.4124 -75.9378 1 0.662745 0.556863
40.0833 22.942 -80.2989 1 0.662745 0.556863
41.7275 26.3384 -71.8512 1 0.662745 0.556863
38.0837 22.8974 -75.8418 1 0.662745 0.556863
44.566 30.4117 -67.6251 1 0.662745 0.556863
41.9137 30.5314 -63.272 1 0.662745 0.556863
39.7126 26.4487 -67.0406 1 0.662745 0.556863
36.7902 23.0506 -70.5781 1 0.662745 0.556863
38.7796 26.897 -61.9442 1 0.662745 0.556863
36.2952 23.6132 -64.9582 1 0.662745 0.556863
40.5987 30.8944 -58.7129 1 0.662745 0.556863
40.1022 31.2907 -54.6833 1 0.662745 0.556863
38.5608 27.4441 -57.3753 1 0.662745 0.556863
36.3855 24.3269 -59.8626 1 0.662745 0.556863
38.6882 27.8508 -54.1468 1 0.662745 0.556863
36.8483 24.9331 -56.1716 1 0.662745 0.556863
39.9059 31.5106 -51.9187 1 0.662745 0.556863
39.9077 31.6443 -49.7315 1 0.662745 0.556863
38.9888 28.1668 -51.6578 1 0.662745 0.556863
37.453 25.4468 -53.3573 1 0.662745 0.556863
39.2896 28.4416 -49.3069 1 0.662745 0.556863
37.9694 25.8831 -50.8922 1 0.662745 0.556863
40.0058 31.7819 -47.4343 1 0.662745 0.556863
40.1243 31.8532 -44.4367 1 0.662745 0.556863
39.5925 28.6342 -46.2013 1 0.662745 0.556863
38.4655 26.2266 -47.6183 1 0.662745 0.556863
39.8991 28.7039 -41.448 1 0.662745 0.556863
39.0098 26.4622 -42.3779 1 0.662745 0.556863
40.1872 31.7884 -40.148 1 0.662745 0.556863
40.1944 31.6279 -35.2147 1 0.662745 0.556863
40.1526 28.6878 -35.9252 1 0.662745 0.556863
40.2963 28.6233 -30.5109 1 0.662745 0.556863
40.1459 31.4127 -30.2831 1 0.662745 0.556863
40.8365 17.6808 -87.4888 1 0.662745 0.556863
42.4369 19.4786 -87.5685 1 0.662745 0.556863
40.8468 19.9575 -85.3928 1 0.662745 0.556863
39.683 17.5365 -85.9241 1 0.662745 0.556863
38.3271 19.9427 -82.0721 1 0.662745 0.556863
37.2785 17.586 -82.513 1 0.662745 0.556863
36.543 20.0463 -77.4275 1 0.662745 0.556863
35.6084 17.8385 -77.7559 1 0.662745 0.556863
35.4893 20.3917 -71.9466 1 0.662745 0.556863
34.68 18.3143 -72.1663 1 0.662745 0.556863
35.1607 21.1026 -66.1166 1 0.662745 0.556863
34.5007 19.0336 -66.2576 1 0.662745 0.556863
35.3793 21.9377 -60.8191 1 0.662745 0.556863
34.8354 19.8165 -60.8994 1 0.662745 0.556863
35.9673 22.6557 -56.936 1 0.662745 0.556863
35.4491 20.4829 -56.9609 1 0.662745 0.556863
36.6915 23.2771 -53.9187 1 0.662745 0.556863
36.1774 21.0568 -53.8113 1 0.662745 0.556863
37.3185 23.8229 -51.2186 1 0.662745 0.556863
36.8561 21.5624 -50.8198 1 0.662745 0.556863
37.9192 24.2783 -47.6816 1 0.662745 0.556863
37.5671 21.9974 -46.9956 1 0.662745 0.556863
38.5642 24.6287 -42.1535 1 0.662745 0.556863
38.3921 22.3598 -41.348 1 0.662745 0.556863
40.7095 19.9374 -28.91 1 0.662745 0.556863
39.6648 19.2106 -34.4218 1 0.662745 0.556863
41.2269 14.9146 -28.0063 1 0.662745 0.556863
39.8517 14.5265 -33.4269 1 0.662745 0.556863
20.3474 -6.52679 -93.4867 1 0.662745 0.556863
25.2691 -0.140654 -92.9497 1 0.662745 0.556863
26.7343 2.93809 -89.2151 1 0.662745 0.556863
20.3277 -6.45974 -91.0456 1 0.662745 0.556863
33.2205 12.7021 -89.9664 1 0.662745 0.556863
33.2072 11.8478 -87.4349 1 0.662745 0.556863
31.7876 12.6748 -83.3803 1 0.662745 0.556863
27.132 4.84335 -84.2371 1 0.662745 0.556863
22.4596 -3.63998 -85.3089 1 0.662745 0.556863
14.6423 -12.936 -95.3768 1 0.662745 0.556863
16.3278 -11.628 -95.4305 1 0.662745 0.556863
16.4043 -11.8497 -92.1603 1 0.662745 0.556863
13.7796 -14.233 -92.6879 1 0.662745 0.556863
19.0627 -8.96362 -86.4565 1 0.662745 0.556863
16.3366 -11.6137 -87.3309 1 0.662745 0.556863
27.7648 6.44313 -78.5094 1 0.662745 0.556863
24.3758 -1.03023 -78.9774 1 0.662745 0.556863
31.1429 13.275 -78.19 1 0.662745 0.556863
31.2124 13.688 -72.2815 1 0.662745 0.556863
28.6858 7.65569 -72.302 1 0.662745 0.556863
26.154 1.08767 -72.353 1 0.662745 0.556863
21.7028 -6.00725 -79.6387 1 0.662745 0.556863
19.2439 -8.77528 -80.3776 1 0.662745 0.556863
24.1185 -3.49164 -72.4695 1 0.662745 0.556863
21.955 -6.30364 -73.0132 1 0.662745 0.556863
29.9479 8.39932 -65.8848 1 0.662745 0.556863
27.8718 2.4319 -65.7375 1 0.662745 0.556863
31.9358 13.9538 -66.0725 1 0.662745 0.556863
32.9015 14.1136 -60.4366 1 0.662745 0.556863
31.2864 8.76288 -59.9771 1 0.662745 0.556863
29.4755 3.10421 -59.6219 1 0.662745 0.556863
26.1034 -1.92781 -65.7115 1 0.662745 0.556863
23.9231 -4.78463 -66.4227 1 0.662745 0.556863
27.7428 -1.20944 -59.6133 1 0.662745 0.556863
25.333 -4.10783 -60.515 1 0.662745 0.556863
32.4361 8.83522 -55.2981 1 0.662745 0.556863
30.9109 3.20638 -54.497 1 0.662745 0.556863
33.6979 14.2087 -56.2477 1 0.662745 0.556863
34.4293 14.2287 -52.7561 1 0.662745 0.556863
33.4296 8.75495 -51.3243 1 0.662745 0.556863
32.132 3.05059 -50.1019 1 0.662745 0.556863
29.1216 -1.23022 -54.4234 1 0.662745 0.556863
26.3694 -4.16284 -55.199 1 0.662745 0.556863
30.2836 -1.59765 -49.9819 1 0.662745 0.556863
34.2993 8.66063 -47.5318 1 0.662745 0.556863
33.0923 2.94907 -46.1754 1 0.662745 0.556863
35.2001 14.1628 -49.2119 1 0.662745 0.556863
36.3034 14.1326 -44.9729 1 0.662745 0.556863
35.4269 8.68969 -43.2025 1 0.662745 0.556863
34.1849 3.10707 -41.9061 1 0.662745 0.556863
31.2729 -1.91922 -46.1291 1 0.662745 0.556863
32.3692 -1.77135 -42.1362 1 0.662745 0.556863
37.194 8.97956 -37.618 1 0.662745 0.556863
35.8027 3.72981 -36.4824 1 0.662745 0.556863
38.0322 14.2598 -39.3968 1 0.662745 0.556863
39.0166 9.45934 -31.8469 1 0.662745 0.556863
37.4233 4.67062 -30.9855 1 0.662745 0.556863
33.8526 -0.730467 -37.2743 1 0.662745 0.556863
35.3358 0.821645 -32.1464 1 0.662745 0.556863
10.7933 -13.0999 -95.408 1 0.662745 0.556863
11.9323 -13.9744 -95.5529 1 0.662745 0.556863
11.2695 -14.6106 -92.7573 1 0.662745 0.556863
9.18265 -14.2761 -92.6106 1 0.662745 0.556863
13.6767 -12.0763 -87.5829 1 0.662745 0.556863
11.3362 -11.8455 -87.502 1 0.662745 0.556863
16.4973 -9.62167 -81.0786 1 0.662745 0.556863
13.8373 -9.90224 -81.6073 1 0.662745 0.556863
19.0394 -7.56974 -74.346 1 0.662745 0.556863
15.9549 -8.50381 -75.729 1 0.662745 0.556863
20.6112 -6.24338 -68.4868 1 0.662745 0.556863
16.9582 -7.70791 -70.6694 1 0.662745 0.556863
21.4908 -5.52067 -62.8903 1 0.662745 0.556863
17.2867 -7.19479 -65.3973 1 0.662745 0.556863
21.9561 -5.27974 -56.9458 1 0.662745 0.556863
17.3799 -6.64469 -58.8815 1 0.662745 0.556863
8.59821 -17.2342 -56.7898 1 0.662745 0.556863
4.63505 -18.3969 -57.5744 1 0.662745 0.556863
3.84251 -18.8799 -62.5529 1 0.662745 0.556863
7.20952 -17.8989 -62.0755 1 0.662745 0.556863
3.25774 -19.3671 -68.2845 1 0.662745 0.556863
6.21786 -18.3163 -67.9478 1 0.662745 0.556863
3.25584 -18.6192 -73.2317 1 0.662745 0.556863
6.23071 -17.1269 -72.8426 1 0.662745 0.556863
3.23623 -17.4657 -77.7166 1 0.662745 0.556863
6.20715 -15.6607 -77.317 1 0.662745 0.556863
2.59836 -16.7361 -82.0614 1 0.662745 0.556863
5.10629 -15.2479 -81.9277 1 0.662745 0.556863
1.71147 -16.7263 -86.7374 1 0.662745 0.556863
3.57797 -15.7758 -86.8606 1 0.662745 0.556863
0.944832 -17.7321 -92.216 1 0.662745 0.556863
2.27205 -17.132 -92.3013 1 0.662745 0.556863
0.355366 -18.8574 -96.6235 1 0.662745 0.556863
1.22666 -18.4784 -96.5783 1 0.662745 0.556863
34.6974 17.8793 -56.7667 1 0.662745 0.556863
35.3843 18.185 -53.5044 1 0.662745 0.556863
34.047 17.5033 -60.758 1 0.662745 0.556863
33.4396 17.0746 -66.2199 1 0.662745 0.556863
33.2324 16.6603 -72.2571 1 0.662745 0.556863
33.7829 16.3274 -77.9744 1 0.662745 0.556863
35.1342 16.0428 -82.8773 1 0.662745 0.556863
37.33 15.7736 -86.4713 1 0.662745 0.556863
39.6644 16.1729 -88.5176 1 0.662745 0.556863
38.3232 18.8117 -40.5346 1 0.662745 0.556863
37.0226 18.592 -46.165 1 0.662745 0.556863
36.1012 18.4028 -50.2294 1 0.662745 0.556863
44.6121 8.18585 13.7462 1 0.662745 0.556863
44.7039 10.1931 13.0539 1 0.662745 0.556863
47.1185 9.46157 14.1922 1 0.662745 0.556863
46.943 7.91122 14.4882 1 0.662745 0.556863
45.2435 12.8282 12.0286 1 0.662745 0.556863
47.5493 11.0431 14.0229 1 0.662745 0.556863
48.7752 7.44572 15.8109 1 0.662745 0.556863
48.3888 6.45741 15.6295 1 0.662745 0.556863
49.2606 5.27773 18.2971 1 0.662745 0.556863
48.4289 4.38226 17.8834 1 0.662745 0.556863
49.4807 3.52214 21.3192 1 0.662745 0.556863
50.3657 2.72906 28.225 1 0.662745 0.556863
49.0936 3.07263 28.1583 1 0.662745 0.556863
48.3785 2.4189 25.7301 1 0.662745 0.556863
49.1251 2.24419 25.0872 1 0.662745 0.556863
47.8606 4.23891 27.9305 1 0.662745 0.556863
47.7131 3.65485 26.2105 1 0.662745 0.556863
50.3419 2.74352 24.5454 1 0.662745 0.556863
51.3171 3.60163 23.9815 1 0.662745 0.556863
52.2035 3.72808 26.8526 1 0.662745 0.556863
51.5157 3.01614 27.7104 1 0.662745 0.556863
50.0733 4.58166 31.0817 1 0.662745 0.556863
48.6459 5.54288 30.5597 1 0.662745 0.556863
51.5278 4.27523 31.2159 1 0.662745 0.556863
52.7982 6.75967 33.4591 1 0.662745 0.556863
51.3741 6.96242 33.5773 1 0.662745 0.556863
49.9404 7.59186 33.0686 1 0.662745 0.556863
52.6737 4.41428 30.5493 1 0.662745 0.556863
53.2545 4.90463 29.4864 1 0.662745 0.556863
54.4278 7.02244 31.3882 1 0.662745 0.556863
53.9066 6.78105 32.5889 1 0.662745 0.556863
55.3052 9.95953 33.3558 1 0.662745 0.556863
54.3634 10.0593 34.3535 1 0.662745 0.556863
55.6814 9.97262 32.0631 1 0.662745 0.556863
56.876 13.2007 31.8508 1 0.662745 0.556863
56.6364 13.3835 33.164 1 0.662745 0.556863
55.8619 13.6013 34.205 1 0.662745 0.556863
57.6671 16.4867 32.3274 1 0.662745 0.556863
56.9319 16.8128 33.3197 1 0.662745 0.556863
57.8723 16.1521 31.0912 1 0.662745 0.556863
58.7573 18.829 29.5111 1 0.662745 0.556863
58.5406 19.3366 30.6073 1 0.662745 0.556863
57.7751 19.7929 31.4927 1 0.662745 0.556863
54.9556 20.0594 31.6149 1 0.662745 0.556863
56.5178 20.0475 31.8339 1 0.662745 0.556863
57.1847 22.9793 28.8495 1 0.662745 0.556863
55.5316 22.9743 28.7251 1 0.662745 0.556863
58.5934 22.6408 28.5195 1 0.662745 0.556863
58.9576 24.6474 24.2087 1 0.662745 0.556863
57.4085 25.0008 24.5676 1 0.662745 0.556863
55.6447 24.873 24.5764 1 0.662745 0.556863
59.4005 22.0006 27.7649 1 0.662745 0.556863
59.6181 21.2337 26.8372 1 0.662745 0.556863
60.1151 22.8664 22.9194 1 0.662745 0.556863
59.8461 23.8704 23.6123 1 0.662745 0.556863
56.8514 25.2977 18.7352 1 0.662745 0.556863
55.0874 24.9755 18.9171 1 0.662745 0.556863
58.4389 25.1034 18.3691 1 0.662745 0.556863
57.2463 24.2872 12.227 1 0.662745 0.556863
55.7321 24.4962 12.6933 1 0.662745 0.556863
54.0706 24.1882 13.1477 1 0.662745 0.556863
59.4766 24.3373 17.9616 1 0.662745 0.556863
59.9088 23.2276 17.6077 1 0.662745 0.556863
58.9395 22.3488 11.9985 1 0.662745 0.556863
58.3732 23.4996 11.9948 1 0.662745 0.556863
54.269 23.2229 7.78275 1 0.662745 0.556863
52.8056 23.4176 8.66867 1 0.662745 0.556863
55.5889 22.4769 7.00892 1 0.662745 0.556863
53.8905 20.164 2.25685 1 0.662745 0.556863
52.7266 21.4812 3.29738 1 0.662745 0.556863
51.4234 22.1898 4.67183 1 0.662745 0.556863
56.6171 21.4553 6.89366 1 0.662745 0.556863
57.1479 20.2617 7.18808 1 0.662745 0.556863
55.281 17.7126 2.97402 1 0.662745 0.556863
54.8224 18.8962 2.31941 1 0.662745 0.556863
51.3695 19.2748 -1.46904 1 0.662745 0.556863
50.0552 20.0313 0.348913 1 0.662745 0.556863
52.5747 17.8399 -2.48713 1 0.662745 0.556863
51.4606 15.5276 -6.19555 1 0.662745 0.556863
50.1078 16.7899 -5.40484 1 0.662745 0.556863
53.6032 16.5138 -2.06684 1 0.662745 0.556863
54.0859 15.4481 -0.846197 1 0.662745 0.556863
53.1412 13.3969 -3.80326 1 0.662745 0.556863
52.6194 14.2929 -5.44075 1 0.662745 0.556863
48.8519 14.2125 -7.39838 1 0.662745 0.556863
50.3672 13.2501 -7.84092 1 0.662745 0.556863
49.2225 11.0713 -8.12447 1 0.662745 0.556863
47.7032 11.6941 -8.01011 1 0.662745 0.556863
51.5307 12.2184 -6.97797 1 0.662745 0.556863
52.0254 11.488 -5.42787 1 0.662745 0.556863
50.723 9.72463 -6.04794 1 0.662745 0.556863
50.2757 10.3017 -7.30633 1 0.662745 0.556863
46.7631 9.38591 -7.80045 1 0.662745 0.556863
47.9546 9.05519 -7.74742 1 0.662745 0.556863
47.1657 7.85519 -7.15885 1 0.662745 0.556863
46.261 7.51976 -7.05488 1 0.662745 0.556863
48.7928 8.55425 -7.05366 1 0.662745 0.556863
49.2186 8.11019 -5.99138 1 0.662745 0.556863
47.4028 7.16611 -6.53336 1 0.662745 0.556863
46.4264 6.32733 -6.05885 1 0.662745 0.556863
46.7922 14.1731 12.6842 1 0.662745 0.556863
47.8868 12.1792 14.5422 1 0.662745 0.556863
47.7403 14.0416 14.2449 1 0.662745 0.556863
48.2118 12.2938 15.9151 1 0.662745 0.556863
48.7848 10.2981 17.5469 1 0.662745 0.556863
49.0247 9.85876 16.4798 1 0.662745 0.556863
49.4906 7.88031 18.4514 1 0.662745 0.556863
49.0051 8.40513 19.1613 1 0.662745 0.556863
49.033 6.88194 20.8978 1 0.662745 0.556863
49.6539 6.4135 20.6384 1 0.662745 0.556863
51.3394 4.50328 23.2726 1 0.662745 0.556863
50.7485 5.24615 22.8692 1 0.662745 0.556863
51.4905 5.4235 25.2043 1 0.662745 0.556863
52.0893 4.65909 25.8894 1 0.662745 0.556863
53.0139 5.65214 28.4317 1 0.662745 0.556863
52.2667 6.24192 27.6311 1 0.662745 0.556863
53.3309 7.88365 29.587 1 0.662745 0.556863
54.0902 7.47975 30.2787 1 0.662745 0.556863
55.2952 10.1393 30.8095 1 0.662745 0.556863
54.5563 10.3342 30.0955 1 0.662745 0.556863
55.7712 13.1378 29.7834 1 0.662745 0.556863
56.4733 13.122 30.5198 1 0.662745 0.556863
57.4687 15.9195 29.9055 1 0.662745 0.556863
56.8036 15.8387 29.2772 1 0.662745 0.556863
57.7424 18.21 28.0373 1 0.662745 0.556863
58.3681 18.4207 28.5378 1 0.662745 0.556863
59.258 20.5148 25.9881 1 0.662745 0.556863
58.676 20.0247 25.5242 1 0.662745 0.556863
59.2538 21.0408 21.9118 1 0.662745 0.556863
59.806 21.832 22.2713 1 0.662745 0.556863
59.6794 22.0023 17.4024 1 0.662745 0.556863
59.1253 21.0165 17.3741 1 0.662745 0.556863
58.2021 19.9979 12.5633 1 0.662745 0.556863
58.7717 21.05 12.2401 1 0.662745 0.556863
56.9758 18.9994 7.64327 1 0.662745 0.556863
56.3959 18.0312 8.13186 1 0.662745 0.556863
55.0254 16.6483 3.70961 1 0.662745 0.556863
53.654 14.7945 0.536773 1 0.662745 0.556863
52.5832 13.1506 -1.94587 1 0.662745 0.556863
51.5343 11.4293 -3.80894 1 0.662745 0.556863
50.8838 11.6005 -2.29929 1 0.662745 0.556863
49.9283 9.84104 -3.65916 1 0.662745 0.556863
50.4251 9.67955 -4.84154 1 0.662745 0.556863
49.1731 7.95009 -4.83276 1 0.662745 0.556863
48.9536 7.92264 -3.66781 1 0.662745 0.556863
47.0962 5.40785 4.07077 1 0.662745 0.556863
47.4186 3.97783 5.83121 1 0.662745 0.556863
47.4086 3.88418 4.24634 1 0.662745 0.556863
47.7617 5.27423 2.65305 1 0.662745 0.556863
47.6746 3.79755 3.09816 1 0.662745 0.556863
48.2254 5.39411 1.45964 1 0.662745 0.556863
48.4072 7.51582 3.01932 1 0.662745 0.556863
47.2518 6.51265 2.62363 1 0.662745 0.556863
48.3917 6.55353 1.91617 1 0.662745 0.556863
49.5691 7.62205 2.50882 1 0.662745 0.556863
48.9409 6.89678 0.868007 1 0.662745 0.556863
50.1104 8.18472 1.54673 1 0.662745 0.556863
47.6951 3.83169 1.90366 1 0.662745 0.556863
48.2848 5.54021 0.291424 1 0.662745 0.556863
49.0037 7.33515 -0.307666 1 0.662745 0.556863
50.096 8.97014 0.221787 1 0.662745 0.556863
48.877 7.71346 -1.4971 1 0.662745 0.556863
49.8706 9.64692 -1.20505 1 0.662745 0.556863
48.8576 7.87653 -2.58654 1 0.662745 0.556863
49.7791 9.8837 -2.47285 1 0.662745 0.556863
50.9003 11.5597 -1.07705 1 0.662745 0.556863
51.3016 11.146 0.230279 1 0.662745 0.556863
51.8541 12.9735 1.0804 1 0.662745 0.556863
52.4809 12.4327 2.32238 1 0.662745 0.556863
52.2733 14.1944 3.47902 1 0.662745 0.556863
52.7195 13.7288 4.58476 1 0.662745 0.556863
53.0477 15.4736 6.22556 1 0.662745 0.556863
53.2356 15.0554 7.1068 1 0.662745 0.556863
55.7034 17.7197 8.52648 1 0.662745 0.556863
55.1699 17.5639 8.92537 1 0.662745 0.556863
57.5634 19.5872 12.8121 1 0.662745 0.556863
57.1186 19.2897 13.0099 1 0.662745 0.556863
58.583 20.6254 17.5515 1 0.662745 0.556863
58.1792 20.3306 17.6995 1 0.662745 0.556863
58.7939 20.7667 22.0847 1 0.662745 0.556863
58.404 20.5374 22.2656 1 0.662745 0.556863
58.2277 19.9438 25.752 1 0.662745 0.556863
57.8457 19.7608 25.9794 1 0.662745 0.556863
57.2495 18.2951 28.3595 1 0.662745 0.556863
56.8477 18.1713 28.6838 1 0.662745 0.556863
56.2243 15.9594 29.7135 1 0.662745 0.556863
55.7536 15.9392 30.2219 1 0.662745 0.556863
55.1125 13.238 30.2542 1 0.662745 0.556863
54.608 13.3359 30.8758 1 0.662745 0.556863
53.8744 10.4321 30.4219 1 0.662745 0.556863
53.4557 10.6332 30.9276 1 0.662745 0.556863
52.5871 7.9648 29.6395 1 0.662745 0.556863
52.0133 7.96239 30.0675 1 0.662745 0.556863
51.3275 6.25911 27.3302 1 0.662745 0.556863
50.8972 6.45257 27.7193 1 0.662745 0.556863
50.7245 5.63561 25.1808 1 0.662745 0.556863
50.1117 5.46315 25.2823 1 0.662745 0.556863
50.1951 5.57823 25.9322 1 0.662745 0.556863
50.0903 5.82547 25.9866 1 0.662745 0.556863
49.884 5.62793 23.222 1 0.662745 0.556863
49.0287 5.99542 22.8955 1 0.662745 0.556863
49.0038 5.61456 24.4304 1 0.662745 0.556863
49.5062 5.38702 24.7515 1 0.662745 0.556863
48.6049 10.8106 18.3068 1 0.662745 0.556863
48.6449 9.50035 19.1536 1 0.662745 0.556863
48.6415 12.1148 17.3205 1 0.662745 0.556863
49.4834 9.91624 20.1377 1 0.662745 0.556863
49.0042 8.975 20.4939 1 0.662745 0.556863
48.7343 8.67196 20.3133 1 0.662745 0.556863
47.8243 15.1906 12.5149 1 0.662745 0.556863
48.8872 13.4576 15.9096 1 0.662745 0.556863
48.6377 15.8942 10.7599 1 0.662745 0.556863
49.6621 14.3543 14.9024 1 0.662745 0.556863
50.2132 12.8114 17.487 1 0.662745 0.556863
49.843 11.4568 19.0779 1 0.662745 0.556863
50.2532 8.96951 20.9232 1 0.662745 0.556863
49.348 8.03251 21.2535 1 0.662745 0.556863
50.95 8.73287 20.8904 1 0.662745 0.556863
49.6966 7.62706 21.4349 1 0.662745 0.556863
48.759 7.10822 21.5558 1 0.662745 0.556863
48.6486 7.78219 20.9841 1 0.662745 0.556863
50.8901 10.6723 19.9622 1 0.662745 0.556863
51.2405 12.6271 18.1153 1 0.662745 0.556863
52.8653 12.657 18.2764 1 0.662745 0.556863
52.02 10.6153 19.8854 1 0.662745 0.556863
48.5001 10.1753 6.86886 1 0.662745 0.556863
46.7627 9.78346 5.1228 1 0.662745 0.556863
48.4841 8.57144 5.23594 1 0.662745 0.556863
50.2321 9.36668 7.73843 1 0.662745 0.556863
44.197 9.04229 2.96784 1 0.662745 0.556863
46.5597 8.09972 2.98946 1 0.662745 0.556863
50.3965 8.12509 5.44474 1 0.662745 0.556863
52.187 9.13447 8.09941 1 0.662745 0.556863
48.567 13.8933 8.19091 1 0.662745 0.556863
48.5047 11.7075 7.56997 1 0.662745 0.556863
50.8459 11.4556 8.71869 1 0.662745 0.556863
50.9169 13.7187 9.21191 1 0.662745 0.556863
52.7461 11.338 9.18286 1 0.662745 0.556863
52.83 13.5889 9.83972 1 0.662745 0.556863
51.5647 8.37976 4.90415 1 0.662745 0.556863
53.316 9.49162 7.51364 1 0.662745 0.556863
52.0229 9.13712 3.71926 1 0.662745 0.556863
53.6517 10.2968 6.16155 1 0.662745 0.556863
53.7606 11.6226 8.74877 1 0.662745 0.556863
53.898 13.7739 9.67304 1 0.662745 0.556863
53.9696 12.2067 7.64952 1 0.662745 0.556863
54.1954 14.1506 8.99382 1 0.662745 0.556863
51.8055 10.1989 1.99518 1 0.662745 0.556863
53.2267 11.4088 4.22362 1 0.662745 0.556863
53.4538 12.9875 6.11822 1 0.662745 0.556863
53.7963 14.5961 8.08397 1 0.662745 0.556863
48.6996 19.3221 2.32818 1 0.662745 0.556863
50.0736 21.6321 5.61102 1 0.662745 0.556863
48.6214 15.2955 9.06898 1 0.662745 0.556863
51.0364 15.0366 10.2533 1 0.662745 0.556863
51.1708 15.28 12.1295 1 0.662745 0.556863
53.1944 14.7405 11.2146 1 0.662745 0.556863
53.5093 14.9165 13.258 1 0.662745 0.556863
54.7278 14.9464 11.35 1 0.662745 0.556863
55.5888 15.3018 13.6932 1 0.662745 0.556863
55.5473 15.4122 11.0051 1 0.662745 0.556863
56.9307 16.1517 13.5458 1 0.662745 0.556863
55.5641 15.8957 10.5259 1 0.662745 0.556863
57.3835 16.9365 13.573 1 0.662745 0.556863
55.2475 16.4335 9.97789 1 0.662745 0.556863
57.315 17.7066 13.3567 1 0.662745 0.556863
55.067 17.0623 9.42678 1 0.662745 0.556863
57.1312 18.5769 13.1802 1 0.662745 0.556863
51.3472 22.7854 9.12018 1 0.662745 0.556863
52.5019 23.4246 13.3442 1 0.662745 0.556863
51.2864 14.3199 15.1273 1 0.662745 0.556863
53.4444 14.2403 15.92 1 0.662745 0.556863
55.82 15.0014 16.6166 1 0.662745 0.556863
54.7469 13.1321 18.629 1 0.662745 0.556863
57.2505 16.5295 16.4783 1 0.662745 0.556863
57.378 16.4544 18.0199 1 0.662745 0.556863
56.9586 15.4827 18.5437 1 0.662745 0.556863
56.1287 13.6125 19.5199 1 0.662745 0.556863
57.9979 18.7185 17.4019 1 0.662745 0.556863
57.8812 17.7688 17.3545 1 0.662745 0.556863
57.8264 19.0209 21.3536 1 0.662745 0.556863
57.755 18.1844 20.8123 1 0.662745 0.556863
57.7077 17.3145 20.8859 1 0.662745 0.556863
57.7008 17.176 18.9672 1 0.662745 0.556863
58.0407 19.6337 17.5833 1 0.662745 0.556863
58.0621 19.8803 21.93 1 0.662745 0.556863
53.5197 24.1923 18.7717 1 0.662745 0.556863
54.1121 24.2062 24.1226 1 0.662745 0.556863
54.1631 11.9378 23.2322 1 0.662745 0.556863
55.4775 13.467 22.7197 1 0.662745 0.556863
52.4294 9.94634 24.3311 1 0.662745 0.556863
52.9105 9.69101 23.6426 1 0.662745 0.556863
54.8719 11.8597 22.5356 1 0.662745 0.556863
56.888 14.2404 21.7077 1 0.662745 0.556863
55.4791 13.822 23.6826 1 0.662745 0.556863
54.8849 13.4876 25.2505 1 0.662745 0.556863
56.5413 14.6044 23.409 1 0.662745 0.556863
55.8037 14.2394 25.2515 1 0.662745 0.556863
56.3725 15.2529 26.1968 1 0.662745 0.556863
57.1858 16.4872 23.5936 1 0.662745 0.556863
57.1715 17.2237 24.081 1 0.662745 0.556863
56.3148 15.6986 26.7454 1 0.662745 0.556863
57.1977 17.9779 24.7502 1 0.662745 0.556863
56.2863 16.3278 27.3769 1 0.662745 0.556863
54.2523 11.1334 20.7696 1 0.662745 0.556863
53.2246 10.7971 20.1702 1 0.662745 0.556863
52.1488 8.81533 21.912 1 0.662745 0.556863
51.5727 8.66459 21.2523 1 0.662745 0.556863
57.4624 18.9646 25.5142 1 0.662745 0.556863
56.4953 17.3338 28.1896 1 0.662745 0.556863
53.9911 22.5842 28.1166 1 0.662745 0.556863
53.2752 19.7876 30.8199 1 0.662745 0.556863
53.1305 11.1992 27.7351 1 0.662745 0.556863
53.3273 11.8405 26.5464 1 0.662745 0.556863
54.4117 12.9487 26.5529 1 0.662745 0.556863
54.1166 12.4591 27.7416 1 0.662745 0.556863
55.1236 13.6053 26.6358 1 0.662745 0.556863
54.6519 13.0501 27.497 1 0.662745 0.556863
51.8781 10.1354 26.2765 1 0.662745 0.556863
50.8852 8.65097 25.7883 1 0.662745 0.556863
51.5405 9.17573 27.4558 1 0.662745 0.556863
50.333 7.42466 26.8645 1 0.662745 0.556863
54.9059 13.5143 28.4159 1 0.662745 0.556863
55.5051 14.1702 27.8021 1 0.662745 0.556863
55.3693 14.4209 28.3899 1 0.662745 0.556863
54.5462 13.3068 29.1019 1 0.662745 0.556863
55.2664 14.8088 29.019 1 0.662745 0.556863
54.3594 13.3173 29.851 1 0.662745 0.556863
55.4144 15.4353 29.81 1 0.662745 0.556863
54.3685 13.3447 30.5919 1 0.662745 0.556863
50.8396 7.25376 28.3914 1 0.662745 0.556863
51.9513 8.86259 28.9496 1 0.662745 0.556863
52.7325 9.43644 30.2257 1 0.662745 0.556863
53.2293 10.7446 29.0296 1 0.662745 0.556863
53.2755 10.6055 29.838 1 0.662745 0.556863
50.5115 6.54561 27.018 1 0.662745 0.556863
50.4944 6.98185 25.9219 1 0.662745 0.556863
50.3499 6.29741 25.5241 1 0.662745 0.556863
50.901 7.04859 24.8646 1 0.662745 0.556863
51.1701 8.2049 25.127 1 0.662745 0.556863
51.6707 8.13354 24.3282 1 0.662745 0.556863
54.7075 13.0924 28.155 1 0.662745 0.556863
54.0567 12.2723 28.9682 1 0.662745 0.556863
53.7866 11.7495 30.0476 1 0.662745 0.556863
53.5064 11.1378 30.7518 1 0.662745 0.556863
47.5815 7.36821 30.0629 1 0.662745 0.556863
48.8027 8.85056 32.0581 1 0.662745 0.556863
47.1193 6.53297 29.0518 1 0.662745 0.556863
49.6379 6.61457 23.0767 1 0.662745 0.556863
49.0705 6.01688 23.785 1 0.662745 0.556863
48.7433 6.30107 22.5917 1 0.662745 0.556863
49.0849 6.7138 22.2695 1 0.662745 0.556863
48.6363 6.98668 21.2902 1 0.662745 0.556863
48.6294 8.13941 20.1461 1 0.662745 0.556863
50.6373 7.42823 22.5667 1 0.662745 0.556863
50.1104 7.40256 21.8876 1 0.662745 0.556863
3.57483 -66.9083 -1.79305 1 0.662745 0.556863
4.20779 -67.0236 -2.99498 1 0.662745 0.556863
3.21076 -66.8082 -3.58018 1 0.662745 0.556863
2.73782 -66.6606 -2.36185 1 0.662745 0.556863
3.41572 -67.2274 -4.63129 1 0.662745 0.556863
3.28564 -66.0935 -4.9332 1 0.662745 0.556863
3.24263 -65.7578 -3.93176 1 0.662745 0.556863
3.0155 -65.5188 -2.7082 1 0.662745 0.556863
5.75316 -62.4263 -2.71964 1 0.662745 0.556863
5.69604 -62.7899 -3.88202 1 0.662745 0.556863
6.50979 -61.1206 -3.93591 1 0.662745 0.556863
6.56478 -60.7377 -2.78259 1 0.662745 0.556863
7.21097 -59.9691 -4.0557 1 0.662745 0.556863
7.21354 -59.5725 -2.90873 1 0.662745 0.556863
8.23023 -59.9354 -4.17891 1 0.662745 0.556863
8.18282 -59.5057 -3.0568 1 0.662745 0.556863
9.19996 -60.4006 -4.19586 1 0.662745 0.556863
9.09077 -59.9397 -3.1078 1 0.662745 0.556863
9.75252 -60.7462 -3.99685 1 0.662745 0.556863
9.55552 -60.277 -2.94275 1 0.662745 0.556863
10.0439 -61.0454 -3.6178 1 0.662745 0.556863
9.75469 -60.5892 -2.54716 1 0.662745 0.556863
10.2299 -61.3714 -3.09464 1 0.662745 0.556863
9.86586 -60.948 -1.90659 1 0.662745 0.556863
10.1202 -61.9254 -2.51999 1 0.662745 0.556863
9.71423 -61.5328 -1.22595 1 0.662745 0.556863
9.52421 -62.9086 -1.98648 1 0.662745 0.556863
9.12497 -62.5231 -0.710146 1 0.662745 0.556863
8.27312 -64.2553 -1.80073 1 0.662745 0.556863
7.84945 -63.9091 -0.584116 1 0.662745 0.556863
6.19811 -65.8998 -2.26936 1 0.662745 0.556863
5.63906 -65.681 -1.07278 1 0.662745 0.556863
2.43324 -61.1128 -23.8854 1 0.662745 0.556863
1.91731 -59.8358 -22.9078 1 0.662745 0.556863
4.73737 -60.4874 -23.5311 1 0.662745 0.556863
3.83926 -59.1829 -22.631 1 0.662745 0.556863
3.84759 -57.3731 -21.9698 1 0.662745 0.556863
3.82031 -59.5872 -22.2626 1 0.662745 0.556863
1.81524 -60.3883 -22.494 1 0.662745 0.556863
1.87336 -58.0631 -22.0082 1 0.662745 0.556863
11.1575 -53.1716 -23.6416 1 0.662745 0.556863
11.3909 -53.9773 -23.7825 1 0.662745 0.556863
9.8665 -55.9359 -23.3688 1 0.662745 0.556863
9.49121 -54.9441 -23.1365 1 0.662745 0.556863
8.40761 -57.6724 -22.9868 1 0.662745 0.556863
8.02886 -56.4184 -22.6964 1 0.662745 0.556863
16.0527 -50.647 -24.8253 1 0.662745 0.556863
15.8843 -50.9248 -24.826 1 0.662745 0.556863
13.7901 -52.1979 -24.342 1 0.662745 0.556863
13.7745 -51.6686 -24.2799 1 0.662745 0.556863
11.2234 -52.389 -24.473 1 0.662745 0.556863
11.9341 -53.1681 -24.4639 1 0.662745 0.556863
14.0482 -51.6364 -24.8057 1 0.662745 0.556863
13.7308 -51.1706 -24.8855 1 0.662745 0.556863
15.816 -50.7613 -24.9807 1 0.662745 0.556863
15.8772 -50.5411 -25.0433 1 0.662745 0.556863
7.62449 -56.4898 -22.9552 1 0.662745 0.556863
8.60021 -57.7065 -23.4764 1 0.662745 0.556863
10.2176 -55.4146 -23.9311 1 0.662745 0.556863
9.31507 -54.3775 -23.7008 1 0.662745 0.556863
1.78577 -58.4184 -23.9726 1 0.662745 0.556863
1.65423 -57.0011 -25.0374 1 0.662745 0.556863
3.66321 -57.7909 -23.6578 1 0.662745 0.556863
3.48715 -56.3988 -24.6847 1 0.662745 0.556863
3.89177 -55.5593 -20.5569 1 0.662745 0.556863
3.86968 -56.4662 -21.2634 1 0.662745 0.556863
1.89824 -57.4393 -21.1849 1 0.662745 0.556863
1.92311 -56.8156 -20.3616 1 0.662745 0.556863
11.4558 -50.7955 -22.1534 1 0.662745 0.556863
11.467 -51.9039 -22.9346 1 0.662745 0.556863
9.51173 -53.9655 -22.3613 1 0.662745 0.556863
9.53224 -52.9869 -21.5862 1 0.662745 0.556863
7.96411 -55.4717 -22.0223 1 0.662745 0.556863
7.89935 -54.5251 -21.3482 1 0.662745 0.556863
16.7682 -46.3917 -25.2502 1 0.662745 0.556863
16.7273 -47.7216 -24.9879 1 0.662745 0.556863
14.6667 -49.6513 -24.0603 1 0.662745 0.556863
14.2758 -48.2715 -23.5436 1 0.662745 0.556863
16.9351 -48.4197 -24.9621 1 0.662745 0.556863
16.4322 -49.4246 -24.6834 1 0.662745 0.556863
7.74003 -54.3287 -24.6608 1 0.662745 0.556863
7.68226 -55.4092 -23.808 1 0.662745 0.556863
9.25248 -53.8907 -24.3172 1 0.662745 0.556863
9.1899 -53.404 -24.9335 1 0.662745 0.556863
11.2715 -52.1166 -24.9984 1 0.662745 0.556863
10.9901 -52.0372 -25.5672 1 0.662745 0.556863
17.7091 -46.1325 -26.7666 1 0.662745 0.556863
17.4657 -47.2772 -25.8917 1 0.662745 0.556863
16.8904 -47.2805 -27.4711 1 0.662745 0.556863
16.782 -48.1098 -26.2965 1 0.662745 0.556863
16.9205 -48.6065 -25.6391 1 0.662745 0.556863
17.2182 -48.3729 -25.2399 1 0.662745 0.556863
14.5762 -50.0107 -25.727 1 0.662745 0.556863
14.1039 -49.6224 -26.7422 1 0.662745 0.556863
16.322 -49.5465 -25.3147 1 0.662745 0.556863
44.2714 13.7529 9.03705 1 0.662745 0.556863
46.4429 15.3738 9.44464 1 0.662745 0.556863
46.456 15.1717 10.9514 1 0.662745 0.556863
44.5591 13.6051 10.3778 1 0.662745 0.556863
46.1673 11.8258 5.9504 1 0.662745 0.556863
43.8042 11.1126 4.84327 1 0.662745 0.556863
46.1886 13.8426 7.17798 1 0.662745 0.556863
43.7683 12.8604 6.58122 1 0.662745 0.556863
46.3171 14.978 8.26478 1 0.662745 0.556863
43.9659 13.6226 7.87534 1 0.662745 0.556863
37.6002 45.5886 -5.63626 1 0.662745 0.556863
40.9293 39.9615 -5.34105 1 0.662745 0.556863
39.7294 38.6967 -9.36723 1 0.662745 0.556863
36.5059 44.2023 -9.5895 1 0.662745 0.556863
38.8243 37.4513 -14.0229 1 0.662745 0.556863
35.6789 42.8351 -14.229 1 0.662745 0.556863
38.3945 36.386 -19.4309 1 0.662745 0.556863
35.2943 41.5893 -19.5687 1 0.662745 0.556863
38.3157 35.7279 -24.9441 1 0.662745 0.556863
35.2728 40.7634 -24.9528 1 0.662745 0.556863
42.2434 41.085 -1.82158 1 0.662745 0.556863
43.1125 40.1215 -67.52 1 0.662745 0.556863
46.7609 35.2545 -68.8527 1 0.662745 0.556863
49.366 35.4899 -71.3491 1 0.662745 0.556863
45.4041 40.3795 -69.9279 1 0.662745 0.556863
50.5339 34.6243 -74.0192 1 0.662745 0.556863
43.919 40.2879 -72.4131 1 0.662745 0.556863
38.0854 40.0259 -60.1323 1 0.662745 0.556863
41.0511 35.2441 -61.21 1 0.662745 0.556863
43.6908 35.1598 -65.3332 1 0.662745 0.556863
40.4062 39.9873 -64.1213 1 0.662745 0.556863
36.5038 40.578 -52.2732 1 0.662745 0.556863
39.207 35.8683 -53.1131 1 0.662745 0.556863
39.7369 35.5459 -56.9026 1 0.662745 0.556863
36.9506 40.2866 -55.9538 1 0.662745 0.556863
36.1456 40.783 -47.7824 1 0.662745 0.556863
38.8187 36.0868 -48.4898 1 0.662745 0.556863
38.9203 36.0145 -50.5438 1 0.662745 0.556863
36.247 40.7089 -49.7776 1 0.662745 0.556863
36.1868 40.9948 -42.756 1 0.662745 0.556863
38.8849 36.2356 -43.3307 1 0.662745 0.556863
38.8442 36.1875 -46.246 1 0.662745 0.556863
36.1651 40.9041 -45.6024 1 0.662745 0.556863
35.8761 40.862 -34.2179 1 0.662745 0.556863
38.6856 35.9625 -34.6026 1 0.662745 0.556863
38.829 36.1501 -39.2619 1 0.662745 0.556863
36.0919 40.9779 -38.7612 1 0.662745 0.556863
38.4636 35.7042 -29.9157 1 0.662745 0.556863
35.5349 40.6557 -29.7255 1 0.662745 0.556863
13.0977 -44.2019 23.6574 1 0.662745 0.556863
13.3805 -45.2205 23.2995 1 0.662745 0.556863
14.7821 -45.8412 23.2989 1 0.662745 0.556863
14.5526 -44.8622 23.395 1 0.662745 0.556863
16.8256 -46.8961 23.2451 1 0.662745 0.556863
16.7283 -45.9447 23.1223 1 0.662745 0.556863
12.9597 -45.486 24.218 1 0.662745 0.556863
12.714 -46.6784 23.8282 1 0.662745 0.556863
12.7049 -45.9077 23.4506 1 0.662745 0.556863
12.6714 -44.7975 23.9059 1 0.662745 0.556863
22.0857 -46.6698 22.6489 1 0.662745 0.556863
22.2521 -47.5463 22.6296 1 0.662745 0.556863
24.9685 -46.8585 22.5938 1 0.662745 0.556863
24.7985 -45.9015 22.6322 1 0.662745 0.556863
27.3245 -45.924 22.9274 1 0.662745 0.556863
27.1373 -44.9324 22.9246 1 0.662745 0.556863
29.0691 -45.2189 23.7308 1 0.662745 0.556863
28.7833 -44.3837 23.6574 1 0.662745 0.556863
30.3159 -44.3695 24.5634 1 0.662745 0.556863
30.024 -43.5551 24.4381 1 0.662745 0.556863
31.1788 -43.0022 24.9846 1 0.662745 0.556863
31.147 -41.7464 24.8738 1 0.662745 0.556863
31.8498 -41.3761 25.2001 1 0.662745 0.556863
32.2112 -39.4475 25.1372 1 0.662745 0.556863
29.2737 -45.5082 27.7694 1 0.662745 0.556863
29.3146 -46.2791 27.3773 1 0.662745 0.556863
27.183 -48.0581 28.3747 1 0.662745 0.556863
27.1998 -47.1868 28.6475 1 0.662745 0.556863
24.8354 -49.4735 29.0198 1 0.662745 0.556863
24.839 -48.7086 29.1392 1 0.662745 0.556863
22.7015 -50.0998 29.1108 1 0.662745 0.556863
22.6778 -49.4552 29.158 1 0.662745 0.556863
20.7925 -50.0541 28.8712 1 0.662745 0.556863
20.7473 -49.4551 28.9125 1 0.662745 0.556863
19.1195 -49.4538 28.5246 1 0.662745 0.556863
19.0786 -48.7368 28.6111 1 0.662745 0.556863
17.5503 -48.3945 27.8766 1 0.662745 0.556863
17.5499 -47.4947 27.9783 1 0.662745 0.556863
15.9526 -46.9717 26.7326 1 0.662745 0.556863
16.0399 -45.9234 26.7383 1 0.662745 0.556863
14.5 -46.0035 25.4806 1 0.662745 0.556863
14.5391 -44.1874 25.1948 1 0.662745 0.556863
13.3664 -46.308 24.5087 1 0.662745 0.556863
13.6492 -45.1043 24.6712 1 0.662745 0.556863
30.7587 -42.8286 26.5489 1 0.662745 0.556863
30.9431 -41.3662 26.5065 1 0.662745 0.556863
30.5743 -44.291 26.5912 1 0.662745 0.556863
29.3243 -44.4495 27.7331 1 0.662745 0.556863
29.375 -43.3909 27.6967 1 0.662745 0.556863
27.2034 -46.4072 28.588 1 0.662745 0.556863
27.207 -45.6275 28.5284 1 0.662745 0.556863
24.8391 -48.1251 29.0545 1 0.662745 0.556863
24.8393 -47.5415 28.9699 1 0.662745 0.556863
22.6749 -49.0269 29.0735 1 0.662745 0.556863
22.672 -48.5986 28.989 1 0.662745 0.556863
20.7412 -49.076 28.8386 1 0.662745 0.556863
20.7351 -48.6969 28.7648 1 0.662745 0.556863
19.0683 -48.2358 28.5435 1 0.662745 0.556863
19.0581 -47.7347 28.4759 1 0.662745 0.556863
17.6626 -47.0418 28.0477 1 0.662745 0.556863
17.5264 -46.3586 27.8651 1 0.662745 0.556863
16.0251 -45.2148 26.6748 1 0.662745 0.556863
16.5303 -46.0297 27.2105 1 0.662745 0.556863
53.0529 10.2313 34.7221 1 0.662745 0.556863
51.6155 10.4109 34.4276 1 0.662745 0.556863
54.6599 13.785 34.7197 1 0.662745 0.556863
53.0172 13.649 34.4196 1 0.662745 0.556863
55.7455 17.0199 33.7738 1 0.662745 0.556863
54.124 16.9081 33.4976 1 0.662745 0.556863
50.9204 12.9079 33.0165 1 0.662745 0.556863
50.293 10.5334 33.4361 1 0.662745 0.556863
52.0831 16.2774 32.2988 1 0.662745 0.556863
57.5363 15.8927 19.8067 1 0.662745 0.556863
56.7869 13.9901 20.4906 1 0.662745 0.556863
57.5616 15.995 21.1641 1 0.662745 0.556863
49.4863 5.34808 25.3646 1 0.662745 0.556863
49.3802 5.55679 25.1757 1 0.662745 0.556863
54.8516 11.5396 21.6364 1 0.662745 0.556863
52.7059 9.23574 22.7726 1 0.662745 0.556863
57.043 15.5535 23.3745 1 0.662745 0.556863
56.2509 14.7972 25.6329 1 0.662745 0.556863
55.4556 13.9554 27.1348 1 0.662745 0.556863
49.7378 6.06841 24.6045 1 0.662745 0.556863
50.4294 6.82617 23.929 1 0.662745 0.556863
51.3253 7.77327 23.4275 1 0.662745 0.556863
16.9624 -49.3704 -25.0342 1 0.662745 0.556863
16.7023 -50.3188 -25.0515 1 0.662745 0.556863
26.9832 -38.5234 -29.4881 1 0.662745 0.556863
25.658 -41.4353 -29.6234 1 0.662745 0.556863
28.7456 -35.2415 -29.1454 1 0.662745 0.556863
24.3417 -43.8767 -29.4886 1 0.662745 0.556863
23.1499 -45.8339 -29.1682 1 0.662745 0.556863
33.485 -27.8 -32.1382 1 0.662745 0.556863
36.2161 -24.8264 -31.7864 1 0.662745 0.556863
37.838 -25.0838 -27.7615 1 0.662745 0.556863
34.5205 -28.1956 -28.1542 1 0.662745 0.556863
40.5571 -20.6152 -26.9465 1 0.662745 0.556863
18.0693 -51.107 -25.758 1 0.662745 0.556863
17.269 -51.1595 -25.2926 1 0.662745 0.556863
19.0589 -50.6721 -26.4402 1 0.662745 0.556863
22.1985 -47.293 -28.7469 1 0.662745 0.556863
21.2783 -48.5043 -28.1518 1 0.662745 0.556863
16.7155 -50.9667 -25.0724 1 0.662745 0.556863
16.445 -50.6885 -25.0089 1 0.662745 0.556863
16.4939 -50.485 -25.0132 1 0.662745 0.556863
19.1708 -50.2383 -28.9957 1 0.662745 0.556863
20.1802 -49.7176 -27.3106 1 0.662745 0.556863
17.6819 -51.6871 -30.5546 1 0.662745 0.556863
15.7055 -53.522 -31.6338 1 0.662745 0.556863
13.2337 -55.2012 -31.8799 1 0.662745 0.556863
10.3319 -56.5525 -31.5859 1 0.662745 0.556863
1.80879 -58.2602 -30.3592 1 0.662745 0.556863
4.02746 -57.9188 -30.5417 1 0.662745 0.556863
4.77697 -62.0139 -8.35108 1 0.662745 0.556863
5.00427 -62.036 -7.68673 1 0.662745 0.556863
4.60071 -61.9526 -8.9844 1 0.662745 0.556863
5.24227 -61.8717 -15.0005 1 0.662745 0.556863
5.51141 -61.6493 -16.8905 1 0.662745 0.556863
4.98751 -62.2082 -12.7328 1 0.662745 0.556863
5.84601 -61.9258 -17.8869 1 0.662745 0.556863
6.28263 -62.5309 -18.5891 1 0.662745 0.556863
4.77068 -62.1705 -11.2137 1 0.662745 0.556863
4.6252 -61.9898 -10.2913 1 0.662745 0.556863
6.33453 -61.5379 -20.6904 1 0.662745 0.556863
6.3281 -60.3533 -22.199 1 0.662745 0.556863
6.20499 -58.7857 -22.5225 1 0.662745 0.556863
6.02354 -57.0264 -22.2534 1 0.662745 0.556863
7.87367 -13.4545 -87.2181 1 0.662745 0.556863
6.46711 -15.2064 -92.4008 1 0.662745 0.556863
7.82758 -14.5227 -92.4897 1 0.662745 0.556863
9.56803 -12.4156 -87.3773 1 0.662745 0.556863
6.29491 -15.6236 -96.5953 1 0.662745 0.556863
9.1939 -13.8036 -95.5643 1 0.662745 0.556863
10.8943 -12.3847 -76.7474 1 0.662745 0.556863
9.60292 -12.4189 -81.8789 1 0.662745 0.556863
11.6384 -10.9728 -81.8295 1 0.662745 0.556863
13.285 -10.3197 -76.4233 1 0.662745 0.556863
10.9184 -14.7521 -67.2803 1 0.662745 0.556863
10.9873 -13.6366 -72.1878 1 0.662745 0.556863
13.7545 -10.5821 -71.7361 1 0.662745 0.556863
13.7912 -10.877 -66.6941 1 0.662745 0.556863
13.3556 -13.811 -55.2544 1 0.662745 0.556863
11.7242 -14.3086 -61.105 1 0.662745 0.556863
14.1391 -10.3214 -60.2237 1 0.662745 0.556863
15.875 -10.3927 -53.8618 1 0.662745 0.556863
2.873 -66.5956 -5.64756 1 0.662745 0.556863
3.03585 -68.1347 -5.52512 1 0.662745 0.556863
3.79273 -69.4707 -5.05205 1 0.662745 0.556863
4.51862 -65.9324 9.44705 1 0.662745 0.556863
4.66596 -66.7787 7.20198 1 0.662745 0.556863
4.47393 -64.9909 11.8905 1 0.662745 0.556863
6.05751 -69.621 2.93034 1 0.662745 0.556863
5.5777 -68.6683 4.26012 1 0.662745 0.556863
6.40697 -70.379 1.67741 1 0.662745 0.556863
6.52719 -70.7577 0.589571 1 0.662745 0.556863
6.47024 -70.9186 -0.434198 1 0.662745 0.556863
4.84444 -70.3899 -3.96628 1 0.662745 0.556863
5.80495 -70.9037 -2.65239 1 0.662745 0.556863
3.60334 -65.0672 -5.68145 1 0.662745 0.556863
4.18301 -64.7031 -4.95279 1 0.662745 0.556863
12.9781 -62.2146 -1.27756 1 0.662745 0.556863
13.7339 -60.5603 -2.43251 1 0.662745 0.556863
11.5142 -64.0861 -0.593435 1 0.662745 0.556863
8.75766 -59.4187 -7.02332 1 0.662745 0.556863
7.02791 -60.5027 -6.86214 1 0.662745 0.556863
10.3255 -58.6648 -7.01004 1 0.662745 0.556863
5.19876 -61.9399 -6.98839 1 0.662745 0.556863
3.37463 -63.3626 -7.31888 1 0.662745 0.556863
11.6689 -58.2178 -6.36039 1 0.662745 0.556863
12.7551 -58.3103 -5.24826 1 0.662745 0.556863
13.5515 -59.175 -3.84752 1 0.662745 0.556863
2.59235 -74.158 -2.67309 1 0.662745 0.556863
4.81249 -73.198 -2.07239 1 0.662745 0.556863
1.65995 -64.4026 -7.77039 1 0.662745 0.556863
9.57242 -66.1228 -0.590882 1 0.662745 0.556863
7.66099 -68.4077 -0.986013 1 0.662745 0.556863
6.28819 -71.0236 -1.49494 1 0.662745 0.556863
13.539 -47.2853 20.7314 1 0.662745 0.556863
11.5855 -47.8778 21.3854 1 0.662745 0.556863
15.9602 -47.0267 20.1228 1 0.662745 0.556863
10.2316 -48.5897 22.2147 1 0.662745 0.556863
9.86212 -49.0683 23.3873 1 0.662745 0.556863
24.658 -46.4363 18.644 1 0.662745 0.556863
21.6646 -47.3785 18.8661 1 0.662745 0.556863
27.3978 -45.0125 18.7086 1 0.662745 0.556863
29.5845 -43.6297 19.0048 1 0.662745 0.556863
31.3251 -42.341 19.6362 1 0.662745 0.556863
32.7267 -41.1994 20.7068 1 0.662745 0.556863
33.5805 -40.5972 21.9956 1 0.662745 0.556863
33.6773 -40.9268 23.2817 1 0.662745 0.556863
33.2294 -42.0514 24.5983 1 0.662745 0.556863
32.1592 -42.896 24.8639 1 0.662745 0.556863
32.7282 -41.8543 24.0862 1 0.662745 0.556863
32.449 -43.8347 25.9786 1 0.662745 0.556863
30.9938 -46.0462 27.3856 1 0.662745 0.556863
31.37 -44.5722 26.3762 1 0.662745 0.556863
28.5213 -48.4556 28.782 1 0.662745 0.556863
25.649 -50.4196 29.8912 1 0.662745 0.556863
22.9944 -51.2953 30.4368 1 0.662745 0.556863
20.6197 -51.594 30.5016 1 0.662745 0.556863
18.5874 -51.8272 30.1687 1 0.662745 0.556863
16.669 -51.5442 29.4418 1 0.662745 0.556863
14.6362 -50.2941 28.3244 1 0.662745 0.556863
12.6476 -49.0939 26.8548 1 0.662745 0.556863
10.8618 -48.9609 25.0716 1 0.662745 0.556863
30.9429 -40.0324 -2.02636 1 0.662745 0.556863
31.0428 -39.2554 -4.38184 1 0.662745 0.556863
34.3074 -34.9087 -5.82979 1 0.662745 0.556863
34.6682 -35.8472 -3.41753 1 0.662745 0.556863
33.865 -34.2657 -8.43522 1 0.662745 0.556863
14.8897 -54.4014 6.35683 1 0.662745 0.556863
18.7522 -51.6305 3.07083 1 0.662745 0.556863
18.2667 -51.5738 5.8089 1 0.662745 0.556863
14.5897 -54.0755 8.52224 1 0.662745 0.556863
22.3194 -48.3044 2.3955 1 0.662745 0.556863
21.9539 -48.4976 4.86947 1 0.662745 0.556863
18.0114 -51.3922 8.00224 1 0.662745 0.556863
14.4031 -53.5638 10.4528 1 0.662745 0.556863
10.8747 -55.4123 12.1445 1 0.662745 0.556863
11.2237 -56.1172 10.1383 1 0.662745 0.556863
7.96701 -57.217 13.3754 1 0.662745 0.556863
8.46361 -58.0471 11.2127 1 0.662745 0.556863
11.5692 -56.6464 8.06423 1 0.662745 0.556863
32.7005 -32.6983 -19.8566 1 0.662745 0.556863
33.226 -33.311 -15.3134 1 0.662745 0.556863
32.058 -32.1048 -24.5239 1 0.662745 0.556863
26.8125 -43.9595 -1.32074 1 0.662745 0.556863
26.4846 -44.4801 1.13129 1 0.662745 0.556863
33.5594 -33.7833 -11.5513 1 0.662745 0.556863
29.5701 -30.8359 -36.3146 1 0.662745 0.556863
30.5704 -31.314 -32.5062 1 0.662745 0.556863
28.3592 -30.4615 -40.3107 1 0.662745 0.556863
31.4066 -26.8083 -39.3921 1 0.662745 0.556863
32.329 -27.4983 -35.8708 1 0.662745 0.556863
6.22079 -59.2572 14.4437 1 0.662745 0.556863
6.60422 -60.2132 12.3008 1 0.662745 0.556863
5.13689 -61.1773 15.3328 1 0.662745 0.556863
5.34401 -62.2466 13.3004 1 0.662745 0.556863
1.78383 -65.4138 15.0725 1 0.662745 0.556863
3.32515 -64.8271 14.7064 1 0.662745 0.556863
3.1647 -63.6219 16.5212 1 0.662745 0.556863
1.68852 -64.2074 16.8167 1 0.662745 0.556863
4.6323 -30.6084 -52.383 1 0.662745 0.556863
8.75924 -30.7775 -51.464 1 0.662745 0.556863
31.3739 -31.6902 -28.6582 1 0.662745 0.556863
4.38143 -63.7779 14.109 1 0.662745 0.556863
4.21618 -62.622 16.0259 1 0.662745 0.556863
32.41 49.223 -10.2603 1 0.662745 0.556863
31.6885 47.6904 -14.9296 1 0.662745 0.556863
26.9263 51.8167 -15.8564 1 0.662745 0.556863
27.5604 53.4987 -11.1246 1 0.662745 0.556863
31.3499 46.4272 -20.2928 1 0.662745 0.556863
26.6237 50.5859 -21.2842 1 0.662745 0.556863
31.3502 45.6124 -25.5819 1 0.662745 0.556863
26.6284 49.8308 -26.5147 1 0.662745 0.556863
32.6874 48.2731 -65.291 1 0.662745 0.556863
38.3911 44.45 -66.3822 1 0.662745 0.556863
40.3814 44.7212 -68.6757 1 0.662745 0.556863
34.3525 48.5488 -67.4476 1 0.662745 0.556863
39.9388 45.8242 -69.6748 1 0.662745 0.556863
34.868 48.5786 -68.3514 1 0.662745 0.556863
28.9385 48.1158 -58.6143 1 0.662745 0.556863
33.9774 44.3163 -59.3165 1 0.662745 0.556863
36.0161 44.2987 -63.1353 1 0.662745 0.556863
30.6744 48.1136 -62.2271 1 0.662745 0.556863
27.7872 48.5668 -51.4477 1 0.662745 0.556863
32.6211 44.8213 -51.7721 1 0.662745 0.556863
32.9961 44.5519 -55.3073 1 0.662745 0.556863
28.1045 48.3248 -54.8113 1 0.662745 0.556863
27.5273 48.7449 -47.3267 1 0.662745 0.556863
32.3121 45.0219 -47.4587 1 0.662745 0.556863
32.4013 44.9406 -49.3754 1 0.662745 0.556863
27.6016 48.6678 -49.1529 1 0.662745 0.556863
27.558 49.1326 -42.7138 1 0.662745 0.556863
32.3423 45.3441 -42.585 1 0.662745 0.556863
32.3288 45.1771 -45.3637 1 0.662745 0.556863
27.544 48.9151 -45.3687 1 0.662745 0.556863
27.2708 49.5178 -34.4876 1 0.662745 0.556863
32.016 45.497 -34.1893 1 0.662745 0.556863
32.2432 45.4603 -38.6174 1 0.662745 0.556863
27.4759 49.3518 -38.797 1 0.662745 0.556863
31.6453 45.425 -30.0291 1 0.662745 0.556863
26.9162 49.5761 -30.6547 1 0.662745 0.556863
15.1506 57.3964 -17.5804 1 0.662745 0.556863
7.82746 59.0806 -18.3721 1 0.662745 0.556863
8.13697 61.0074 -13.3734 1 0.662745 0.556863
15.6902 59.2127 -12.6742 1 0.662745 0.556863
7.686 57.5391 -23.9133 1 0.662745 0.556863
14.9019 56.0329 -23.1034 1 0.662745 0.556863
14.9138 55.1635 -28.3418 1 0.662745 0.556863
7.69357 56.5197 -29.2373 1 0.662745 0.556863
9.52574 56.5214 -61.3263 1 0.662745 0.556863
9.95835 56.8229 -62.9611 1 0.662745 0.556863
18.4303 54.4059 -62.7835 1 0.662745 0.556863
19.2911 54.6816 -64.6097 1 0.662745 0.556863
19.2591 54.1178 -66.2272 1 0.662745 0.556863
7.66137 56.9094 -64.0827 1 0.662745 0.556863
8.53082 56.0889 -56.226 1 0.662745 0.556863
8.99836 56.2554 -58.994 1 0.662745 0.556863
16.4585 54.123 -57.0875 1 0.662745 0.556863
17.3817 54.2026 -60.1777 1 0.662745 0.556863
8.15579 56.124 -50.5614 1 0.662745 0.556863
8.27779 56.0862 -53.2837 1 0.662745 0.556863
15.7523 54.3447 -50.8424 1 0.662745 0.556863
15.9739 54.2179 -53.8081 1 0.662745 0.556863
8.72317 55.9262 -46.8968 1 0.662745 0.556863
8.08139 56.0794 -48.4531 1 0.662745 0.556863
15.7322 54.3325 -47.0535 1 0.662745 0.556863
15.6183 54.3605 -48.6936 1 0.662745 0.556863
10.7497 55.6384 -45.8304 1 0.662745 0.556863
16.2545 54.3281 -45.614 1 0.662745 0.556863
8.75027 55.9867 -44.4223 1 0.662745 0.556863
15.7762 54.5144 -43.5953 1 0.662745 0.556863
7.99053 56.1328 -37.4554 1 0.662745 0.556863
8.06372 56.1134 -41.3493 1 0.662745 0.556863
15.4396 54.7522 -36.0493 1 0.662745 0.556863
15.5754 54.6515 -40.095 1 0.662745 0.556863
7.83111 56.1596 -33.5847 1 0.662745 0.556863
15.1561 54.8298 -32.3943 1 0.662745 0.556863
31.0275 -44.8335 25.8681 1 0.662745 0.556863
30.6614 -45.4183 26.6279 1 0.662745 0.556863
30.8009 -44.5623 26.2296 1 0.662745 0.556863
31.7612 -43.1632 25.1804 1 0.662745 0.556863
32.3149 -42.3378 24.4785 1 0.662745 0.556863
18.5491 -51.9674 -5.01849 1 0.662745 0.556863
14.2214 -54.6908 1.01717 1 0.662745 0.556863
19.5621 -51.7715 -3.78194 1 0.662745 0.556863
14.9259 -54.6238 1.88504 1 0.662745 0.556863
19.4069 -51.6778 -0.605812 1 0.662745 0.556863
15.0752 -54.5557 3.90468 1 0.662745 0.556863
11.8645 -57.1004 4.58465 1 0.662745 0.556863
11.8226 -56.9525 6.0879 1 0.662745 0.556863
2.35323 -66.7654 1.08492 1 0.662745 0.556863
2.9596 -66.8281 -0.40148 1 0.662745 0.556863
2.31376 -66.5687 -0.96636 1 0.662745 0.556863
1.91415 -66.5046 0.5177 1 0.662745 0.556863
2.87581 -65.3067 -1.3275 1 0.662745 0.556863
2.77984 -65.108 0.131764 1 0.662745 0.556863
5.59491 -61.5999 -0.0741627 1 0.662745 0.556863
5.70129 -62.0231 -1.42898 1 0.662745 0.556863
6.33884 -60.3221 -1.44779 1 0.662745 0.556863
5.97243 -59.8901 -0.0222475 1 0.662745 0.556863
6.85896 -59.1421 -1.51914 1 0.662745 0.556863
6.3258 -58.6949 -0.00824184 1 0.662745 0.556863
7.93202 -58.9904 -1.67044 1 0.662745 0.556863
7.57951 -58.4325 -0.151957 1 0.662745 0.556863
8.99655 -59.3353 -1.74845 1 0.662745 0.556863
8.90981 -58.6592 -0.253443 1 0.662745 0.556863
9.49109 -59.645 -1.59992 1 0.662745 0.556863
9.49295 -58.9316 -0.112743 1 0.662745 0.556863
9.67499 -59.959 -1.19883 1 0.662745 0.556863
9.70003 -59.2418 0.288353 1 0.662745 0.556863
9.80757 -60.3169 -0.519121 1 0.662745 0.556863
9.90216 -59.582 0.96806 1 0.662745 0.556863
9.67287 -60.9021 0.196854 1 0.662745 0.556863
9.81383 -60.1525 1.68403 1 0.662745 0.556863
9.05494 -61.8983 0.706752 1 0.662745 0.556863
9.14953 -61.1538 2.19393 1 0.662745 0.556863
7.65721 -63.3717 0.812877 1 0.662745 0.556863
7.58067 -62.7386 2.30006 1 0.662745 0.556863
5.18308 -65.3887 0.317533 1 0.662745 0.556863
4.77865 -65.0596 1.80471 1 0.662745 0.556863
18.0474 -50.97 10.0447 1 0.662745 0.556863
14.5575 -52.8521 12.2005 1 0.662745 0.556863
21.7114 -48.494 7.235 1 0.662745 0.556863
18.1435 -50.3995 11.8029 1 0.662745 0.556863
14.7547 -52.0071 13.7011 1 0.662745 0.556863
10.4892 -53.6648 15.4386 1 0.662745 0.556863
10.6104 -54.5793 13.917 1 0.662745 0.556863
6.81606 -55.5588 16.8732 1 0.662745 0.556863
7.27717 -56.3913 15.2452 1 0.662745 0.556863
5.20441 -57.8755 17.8624 1 0.662745 0.556863
5.62862 -58.528 16.2364 1 0.662745 0.556863
4.54541 -59.9713 18.5431 1 0.662745 0.556863
4.80668 -60.5083 16.9798 1 0.662745 0.556863
7.04008 -57.7147 39.8023 1 0.662745 0.556863
10.2972 -56.9959 39.4244 1 0.662745 0.556863
4.29631 -58.0559 40.0002 1 0.662745 0.556863
14.1047 -55.7756 39.1528 1 0.662745 0.556863
18.5831 -53.8807 38.958 1 0.662745 0.556863
23.8531 -51.1382 38.8103 1 0.662745 0.556863
29.2153 -47.732 38.2075 1 0.662745 0.556863
33.9702 -43.8461 36.6473 1 0.662745 0.556863
37.5178 -39.0463 33.4536 1 0.662745 0.556863
39.258 -32.8985 27.9502 1 0.662745 0.556863
40.2953 -27.8883 21.5775 1 0.662745 0.556863
1.54201 -63.216 18.1984 1 0.662745 0.556863
2.91582 -62.705 17.9761 1 0.662745 0.556863
2.70572 -61.8737 19.3875 1 0.662745 0.556863
1.41852 -62.2888 19.5474 1 0.662745 0.556863
26.1808 -44.9846 3.55702 1 0.662745 0.556863
30.7539 -41.0295 0.391482 1 0.662745 0.556863
41.7344 -26.5017 15.7757 1 0.662745 0.556863
42.3433 -27.639 10.2053 1 0.662745 0.556863
2.02903 -58.1434 39.7313 1 0.662745 0.556863
40.8897 -30.2005 4.52641 1 0.662745 0.556863
38.1071 -33.5913 0.308029 1 0.662745 0.556863
3.73026 -61.2026 19.0522 1 0.662745 0.556863
3.95323 -61.8515 17.5648 1 0.662745 0.556863
34.729 -37.2164 -0.880899 1 0.662745 0.556863
13.0783 -48.9604 -53.6992 1 0.662745 0.556863
14.5061 -45.8533 -53.0519 1 0.662745 0.556863
11.2253 -49.8751 -54.0388 1 0.662745 0.556863
12.2054 -46.0235 -53.382 1 0.662745 0.556863
13.2175 -41.3799 -52.3205 1 0.662745 0.556863
16.1866 -41.2708 -52.0303 1 0.662745 0.556863
14.2258 -36.1984 -51.2341 1 0.662745 0.556863
18.0263 -35.9481 -50.9068 1 0.662745 0.556863
19.9314 -30.6205 -49.9535 1 0.662745 0.556863
24.4021 -30.4968 -48.3385 1 0.662745 0.556863
15.1948 -30.7336 -50.5024 1 0.662745 0.556863
20.0753 -12.5682 -49.1453 1 0.662745 0.556863
15.7639 -14.7643 -51.3214 1 0.662745 0.556863
9.77643 -17.6815 -53.6547 1 0.662745 0.556863
5.26028 -19.1574 -54.8866 1 0.662745 0.556863
30.0403 -26.1645 -43.3722 1 0.662745 0.556863
26.924 -30.3961 -44.7215 1 0.662745 0.556863
39.5423 7.07477 -22.751 1 0.662745 0.556863
40.9151 8.55496 -19.4858 1 0.662745 0.556863
39.1377 5.59976 -19.5322 1 0.662745 0.556863
37.5588 4.15045 -23.0884 1 0.662745 0.556863
38.3772 2.71716 -19.9064 1 0.662745 0.556863
36.6663 1.5108 -23.8434 1 0.662745 0.556863
42.4381 12.0111 -19.1858 1 0.662745 0.556863
41.3572 10.8756 -22.7903 1 0.662745 0.556863
35.2986 -0.265287 -28.7897 1 0.662745 0.556863
36.3923 -3.00722 -30.054 1 0.662745 0.556863
38.1246 -1.436 -25.0567 1 0.662745 0.556863
38.5241 5.7828 -26.4963 1 0.662745 0.556863
36.4313 2.50318 -27.3554 1 0.662745 0.556863
40.3105 10.0582 -26.9575 1 0.662745 0.556863
41.7413 -5.36159 -23.0547 1 0.662745 0.556863
39.9046 -0.521185 -21.1894 1 0.662745 0.556863
41.9085 -13.0504 -25.1757 1 0.662745 0.556863
33.1656 -22.2091 -40.5323 1 0.662745 0.556863
34.501 -23.8264 -36.9809 1 0.662745 0.556863
34.6234 -25.164 -34.8827 1 0.662745 0.556863
8.1198 -62.5083 5.65552 1 0.662745 0.556863
9.80884 -59.6608 5.03682 1 0.662745 0.556863
6.53131 -65.3169 5.82354 1 0.662745 0.556863
1.83166 -70.252 5.02711 1 0.662745 0.556863
3.55619 -69.4318 5.21487 1 0.662745 0.556863
5.06642 -67.7058 5.5785 1 0.662745 0.556863
11.3308 -57.3073 3.6873 1 0.662745 0.556863
11.5061 -57.7478 3.421 1 0.662745 0.556863
12.463 -55.5633 1.40724 1 0.662745 0.556863
11.5754 -57.1551 3.92982 1 0.662745 0.556863
21.4653 55.0136 -16.7409 1 0.662745 0.556863
22.0759 56.7692 -11.9269 1 0.662745 0.556863
21.1777 53.7514 -22.224 1 0.662745 0.556863
21.1875 52.9742 -27.4345 1 0.662745 0.556863
27.3724 51.8963 -66.0987 1 0.662745 0.556863
26.0923 51.6241 -64.0983 1 0.662745 0.556863
29.8539 51.201 -67.6215 1 0.662745 0.556863
24.535 51.4518 -61.2483 1 0.662745 0.556863
23.18 51.425 -57.8775 1 0.662745 0.556863
22.5066 51.5888 -54.3144 1 0.662745 0.556863
22.2302 51.7835 -51.1378 1 0.662745 0.556863
22.0661 51.8489 -48.9263 1 0.662745 0.556863
22.0005 51.8936 -47.1942 1 0.662745 0.556863
22.0193 52.0262 -45.4561 1 0.662745 0.556863
22.0407 52.2096 -43.0382 1 0.662745 0.556863
21.983 52.4065 -39.2669 1 0.662745 0.556863
21.8059 52.5751 -35.0838 1 0.662745 0.556863
21.4688 52.6732 -31.4304 1 0.662745 0.556863
6.88471 -56.8585 -33.7258 1 0.662745 0.556863
7.28889 -57.1562 -36.0786 1 0.662745 0.556863
6.77749 -57.024 -32.2018 1 0.662745 0.556863
8.15929 -59.0733 -28.7775 1 0.662745 0.556863
7.58228 -58.065 -29.9919 1 0.662745 0.556863
8.7666 -60.2554 -27.4826 1 0.662745 0.556863
8.28132 -60.4626 -25.7988 1 0.662745 0.556863
7.66416 -60.2943 -24.3495 1 0.662745 0.556863
7.89141 -58.1656 -39.7212 1 0.662745 0.556863
8.38309 -58.5725 -44.2575 1 0.662745 0.556863
8.45473 -57.0627 -49.2911 1 0.662745 0.556863
8.52769 -54.1836 -53.1794 1 0.662745 0.556863
10.5209 -41.3412 -52.6429 1 0.662745 0.556863
9.75121 -46.1417 -53.7243 1 0.662745 0.556863
11.2548 -36.1915 -51.5405 1 0.662745 0.556863
9.02333 -50.4829 -54.2802 1 0.662745 0.556863
9.62553 -16.6048 -61.6575 1 0.662745 0.556863
11.2176 -15.8985 -56.1234 1 0.662745 0.556863
8.58271 -17.005 -67.6556 1 0.662745 0.556863
8.64362 -15.6421 -72.5257 1 0.662745 0.556863
8.64744 -14.066 -77.0196 1 0.662745 0.556863
7.43336 -13.8264 -81.8892 1 0.662745 0.556863
5.75451 -14.6299 -87.0333 1 0.662745 0.556863
4.36404 -16.1831 -92.3505 1 0.662745 0.556863
3.1298 -17.7138 -96.4294 1 0.662745 0.556863
6.78324 -59.3747 -23.3689 1 0.662745 0.556863
5.77044 -58.0796 -22.6227 1 0.662745 0.556863
5.72393 -56.7485 -23.5956 1 0.662745 0.556863
5.67743 -55.4175 -24.5685 1 0.662745 0.556863
7.06584 -57.404 -31.0452 1 0.662745 0.556863
11.8754 -30.8025 -50.9216 1 0.662745 0.556863
12.542 -25.6798 -50.595 1 0.662745 0.556863
13.4139 -21.3284 -50.3698 1 0.662745 0.556863
13.7487 -18.0992 -50.8515 1 0.662745 0.556863
12.8043 -16.3429 -52.6454 1 0.662745 0.556863
4.33902 -64.377 -3.95651 1 0.662745 0.556863
4.29534 -64.0637 -2.76116 1 0.662745 0.556863
4.27597 -63.738 -1.43529 1 0.662745 0.556863
4.26874 -63.4061 -0.0441763 1 0.662745 0.556863
5.98753 -56.0578 -21.5994 1 0.662745 0.556863
5.95152 -55.0892 -20.9455 1 0.662745 0.556863
1.28593 -63.3339 -10.0323 1 0.662745 0.556863
2.74725 -62.9043 -9.76135 1 0.662745 0.556863
9.67321 -58.505 -9.20247 1 0.662745 0.556863
12.0594 -56.5763 -8.63265 1 0.662745 0.556863
6.83154 -60.4517 -9.4318 1 0.662745 0.556863
12.9654 -55.1511 -7.45335 1 0.662745 0.556863
13.0373 -54.3996 -5.33453 1 0.662745 0.556863
12.9216 -54.4921 -1.94614 1 0.662745 0.556863
4.55933 -61.9308 -9.58964 1 0.662745 0.556863
47.9058 6.79143 30.6263 1 0.662745 0.556863
49.7199 6.40164 10.0852 1 0.662745 0.556863
49.0291 3.82755 11.0381 1 0.662745 0.556863
48.2265 3.96478 8.33581 1 0.662745 0.556863
48.3876 5.88911 7.21263 1 0.662745 0.556863
49.0073 5.7435 13.9856 1 0.662745 0.556863
48.6465 3.41913 15.0448 1 0.662745 0.556863
49.0233 3.54869 13.216 1 0.662745 0.556863
49.6662 6.13688 12.3364 1 0.662745 0.556863
48.3363 3.72986 16.7 1 0.662745 0.556863
48.5238 5.87018 15.0522 1 0.662745 0.556863
43.3939 6.00134 4.45179 1 0.662745 0.556863
45.4915 6.15634 4.19493 1 0.662745 0.556863
45.4168 6.9814 2.77723 1 0.662745 0.556863
43.2752 7.02216 3.05518 1 0.662745 0.556863
46.7861 6.55652 9.7119 1 0.662745 0.556863
48.9275 7.14428 9.76753 1 0.662745 0.556863
47.2201 6.56443 6.83823 1 0.662745 0.556863
45.098 6.16592 6.95806 1 0.662745 0.556863
46.0726 5.98354 13.2694 1 0.662745 0.556863
48.1279 6.46567 13.594 1 0.662745 0.556863
48.9384 6.83446 12.0432 1 0.662745 0.556863
46.8568 6.21375 11.8512 1 0.662745 0.556863
47.3711 6.86859 14.3489 1 0.662745 0.556863
45.1964 6.71178 13.8595 1 0.662745 0.556863
38.9741 6.67726 10.3359 1 0.662745 0.556863
42.0574 10.0591 11.0245 1 0.662745 0.556863
41.9447 8.50817 12.0087 1 0.662745 0.556863
39.0133 5.61499 11.01 1 0.662745 0.556863
41.9167 6.72347 12.6899 1 0.662745 0.556863
39.039 4.3926 11.4766 1 0.662745 0.556863
38.7954 7.18612 8.87411 1 0.662745 0.556863
41.6467 10.802 8.89036 1 0.662745 0.556863
41.9102 10.6948 9.9526 1 0.662745 0.556863
38.8853 7.11268 9.60168 1 0.662745 0.556863
39.1073 4.70592 5.56348 1 0.662745 0.556863
41.4424 7.18093 4.05682 1 0.662745 0.556863
41.386 8.87008 5.23186 1 0.662745 0.556863
38.9403 5.86287 6.36829 1 0.662745 0.556863
41.2932 10.2404 6.80871 1 0.662745 0.556863
38.7906 6.80144 7.44833 1 0.662745 0.556863
41.4105 10.7675 7.9353 1 0.662745 0.556863
38.753 7.16245 8.21997 1 0.662745 0.556863
39.2734 3.07502 6.40405 1 0.662745 0.556863
41.3262 4.79981 5.28407 1 0.662745 0.556863
41.2155 5.69736 4.1357 1 0.662745 0.556863
39.1968 3.68978 5.6175 1 0.662745 0.556863
39.4662 3.30761 9.32252 1 0.662745 0.556863
43.4299 5.1394 9.54502 1 0.662745 0.556863
42.3951 4.86874 7.31754 1 0.662745 0.556863
39.4018 3.12223 7.79684 1 0.662745 0.556863
39.1828 3.00322 11.2854 1 0.662745 0.556863
42.9057 4.69498 12.4108 1 0.662745 0.556863
43.4382 4.84706 11.2755 1 0.662745 0.556863
39.3512 3.10738 10.5078 1 0.662745 0.556863
42.3177 5.38643 12.8532 1 0.662745 0.556863
39.0871 3.47681 11.5884 1 0.662745 0.556863
4.66133 -58.581 22.2944 1 0.662745 0.556863
5.5588 -56.5183 21.3888 1 0.662745 0.556863
5.47523 -56.1495 23.7354 1 0.662745 0.556863
4.74965 -57.9137 24.4217 1 0.662745 0.556863
2.69933 -59.9817 22.9311 1 0.662745 0.556863
3.74558 -59.5715 22.7394 1 0.662745 0.556863
3.84042 -58.7772 24.7135 1 0.662745 0.556863
2.7347 -59.1657 24.8668 1 0.662745 0.556863
1.41034 -60.3032 23.0764 1 0.662745 0.556863
1.41967 -59.5052 25.1375 1 0.662745 0.556863
14.6963 -51.0956 14.8903 1 0.662745 0.556863
18.0687 -49.7725 13.1435 1 0.662745 0.556863
18.0559 -49.0298 14.2862 1 0.662745 0.556863
10.5691 -52.7156 16.6923 1 0.662745 0.556863
7.00564 -54.7083 18.3103 1 0.662745 0.556863
5.32483 -57.1496 19.5055 1 0.662745 0.556863
4.5451 -59.2978 20.3248 1 0.662745 0.556863
1.39229 -61.2745 21.1932 1 0.662745 0.556863
2.66161 -60.9251 21.0719 1 0.662745 0.556863
3.68495 -60.4113 20.8147 1 0.662745 0.556863
18.3377 -48.1119 15.4509 1 0.662745 0.556863
18.6281 -47.2893 16.5027 1 0.662745 0.556863
18.641 -46.833 17.3071 1 0.662745 0.556863
18.5971 -46.8172 18.1782 1 0.662745 0.556863
18.717 -47.3165 19.43 1 0.662745 0.556863
18.9456 -47.9259 20.7809 1 0.662745 0.556863
19.2274 -48.2405 21.949 1 0.662745 0.556863
19.536 -48.4076 23.0257 1 0.662745 0.556863
19.4267 -47.5117 22.9343 1 0.662745 0.556863
19.3175 -46.6157 22.8429 1 0.662745 0.556863
-49.2925 31.4163 -78.0595 1 0.662745 0.556863
-44.8531 33.6739 -78.1184 1 0.662745 0.556863
-35.0153 48.4706 -69.0387 1 0.662745 0.556863
-35.3555 46.0998 -70.5184 1 0.662745 0.556863
-3.49329e-06 56.5304 -64.8753 1 0.662745 0.556863
4.00148 54.4186 -66.287 1 0.662745 0.556863
35.0153 48.4706 -69.0387 1 0.662745 0.556863
29.9315 48.8206 -68.7368 1 0.662745 0.556863
16.0059 50.5297 -68.01 1 0.662745 0.556863
16.1807 45.8614 -70.4878 1 0.662745 0.556863
49.2925 31.4163 -78.0595 1 0.662745 0.556863
46.1982 30.1999 -80.1265 1 0.662745 0.556863
41.432 17.8939 -88.7774 1 0.662745 0.556863
41.4355 19.9802 -87.4214 1 0.662745 0.556863
43.0819 25.7505 -83.1689 1 0.662745 0.556863
37.3283 29.2445 -80.3018 1 0.662745 0.556863
21.3861 36.6336 -76.0425 1 0.662745 0.556863
7.6577 33.2686 -78.6497 1 0.662745 0.556863
21.4337 -5.26087 -94.9476 1 0.662745 0.556863
21.994 -4.02544 -94.3259 1 0.662745 0.556863
18.3219 -6.91698 -94.9208 1 0.662745 0.556863
19.5846 -4.22334 -94.3689 1 0.662745 0.556863
16.4439 -6.7682 -94.9991 1 0.662745 0.556863
17.8266 -4.27594 -94.4266 1 0.662745 0.556863
-1.58594e-06 -19.2059 -98.0863 1 0.662745 0.556863
0.479906 -18.9769 -98.0197 1 0.662745 0.556863
1.91963 -18.4496 -97.8585 1 0.662745 0.556863
1.76074 -18.1113 -97.7542 1 0.662745 0.556863
-0.15888 -17.773 -97.65 1 0.662745 0.556863
3.02925 -14.706 -96.8925 1 0.662745 0.556863
12.2759 -6.858 -95.0372 1 0.662745 0.556863
10.3562 -1.73879 -93.8351 1 0.662745 0.556863
-11.4062 -15.4095 -97.3137 1 0.662745 0.556863
-10.9401 -14.839 -97.36 1 0.662745 0.556863
-9.52827 -15.2607 -97.392 1 0.662745 0.556863
-12.7309 -12.332 -96.8167 1 0.662745 0.556863
-19.5557 -5.11209 -95.0259 1 0.662745 0.556863
-16.0154 -1.30231 -93.8323 1 0.662745 0.556863
-1.91962 3.38043 -92.633 1 0.662745 0.556863
-2.20384 14.5333 -88.8217 1 0.662745 0.556863
-6.89571 27.5149 -82.1963 1 0.662745 0.556863
-24.5955 31.7422 -79.9616 1 0.662745 0.556863
-41.432 17.8939 -88.7774 1 0.662745 0.556863
-39.158 21.1746 -86.9517 1 0.662745 0.556863
-33.9717 30.5279 -81.2902 1 0.662745 0.556863
-34.1903 37.0348 -77.5171 1 0.662745 0.556863
-37.7018 39.6466 -75.1364 1 0.662745 0.556863
35520
-0.0154743 -0.881815 0.471341
-0.00268051 -0.83149 0.555533
-0.111008 -0.83149 0.544336
-0.0154743 -0.881815 0.471341
-0.111008 -0.83149 0.544336
-0.107131 -0.881815 0.459265
-0.107131 -0.881815 0.459265
-0.111008 -0.83149 0.544336
-0.21507 -0.83149 0.512219
-0.107131 -0.881815 0.459265
-0.21507 -0.83149 0.512219
-0.194671 -0.881815 0.42954
-0.194671 -0.881815 0.42954
-0.21507 -0.83149 0.512219
-0.310867 -0.83149 0.460419
-0.194671 -0.881815 0.42954
-0.310867 -0.83149 0.460419
-0.27473 -0.881815 0.383308
-0.27473 -0.881815 0.383308
-0.310867 -0.83149 0.460419
-0.394717 -0.83149 0.390926
-0.27473 -0.881815 0.383308
-0.394717 -0.83149 0.390926
-0.34423 -0.881815 0.322346
-0.34423 -0.881815 0.322346
-0.394717 -0.83149 0.390926
-0.463398 -0.83149 0.306409
-0.34423 -0.881815 0.322346
-0.463398 -0.83149 0.306409
-0.400502 -0.881816 0.248996
-0.400502 -0.881816 0.248996
-0.463398 -0.83149 0.306409
-0.514271 -0.83149 0.210117
-0.400502 -0.881816 0.248996
-0.514271 -0.83149 0.210117
-0.441384 -0.881815 0.166078
-0.441384 -0.881815 0.166078
-0.514271 -0.83149 0.210117
-0.545381 -0.83149 0.10575
-0.441384 -0.881815 0.166078
-0.545381 -0.83149 0.10575
-0.465303 -0.881815 0.076777
-0.465303 -0.881815 0.076777
-0.545381 -0.83149 0.10575
-0.555533 -0.83149 -0.00268069
-0.465303 -0.881815 0.076777
-0.555533 -0.83149 -0.00268069
-0.471341 -0.881815 -0.0154743
-0.471341 -0.881815 -0.0154743
-0.555533 -0.83149 -0.00268069
-0.544336 -0.83149 -0.111008
-0.471341 -0.881815 -0.0154743
-0.544336 -0.83149 -0.111008
-0.459265 -0.881815 -0.107131
-0.459265 -0.881815 -0.107131
-0.544336 -0.83149 -0.111008
-0.51222 -0.83149 -0.21507
-0.459265 -0.881815 -0.107131
-0.51222 -0.83149 -0.21507
-0.42954 -0.881815 -0.194671
-0.42954 -0.881815 -0.194671
-0.51222 -0.83149 -0.21507
-0.460419 -0.83149 -0.310866
-0.42954 -0.881815 -0.194671
-0.460419 -0.83149 -0.310866
-0.383308 -0.881816 -0.274729
-0.383308 -0.881816 -0.274729
-0.460419 -0.83149 -0.310866
-0.390926 -0.83149 -0.394717
-0.383308 -0.881816 -0.274729
-0.390926 -0.83149 -0.394717
-0.322346 -0.881816 -0.34423
-0.322346 -0.881816 -0.34423
-0.390926 -0.83149 -0.394717
-0.306409 -0.83149 -0.463398
-0.322346 -0.881816 -0.34423
-0.306409 -0.83149 -0.463398
-0.248996 -0.881816 -0.400502
-0.248996 -0.881816 -0.400502
-0.306409 -0.83149 -0.463398
-0.210117 -0.83149 -0.514271
-0.248996 -0.881816 -0.400502
-0.210117 -0.83149 -0.514271
-0.166078 -0.881816 -0.441384
-0.166078 -0.881816 -0.441384
-0.210117 -0.83149 -0.514271
-0.10575 -0.83149 -0.545381
-0.166078 -0.881816 -0.441384
-0.10575 -0.83149 -0.545381
-0.0767769 -0.881816 -0.465303
-0.0767769 -0.881816 -0.465303
-0.10575 -0.83149 -0.545381
0.00268058 -0.83149 -0.555533
-0.0767769 -0.881816 -0.465303
0.00268058 -0.83149 -0.555533
0.0154743 -0.881816 -0.47134
0.0154743 -0.881816 -0.47134
0.00268058 -0.83149 -0.555533
0.111008 -0.83149 -0.544335
0.0154743 -0.881816 -0.47134
0.111008 -0.83149 -0.544335
0.107131 -0.881816 -0.459265
0.107131 -0.881816 -0.459265
0.111008 -0.83149 -0.544335
0.21507 -0.83149 -0.512219
0.107131 -0.881816 -0.459265
0.21507 -0.83149 -0.512219
0.19467 -0.881815 -0.42954
0.19467 -0.881815 -0.42954
0.21507 -0.83149 -0.512219
0.310866 -0.83149 -0.46042
0.19467 -0.881815 -0.42954
0.310866 -0.83149 -0.46042
0.274729 -0.881816 -0.383308
0.274729 -0.881816 -0.383308
0.310866 -0.83149 -0.46042
0.394717 -0.83149 -0.390925
0.274729 -0.881816 -0.383308
0.394717 -0.83149 -0.390925
0.34423 -0.881816 -0.322346
0.34423 -0.881816 -0.322346
0.394717 -0.83149 -0.390925
0.463398 -0.83149 -0.306409
0.34423 -0.881816 -0.322346
0.463398 -0.83149 -0.306409
0.400502 -0.881816 -0.248996
0.400502 -0.881816 -0.248996
0.463398 -0.83149 -0.306409
0.514271 -0.83149 -0.210116
0.400502 -0.881816 -0.248996
0.514271 -0.83149 -0.210116
0.441384 -0.881815 -0.166078
0.441384 -0.881815 -0.166078
0.514271 -0.83149 -0.210116
0.545381 -0.83149 -0.10575
0.441384 -0.881815 -0.166078
0.545381 -0.83149 -0.10575
0.465303 -0.881816 -0.0767769
0.465303 -0.881816 -0.0767769
0.545381 -0.83149 -0.10575
0.555533 -0.83149 0.00268085
0.465303 -0.881816 -0.0767769
0.555533 -0.83149 0.00268085
0.47134 -0.881816 0.0154748
0.47134 -0.881816 0.0154748
0.555533 -0.83149 0.00268085
0.544336 -0.83149 0.111008
0.47134 -0.881816 0.0154748
0.544336 -0.83149 0.111008
0.459265 -0.881816 0.107131
0.459265 -0.881816 0.107131
0.544336 -0.83149 0.111008
0.512219 -0.83149 0.21507
0.459265 -0.881816 0.107131
0.512219 -0.83149 0.21507
0.42954 -0.881816 0.19467
0.42954 -0.881816 0.19467
0.512219 -0.83149 0.21507
0.460419 -0.83149 0.310867
0.42954 -0.881816 0.19467
0.460419 -0.83149 0.310867
0.383308 -0.881815 0.274729
0.383308 -0.881815 0.274729
0.460419 -0.83149 0.310867
0.390925 -0.83149 0.394717
0.383308 -0.881815 0.274729
0.390925 -0.83149 0.394717
0.322345 -0.881816 0.344231
0.322345 -0.881816 0.344231
0.390925 -0.83149 0.394717
0.306408 -0.83149 0.463398
0.322345 -0.881816 0.344231
0.306408 -0.83149 0.463398
0.248997 -0.881815 0.400502
0.248997 -0.881815 0.400502
0.306408 -0.83149 0.463398
0.210117 -0.83149 0.514271
0.248997 -0.881815 0.400502
0.210117 -0.83149 0.514271
0.166078 -0.881815 0.441384
0.166078 -0.881815 0.441384
0.210117 -0.83149 0.514271
0.10575 -0.83149 0.545381
0.166078 -0.881815 0.441384
0.10575 -0.83149 0.545381
0.0767773 -0.881815 0.465303
0.0767773 -0.881815 0.465303
0.10575 -0.83149 0.545381
-0.00268051 -0.83149 0.555533
0.0767773 -0.881815 0.465303
-0.00268051 -0.83149 0.555533
-0.0154743 -0.881815 0.471341
-0.00268051 -0.83149 0.555533
-0.00227558 -0.707138 0.707072
-0.140174 -0.707137 0.693042
-0.00268051 -0.83149 0.555533
-0.140174 -0.707137 0.693042
-0.111008 -0.83149 0.544336
-0.111008 -0.83149 0.544336
-0.140174 -0.707137 0.693042
-0.272687 -0.707138 0.652379
-0.111008 -0.83149 0.544336
-0.272687 -0.707138 0.652379
-0.21507 -0.83149 0.512219
-0.21507 -0.83149 0.512219
-0.272687 -0.707138 0.652379
-0.394721 -0.707138 0.586645
-0.21507 -0.83149 0.512219
-0.394721 -0.707138 0.586645
-0.310867 -0.83149 0.460419
-0.310867 -0.83149 0.460419
-0.394721 -0.707138 0.586645
-0.501585 -0.707138 0.498366
-0.310867 -0.83149 0.460419
-0.501585 -0.707138 0.498366
-0.394717 -0.83149 0.390926
-0.394717 -0.83149 0.390926
-0.501585 -0.707138 0.498366
-0.589173 -0.707137 0.390937
-0.394717 -0.83149 0.390926
-0.589173 -0.707137 0.390937
-0.463398 -0.83149 0.306409
-0.463398 -0.83149 0.306409
-0.589173 -0.707137 0.390937
-0.654121 -0.707138 0.268483
-0.463398 -0.83149 0.306409
-0.654121 -0.707138 0.268483
-0.514271 -0.83149 0.210117
-0.514271 -0.83149 0.210117
-0.654121 -0.707138 0.268483
-0.69393 -0.707137 0.135711
-0.514271 -0.83149 0.210117
-0.69393 -0.707137 0.135711
-0.545381 -0.83149 0.10575
-0.545381 -0.83149 0.10575
-0.69393 -0.707137 0.135711
-0.707072 -0.707138 -0.00227577
-0.545381 -0.83149 0.10575
-0.707072 -0.707138 -0.00227577
-0.555533 -0.83149 -0.00268069
-0.555533 -0.83149 -0.00268069
-0.707072 -0.707138 -0.00227577
-0.693042 -0.707138 -0.140175
-0.555533 -0.83149 -0.00268069
-0.693042 -0.707138 -0.140175
-0.544336 -0.83149 -0.111008
-0.544336 -0.83149 -0.111008
-0.693042 -0.707138 -0.140175
-0.652379 -0.707138 -0.272687
-0.544336 -0.83149 -0.111008
-0.652379 -0.707138 -0.272687
-0.51222 -0.83149 -0.21507
-0.51222 -0.83149 -0.21507
-0.652379 -0.707138 -0.272687
-0.586645 -0.707138 -0.39472
-0.51222 -0.83149 -0.21507
-0.586645 -0.707138 -0.39472
-0.460419 -0.83149 -0.310866
-0.460419 -0.83149 -0.310866
-0.586645 -0.707138 -0.39472
-0.498366 -0.707137 -0.501585
-0.460419 -0.83149 -0.310866
-0.498366 -0.707137 -0.501585
-0.390926 -0.83149 -0.394717
-0.390926 -0.83149 -0.394717
-0.498366 -0.707137 -0.501585
-0.390936 -0.707137 -0.589174
-0.390926 -0.83149 -0.394717
-0.390936 -0.707137 -0.589174
-0.306409 -0.83149 -0.463398
-0.306409 -0.83149 -0.463398
-0.390936 -0.707137 -0.589174
-0.268483 -0.707137 -0.654121
-0.306409 -0.83149 -0.463398
-0.268483 -0.707137 -0.654121
-0.210117 -0.83149 -0.514271
-0.210117 -0.83149 -0.514271
-0.268483 -0.707137 -0.654121
-0.135711 -0.707137 -0.69393
-0.210117 -0.83149 -0.514271
-0.135711 -0.707137 -0.69393
-0.10575 -0.83149 -0.545381
-0.10575 -0.83149 -0.545381
-0.135711 -0.707137 -0.69393
0.00227534 -0.707137 -0.707073
-0.10575 -0.83149 -0.545381
0.00227534 -0.707137 -0.707073
0.00268058 -0.83149 -0.555533
0.00268058 -0.83149 -0.555533
0.00227534 -0.707137 -0.707073
0.140175 -0.707137 -0.693042
0.00268058 -0.83149 -0.555533
0.140175 -0.707137 -0.693042
0.111008 -0.83149 -0.544335
0.111008 -0.83149 -0.544335
0.140175 -0.707137 -0.693042
0.272687 -0.707137 -0.652379
0.111008 -0.83149 -0.544335
0.272687 -0.707137 -0.652379
0.21507 -0.83149 -0.512219
0.21507 -0.83149 -0.512219
0.272687 -0.707137 -0.652379
0.39472 -0.707138 -0.586645
0.21507 -0.83149 -0.512219
0.39472 -0.707138 -0.586645
0.310866 -0.83149 -0.46042
0.310866 -0.83149 -0.46042
0.39472 -0.707138 -0.586645
0.501585 -0.707137 -0.498367
0.310866 -0.83149 -0.46042
0.501585 -0.707137 -0.498367
0.394717 -0.83149 -0.390925
0.394717 -0.83149 -0.390925
0.501585 -0.707137 -0.498367
0.589173 -0.707137 -0.390936
0.394717 -0.83149 -0.390925
0.589173 -0.707137 -0.390936
0.463398 -0.83149 -0.306409
0.463398 -0.83149 -0.306409
0.589173 -0.707137 -0.390936
0.654121 -0.707138 -0.268482
0.463398 -0.83149 -0.306409
0.654121 -0.707138 -0.268482
0.514271 -0.83149 -0.210116
0.514271 -0.83149 -0.210116
0.654121 -0.707138 -0.268482
0.69393 -0.707137 -0.135711
0.514271 -0.83149 -0.210116
0.69393 -0.707137 -0.135711
0.545381 -0.83149 -0.10575
0.545381 -0.83149 -0.10575
0.69393 -0.707137 -0.135711
0.707072 -0.707137 0.0022756
0.545381 -0.83149 -0.10575
0.707072 -0.707137 0.0022756
0.555533 -0.83149 0.00268085
0.555533 -0.83149 0.00268085
0.707072 -0.707137 0.0022756
0.693042 -0.707137 0.140175
0.555533 -0.83149 0.00268085
0.693042 -0.707137 0.140175
0.544336 -0.83149 0.111008
0.544336 -0.83149 0.111008
0.693042 -0.707137 0.140175
0.652379 -0.707137 0.272687
0.544336 -0.83149 0.111008
0.652379 -0.707137 0.272687
0.512219 -0.83149 0.21507
0.512219 -0.83149 0.21507
0.652379 -0.707137 0.272687
0.586645 -0.707138 0.394721
0.512219 -0.83149 0.21507
0.586645 -0.707138 0.394721
0.460419 -0.83149 0.310867
0.460419 -0.83149 0.310867
0.586645 -0.707138 0.394721
0.498367 -0.707137 0.501585
0.460419 -0.83149 0.310867
0.498367 -0.707137 0.501585
0.390925 -0.83149 0.394717
0.390925 -0.83149 0.394717
0.498367 -0.707137 0.501585
0.390936 -0.707138 0.589173
0.390925 -0.83149 0.394717
0.390936 -0.707138 0.589173
0.306408 -0.83149 0.463398
0.306408 -0.83149 0.463398
0.390936 -0.707138 0.589173
0.268482 -0.707138 0.65412
0.306408 -0.83149 0.463398
0.268482 -0.707138 0.65412
0.210117 -0.83149 0.514271
0.210117 -0.83149 0.514271
0.268482 -0.707138 0.65412
0.135711 -0.707138 0.69393
0.210117 -0.83149 0.514271
0.135711 -0.707138 0.69393
0.10575 -0.83149 0.545381
0.10575 -0.83149 0.545381
0.135711 -0.707138 0.69393
-0.00227558 -0.707138 0.707072
0.10575 -0.83149 0.545381
-0.00227558 -0.707138 0.707072
-0.00268051 -0.83149 0.555533
-0.00227558 -0.707138 0.707072
-0.00178512 -0.555605 0.831444
-0.163957 -0.555605 0.81512
-0.00227558 -0.707138 0.707072
-0.163957 -0.555605 0.81512
-0.140174 -0.707137 0.693042
-0.140174 -0.707137 0.693042
-0.163957 -0.555605 0.81512
-0.319828 -0.555604 0.767472
-0.140174 -0.707137 0.693042
-0.319828 -0.555604 0.767472
-0.272687 -0.707138 0.652379
-0.272687 -0.707138 0.652379
-0.319828 -0.555604 0.767472
-0.46341 -0.555605 0.69033
-0.272687 -0.707138 0.652379
-0.46341 -0.555605 0.69033
-0.394721 -0.707138 0.586645
-0.394721 -0.707138 0.586645
-0.46341 -0.555605 0.69033
-0.589182 -0.555605 0.586658
-0.394721 -0.707138 0.586645
-0.589182 -0.555605 0.586658
-0.501585 -0.707138 0.498366
-0.501585 -0.707138 0.498366
-0.589182 -0.555605 0.586658
-0.692312 -0.555605 0.460442
-0.501585 -0.707138 0.498366
-0.692312 -0.555605 0.460442
-0.589173 -0.707137 0.390937
-0.589173 -0.707137 0.390937
-0.692312 -0.555605 0.460442
-0.768838 -0.555605 0.316531
-0.589173 -0.707137 0.390937
-0.768838 -0.555605 0.316531
-0.654121 -0.707138 0.268483
-0.654121 -0.707138 0.268483
-0.768838 -0.555605 0.316531
-0.815817 -0.555605 0.160456
-0.654121 -0.707138 0.268483
-0.815817 -0.555605 0.160456
-0.69393 -0.707137 0.135711
-0.69393 -0.707137 0.135711
-0.815817 -0.555605 0.160456
-0.831445 -0.555604 -0.00178441
-0.69393 -0.707137 0.135711
-0.831445 -0.555604 -0.00178441
-0.707072 -0.707138 -0.00227577
-0.707072 -0.707138 -0.00227577
-0.831445 -0.555604 -0.00178441
-0.81512 -0.555605 -0.163957
-0.707072 -0.707138 -0.00227577
-0.81512 -0.555605 -0.163957
-0.693042 -0.707138 -0.140175
-0.693042 -0.707138 -0.140175
-0.81512 -0.555605 -0.163957
-0.767472 -0.555605 -0.319828
-0.693042 -0.707138 -0.140175
-0.767472 -0.555605 -0.319828
-0.652379 -0.707138 -0.272687
-0.652379 -0.707138 -0.272687
-0.767472 -0.555605 -0.319828
-0.690329 -0.555605 -0.46341
-0.652379 -0.707138 -0.272687
-0.690329 -0.555605 -0.46341
-0.586645 -0.707138 -0.39472
-0.586645 -0.707138 -0.39472
-0.690329 -0.555605 -0.46341
-0.586658 -0.555605 -0.589182
-0.586645 -0.707138 -0.39472
-0.586658 -0.555605 -0.589182
-0.498366 -0.707137 -0.501585
-0.498366 -0.707137 -0.501585
-0.586658 -0.555605 -0.589182
-0.460442 -0.555605 -0.692312
-0.498366 -0.707137 -0.501585
-0.460442 -0.555605 -0.692312
-0.390936 -0.707137 -0.589174
-0.390936 -0.707137 -0.589174
-0.460442 -0.555605 -0.692312
-0.316532 -0.555605 -0.768838
-0.390936 -0.707137 -0.589174
-0.316532 -0.555605 -0.768838
-0.268483 -0.707137 -0.654121
-0.268483 -0.707137 -0.654121
-0.316532 -0.555605 -0.768838
-0.160456 -0.555605 -0.815817
-0.268483 -0.707137 -0.654121
-0.160456 -0.555605 -0.815817
-0.135711 -0.707137 -0.69393
-0.135711 -0.707137 -0.69393
-0.160456 -0.555605 -0.815817
0.00178458 -0.555605 -0.831445
-0.135711 -0.707137 -0.69393
0.00178458 -0.555605 -0.831445
0.00227534 -0.707137 -0.707073
0.00227534 -0.707137 -0.707073
0.00178458 -0.555605 -0.831445
0.163957 -0.555605 -0.81512
0.00227534 -0.707137 -0.707073
0.163957 -0.555605 -0.81512
0.140175 -0.707137 -0.693042
0.140175 -0.707137 -0.693042
0.163957 -0.555605 -0.81512
0.319829 -0.555605 -0.767472
0.140175 -0.707137 -0.693042
0.319829 -0.555605 -0.767472
0.272687 -0.707137 -0.652379
0.272687 -0.707137 -0.652379
0.319829 -0.555605 -0.767472
0.46341 -0.555605 -0.69033
0.272687 -0.707137 -0.652379
0.46341 -0.555605 -0.69033
0.39472 -0.707138 -0.586645
0.39472 -0.707138 -0.586645
0.46341 -0.555605 -0.69033
0.589182 -0.555605 -0.586658
0.39472 -0.707138 -0.586645
0.589182 -0.555605 -0.586658
0.501585 -0.707137 -0.498367
0.501585 -0.707137 -0.498367
0.589182 -0.555605 -0.586658
0.692312 -0.555605 -0.460442
0.501585 -0.707137 -0.498367
0.692312 -0.555605 -0.460442
0.589173 -0.707137 -0.390936
0.589173 -0.707137 -0.390936
0.692312 -0.555605 -0.460442
0.768838 -0.555605 -0.316531
0.589173 -0.707137 -0.390936
0.768838 -0.555605 -0.316531
0.654121 -0.707138 -0.268482
0.654121 -0.707138 -0.268482
0.768838 -0.555605 -0.316531
0.815817 -0.555605 -0.160456
0.654121 -0.707138 -0.268482
0.815817 -0.555605 -0.160456
0.69393 -0.707137 -0.135711
0.69393 -0.707137 -0.135711
0.815817 -0.555605 -0.160456
0.831445 -0.555605 0.00178468
0.69393 -0.707137 -0.135711
0.831445 -0.555605 0.00178468
0.707072 -0.707137 0.0022756
0.707072 -0.707137 0.0022756
0.831445 -0.555605 0.00178468
0.81512 -0.555605 0.163957
0.707072 -0.707137 0.0022756
0.81512 -0.555605 0.163957
0.693042 -0.707137 0.140175
0.693042 -0.707137 0.140175
0.81512 -0.555605 0.163957
0.767472 -0.555605 0.319829
0.693042 -0.707137 0.140175
0.767472 -0.555605 0.319829
0.652379 -0.707137 0.272687
0.652379 -0.707137 0.272687
0.767472 -0.555605 0.319829
0.690329 -0.555605 0.46341
0.652379 -0.707137 0.272687
0.690329 -0.555605 0.46341
0.586645 -0.707138 0.394721
0.586645 -0.707138 0.394721
0.690329 -0.555605 0.46341
0.586658 -0.555605 0.589182
0.586645 -0.707138 0.394721
0.586658 -0.555605 0.589182
0.498367 -0.707137 0.501585
0.498367 -0.707137 0.501585
0.586658 -0.555605 0.589182
0.460442 -0.555605 0.692312
0.498367 -0.707137 0.501585
0.460442 -0.555605 0.692312
0.390936 -0.707138 0.589173
0.390936 -0.707138 0.589173
0.460442 -0.555605 0.692312
0.316531 -0.555605 0.768838
0.390936 -0.707138 0.589173
0.316531 -0.555605 0.768838
0.268482 -0.707138 0.65412
0.268482 -0.707138 0.65412
0.316531 -0.555605 0.768838
0.160456 -0.555605 0.815817
0.268482 -0.707138 0.65412
0.160456 -0.555605 0.815817
0.135711 -0.707138 0.69393
0.135711 -0.707138 0.69393
0.160456 -0.555605 0.815817
-0.00178512 -0.555605 0.831444
0.135711 -0.707138 0.69393
-0.00178512 -0.555605 0.831444
-0.00227558 -0.707138 0.707072
-0.00178512 -0.555605 0.831444
-0.00122744 -0.382713 0.923867
-0.181442 -0.382713 0.905875
-0.00178512 -0.555605 0.831444
-0.181442 -0.382713 0.905875
-0.163957 -0.555605 0.81512
-0.163957 -0.555605 0.81512
-0.181442 -0.382713 0.905875
-0.354682 -0.382713 0.853072
-0.163957 -0.555605 0.81512
-0.354682 -0.382713 0.853072
-0.319828 -0.555604 0.767472
-0.319828 -0.555604 0.767472
-0.354682 -0.382713 0.853072
-0.514293 -0.382713 0.767485
-0.319828 -0.555604 0.767472
-0.514293 -0.382713 0.767485
-0.46341 -0.555605 0.69033
-0.46341 -0.555605 0.69033
-0.514293 -0.382713 0.767485
-0.65414 -0.382713 0.652404
-0.46341 -0.555605 0.69033
-0.65414 -0.382713 0.652404
-0.589182 -0.555605 0.586658
-0.589182 -0.555605 0.586658
-0.65414 -0.382713 0.652404
-0.768849 -0.382713 0.512252
-0.589182 -0.555605 0.586658
-0.768849 -0.382713 0.512252
-0.692312 -0.555605 0.460442
-0.692312 -0.555605 0.460442
-0.768849 -0.382713 0.512252
-0.854011 -0.382713 0.352415
-0.692312 -0.555605 0.460442
-0.854011 -0.382713 0.352415
-0.768838 -0.555605 0.316531
-0.768838 -0.555605 0.316531
-0.854011 -0.382713 0.352415
-0.906354 -0.382714 0.179033
-0.768838 -0.555605 0.316531
-0.906354 -0.382714 0.179033
-0.815817 -0.555605 0.160456
-0.815817 -0.555605 0.160456
-0.906354 -0.382714 0.179033
-0.923866 -0.382713 -0.00122711
-0.815817 -0.555605 0.160456
-0.923866 -0.382713 -0.00122711
-0.831445 -0.555604 -0.00178441
-0.831445 -0.555604 -0.00178441
-0.923866 -0.382713 -0.00122711
-0.905875 -0.382714 -0.181441
-0.831445 -0.555604 -0.00178441
-0.905875 -0.382714 -0.181441
-0.81512 -0.555605 -0.163957
-0.81512 -0.555605 -0.163957
-0.905875 -0.382714 -0.181441
-0.853072 -0.382713 -0.354682
-0.81512 -0.555605 -0.163957
-0.853072 -0.382713 -0.354682
-0.767472 -0.555605 -0.319828
-0.767472 -0.555605 -0.319828
-0.853072 -0.382713 -0.354682
-0.767485 -0.382713 -0.514293
-0.767472 -0.555605 -0.319828
-0.767485 -0.382713 -0.514293
-0.690329 -0.555605 -0.46341
-0.690329 -0.555605 -0.46341
-0.767485 -0.382713 -0.514293
-0.652404 -0.382713 -0.65414
-0.690329 -0.555605 -0.46341
-0.652404 -0.382713 -0.65414
-0.586658 -0.555605 -0.589182
-0.586658 -0.555605 -0.589182
-0.652404 -0.382713 -0.65414
-0.512252 -0.382713 -0.768849
-0.586658 -0.555605 -0.589182
-0.512252 -0.382713 -0.768849
-0.460442 -0.555605 -0.692312
-0.460442 -0.555605 -0.692312
-0.512252 -0.382713 -0.768849
-0.352415 -0.382713 -0.854011
-0.460442 -0.555605 -0.692312
-0.352415 -0.382713 -0.854011
-0.316532 -0.555605 -0.768838
-0.316532 -0.555605 -0.768838
-0.352415 -0.382713 -0.854011
-0.179034 -0.382713 -0.906354
-0.316532 -0.555605 -0.768838
-0.179034 -0.382713 -0.906354
-0.160456 -0.555605 -0.815817
-0.160456 -0.555605 -0.815817
-0.179034 -0.382713 -0.906354
0.00122778 -0.382713 -0.923866
-0.160456 -0.555605 -0.815817
0.00122778 -0.382713 -0.923866
0.00178458 -0.555605 -0.831445
0.00178458 -0.555605 -0.831445
0.00122778 -0.382713 -0.923866
0.181441 -0.382713 -0.905875
0.00178458 -0.555605 -0.831445
0.181441 -0.382713 -0.905875
0.163957 -0.555605 -0.81512
0.163957 -0.555605 -0.81512
0.181441 -0.382713 -0.905875
0.354683 -0.382713 -0.853071
0.163957 -0.555605 -0.81512
0.354683 -0.382713 -0.853071
0.319829 -0.555605 -0.767472
0.319829 -0.555605 -0.767472
0.354683 -0.382713 -0.853071
0.514293 -0.382713 -0.767485
0.319829 -0.555605 -0.767472
0.514293 -0.382713 -0.767485
0.46341 -0.555605 -0.69033
0.46341 -0.555605 -0.69033
0.514293 -0.382713 -0.767485
0.65414 -0.382713 -0.652405
0.46341 -0.555605 -0.69033
0.65414 -0.382713 -0.652405
0.589182 -0.555605 -0.586658
0.589182 -0.555605 -0.586658
0.65414 -0.382713 -0.652405
0.768849 -0.382713 -0.512252
0.589182 -0.555605 -0.586658
0.768849 -0.382713 -0.512252
0.692312 -0.555605 -0.460442
0.692312 -0.555605 -0.460442
0.768849 -0.382713 -0.512252
0.854011 -0.382713 -0.352414
0.692312 -0.555605 -0.460442
0.854011 -0.382713 -0.352414
0.768838 -0.555605 -0.316531
0.768838 -0.555605 -0.316531
0.854011 -0.382713 -0.352414
0.906354 -0.382713 -0.179033
0.768838 -0.555605 -0.316531
0.906354 -0.382713 -0.179033
0.815817 -0.555605 -0.160456
0.815817 -0.555605 -0.160456
0.906354 -0.382713 -0.179033
0.923866 -0.382713 0.00122734
0.815817 -0.555605 -0.160456
0.923866 -0.382713 0.00122734
0.831445 -0.555605 0.00178468
0.831445 -0.555605 0.00178468
0.923866 -0.382713 0.00122734
0.905875 -0.382713 0.181441
0.831445 -0.555605 0.00178468
0.905875 -0.382713 0.181441
0.81512 -0.555605 0.163957
0.81512 -0.555605 0.163957
0.905875 -0.382713 0.181441
0.853072 -0.382713 0.354682
0.81512 -0.555605 0.163957
0.853072 -0.382713 0.354682
0.767472 -0.555605 0.319829
0.767472 -0.555605 0.319829
0.853072 -0.382713 0.354682
0.767485 -0.382713 0.514293
0.767472 -0.555605 0.319829
0.767485 -0.382713 0.514293
0.690329 -0.555605 0.46341
0.690329 -0.555605 0.46341
0.767485 -0.382713 0.514293
0.652404 -0.382714 0.65414
0.690329 -0.555605 0.46341
0.652404 -0.382714 0.65414
0.586658 -0.555605 0.589182
0.586658 -0.555605 0.589182
0.652404 -0.382714 0.65414
0.512252 -0.382713 0.768849
0.586658 -0.555605 0.589182
0.512252 -0.382713 0.768849
0.460442 -0.555605 0.692312
0.460442 -0.555605 0.692312
0.512252 -0.382713 0.768849
0.352414 -0.382713 0.854011
0.460442 -0.555605 0.692312
0.352414 -0.382713 0.854011
0.316531 -0.555605 0.768838
0.316531 -0.555605 0.768838
0.352414 -0.382713 0.854011
0.179034 -0.382713 0.906354
0.316531 -0.555605 0.768838
0.179034 -0.382713 0.906354
0.160456 -0.555605 0.815817
0.160456 -0.555605 0.815817
0.179034 -0.382713 0.906354
-0.00122744 -0.382713 0.923867
0.160456 -0.555605 0.815817
-0.00122744 -0.382713 0.923867
-0.00178512 -0.555605 0.831444
-0.00122744 -0.382713 0.923867
-0.000625664 -0.195108 0.980782
-0.191954 -0.195108 0.961814
-0.00122744 -0.382713 0.923867
-0.191954 -0.195108 0.961814
-0.181442 -0.382713 0.905875
-0.181442 -0.382713 0.905875
-0.191954 -0.195108 0.961814
-0.375906 -0.195108 0.905885
-0.181442 -0.382713 0.905875
-0.375906 -0.195108 0.905885
-0.354682 -0.382713 0.853072
-0.354682 -0.382713 0.853072
-0.375906 -0.195108 0.905885
-0.545413 -0.195108 0.815143
-0.354682 -0.382713 0.853072
-0.545413 -0.195108 0.815143
-0.514293 -0.382713 0.767485
-0.514293 -0.382713 0.767485
-0.545413 -0.195108 0.815143
-0.693959 -0.195108 0.693075
-0.514293 -0.382713 0.767485
-0.693959 -0.195108 0.693075
-0.65414 -0.382713 0.652404
-0.65414 -0.382713 0.652404
-0.693959 -0.195108 0.693075
-0.815838 -0.195107 0.544373
-0.65414 -0.382713 0.652404
-0.815838 -0.195107 0.544373
-0.768849 -0.382713 0.512252
-0.768849 -0.382713 0.512252
-0.815838 -0.195107 0.544373
-0.906363 -0.195107 0.374752
-0.768849 -0.382713 0.512252
-0.906363 -0.195107 0.374752
-0.854011 -0.382713 0.352415
-0.854011 -0.382713 0.352415
-0.906363 -0.195107 0.374752
-0.962058 -0.195108 0.190728
-0.854011 -0.382713 0.352415
-0.962058 -0.195108 0.190728
-0.906354 -0.382714 0.179033
-0.906354 -0.382714 0.179033
-0.962058 -0.195108 0.190728
-0.980782 -0.195108 -0.000625506
-0.906354 -0.382714 0.179033
-0.980782 -0.195108 -0.000625506
-0.923866 -0.382713 -0.00122711
-0.923866 -0.382713 -0.00122711
-0.980782 -0.195108 -0.000625506
-0.961814 -0.195107 -0.191954
-0.923866 -0.382713 -0.00122711
-0.961814 -0.195107 -0.191954
-0.905875 -0.382714 -0.181441
-0.905875 -0.382714 -0.181441
-0.961814 -0.195107 -0.191954
-0.905885 -0.195108 -0.375907
-0.905875 -0.382714 -0.181441
-0.905885 -0.195108 -0.375907
-0.853072 -0.382713 -0.354682
-0.853072 -0.382713 -0.354682
-0.905885 -0.195108 -0.375907
-0.815143 -0.195108 -0.545413
-0.853072 -0.382713 -0.354682
-0.815143 -0.195108 -0.545413
-0.767485 -0.382713 -0.514293
-0.767485 -0.382713 -0.514293
-0.815143 -0.195108 -0.545413
-0.693075 -0.195107 -0.693959
-0.767485 -0.382713 -0.514293
-0.693075 -0.195107 -0.693959
-0.652404 -0.382713 -0.65414
-0.652404 -0.382713 -0.65414
-0.693075 -0.195107 -0.693959
-0.544373 -0.195107 -0.815838
-0.652404 -0.382713 -0.65414
-0.544373 -0.195107 -0.815838
-0.512252 -0.382713 -0.768849
-0.512252 -0.382713 -0.768849
-0.544373 -0.195107 -0.815838
-0.374751 -0.195108 -0.906363
-0.512252 -0.382713 -0.768849
-0.374751 -0.195108 -0.906363
-0.352415 -0.382713 -0.854011
-0.352415 -0.382713 -0.854011
-0.374751 -0.195108 -0.906363
-0.190728 -0.195107 -0.962058
-0.352415 -0.382713 -0.854011
-0.190728 -0.195107 -0.962058
-0.179034 -0.382713 -0.906354
-0.179034 -0.382713 -0.906354
-0.190728 -0.195107 -0.962058
0.000625126 -0.195108 -0.980782
-0.179034 -0.382713 -0.906354
0.000625126 -0.195108 -0.980782
0.00122778 -0.382713 -0.923866
0.00122778 -0.382713 -0.923866
0.000625126 -0.195108 -0.980782
0.191954 -0.195108 -0.961814
0.00122778 -0.382713 -0.923866
0.191954 -0.195108 -0.961814
0.181441 -0.382713 -0.905875
0.181441 -0.382713 -0.905875
0.191954 -0.195108 -0.961814
0.375907 -0.195108 -0.905885
0.181441 -0.382713 -0.905875
0.375907 -0.195108 -0.905885
0.354683 -0.382713 -0.853071
0.354683 -0.382713 -0.853071
0.375907 -0.195108 -0.905885
0.545413 -0.195108 -0.815143
0.354683 -0.382713 -0.853071
0.545413 -0.195108 -0.815143
0.514293 -0.382713 -0.767485
0.514293 -0.382713 -0.767485
0.545413 -0.195108 -0.815143
0.693959 -0.195108 -0.693075
0.514293 -0.382713 -0.767485
0.693959 -0.195108 -0.693075
0.65414 -0.382713 -0.652405
0.65414 -0.382713 -0.652405
0.693959 -0.195108 -0.693075
0.815837 -0.195107 -0.544373
0.65414 -0.382713 -0.652405
0.815837 -0.195107 -0.544373
0.768849 -0.382713 -0.512252
0.768849 -0.382713 -0.512252
0.815837 -0.195107 -0.544373
0.906363 -0.195108 -0.374751
0.768849 -0.382713 -0.512252
0.906363 -0.195108 -0.374751
0.854011 -0.382713 -0.352414
0.854011 -0.382713 -0.352414
0.906363 -0.195108 -0.374751
0.962058 -0.195108 -0.190727
0.854011 -0.382713 -0.352414
0.962058 -0.195108 -0.190727
0.906354 -0.382713 -0.179033
0.906354 -0.382713 -0.179033
0.962058 -0.195108 -0.190727
0.980782 -0.195108 0.000625334
0.906354 -0.382713 -0.179033
0.980782 -0.195108 0.000625334
0.923866 -0.382713 0.00122734
0.923866 -0.382713 0.00122734
0.980782 -0.195108 0.000625334
0.961814 -0.195108 0.191954
0.923866 -0.382713 0.00122734
0.961814 -0.195108 0.191954
0.905875 -0.382713 0.181441
0.905875 -0.382713 0.181441
0.961814 -0.195108 0.191954
0.905885 -0.195108 0.375906
0.905875 -0.382713 0.181441
0.905885 -0.195108 0.375906
0.853072 -0.382713 0.354682
0.853072 -0.382713 0.354682
0.905885 -0.195108 0.375906
0.815143 -0.195108 0.545413
0.853072 -0.382713 0.354682
0.815143 -0.195108 0.545413
0.767485 -0.382713 0.514293
0.767485 -0.382713 0.514293
0.815143 -0.195108 0.545413
0.693075 -0.195107 0.693959
0.767485 -0.382713 0.514293
0.693075 -0.195107 0.693959
0.652404 -0.382714 0.65414
0.652404 -0.382714 0.65414
0.693075 -0.195107 0.693959
0.544373 -0.195108 0.815838
0.652404 -0.382714 0.65414
0.544373 -0.195108 0.815838
0.512252 -0.382713 0.768849
0.512252 -0.382713 0.768849
0.544373 -0.195108 0.815838
0.374751 -0.195108 0.906363
0.512252 -0.382713 0.768849
0.374751 -0.195108 0.906363
0.352414 -0.382713 0.854011
0.352414 -0.382713 0.854011
0.374751 -0.195108 0.906363
0.190727 -0.195108 0.962058
0.352414 -0.382713 0.854011
0.190727 -0.195108 0.962058
0.179034 -0.382713 0.906354
0.179034 -0.382713 0.906354
0.190727 -0.195108 0.962058
-0.000625664 -0.195108 0.980782
0.179034 -0.382713 0.906354
-0.000625664 -0.195108 0.980782
-0.00122744 -0.382713 0.923867
-0.000625664 -0.195108 0.980782
-8.86402e-07 -8.14938e-08 1
-0.19509 -1.44181e-07 0.980785
-0.000625664 -0.195108 0.980782
-0.19509 -1.44181e-07 0.980785
-0.191954 -0.195108 0.961814
-0.191954 -0.195108 0.961814
-0.19509 -1.44181e-07 0.980785
-0.382683 -5.01501e-09 0.92388
-0.191954 -0.195108 0.961814
-0.382683 -5.01501e-09 0.92388
-0.375906 -0.195108 0.905885
-0.375906 -0.195108 0.905885
-0.382683 -5.01501e-09 0.92388
-0.55557 -1.36659e-07 0.831469
-0.375906 -0.195108 0.905885
-0.55557 -1.36659e-07 0.831469
-0.545413 -0.195108 0.815143
-0.545413 -0.195108 0.815143
-0.55557 -1.36659e-07 0.831469
-0.707107 -1.99346e-07 0.707107
-0.545413 -0.195108 0.815143
-0.707107 -1.99346e-07 0.707107
-0.693959 -0.195108 0.693075
-0.693959 -0.195108 0.693075
-0.707107 -1.99346e-07 0.707107
-0.83147 -3.39767e-07 0.55557
-0.693959 -0.195108 0.693075
-0.83147 -3.39767e-07 0.55557
-0.815838 -0.195107 0.544373
-0.815838 -0.195107 0.544373
-0.83147 -3.39767e-07 0.55557
-0.92388 -4.03708e-07 0.382683
-0.815838 -0.195107 0.544373
-0.92388 -4.03708e-07 0.382683
-0.906363 -0.195107 0.374752
-0.906363 -0.195107 0.374752
-0.92388 -4.03708e-07 0.382683
-0.980785 2.92124e-07 0.195091
-0.906363 -0.195107 0.374752
-0.980785 2.92124e-07 0.195091
-0.962058 -0.195108 0.190728
-0.962058 -0.195108 0.190728
-0.980785 2.92124e-07 0.195091
-1 -6.89563e-08 -5.76726e-08
-0.962058 -0.195108 0.190728
-1 -6.89563e-08 -5.76726e-08
-0.980782 -0.195108 -0.000625506
-0.980782 -0.195108 -0.000625506
-1 -6.89563e-08 -5.76726e-08
-0.980785 -4.22514e-07 -0.195091
-0.980782 -0.195108 -0.000625506
-0.980785 -4.22514e-07 -0.195091
-0.961814 -0.195107 -0.191954
-0.961814 -0.195107 -0.191954
-0.980785 -4.22514e-07 -0.195091
-0.923879 6.51951e-08 -0.382684
-0.961814 -0.195107 -0.191954
-0.923879 6.51951e-08 -0.382684
-0.905885 -0.195108 -0.375907
-0.905885 -0.195108 -0.375907
-0.923879 6.51951e-08 -0.382684
-0.831469 1.02808e-07 -0.55557
-0.905885 -0.195108 -0.375907
-0.831469 1.02808e-07 -0.55557
-0.815143 -0.195108 -0.545413
-0.815143 -0.195108 -0.545413
-0.831469 1.02808e-07 -0.55557
-0.707107 -8.65088e-08 -0.707107
-0.815143 -0.195108 -0.545413
-0.707107 -8.65088e-08 -0.707107
-0.693075 -0.195107 -0.693959
-0.693075 -0.195107 -0.693959
-0.707107 -8.65088e-08 -0.707107
-0.55557 -1.68003e-07 -0.83147
-0.693075 -0.195107 -0.693959
-0.55557 -1.68003e-07 -0.83147
-0.544373 -0.195107 -0.815838
-0.544373 -0.195107 -0.815838
-0.55557 -1.68003e-07 -0.83147
-0.382683 4.5135e-08 -0.92388
-0.544373 -0.195107 -0.815838
-0.382683 4.5135e-08 -0.92388
-0.374751 -0.195108 -0.906363
-0.374751 -0.195108 -0.906363
-0.382683 4.5135e-08 -0.92388
-0.19509 -1.75525e-07 -0.980785
-0.374751 -0.195108 -0.906363
-0.19509 -1.75525e-07 -0.980785
-0.190728 -0.195107 -0.962058
-0.190728 -0.195107 -0.962058
-0.19509 -1.75525e-07 -0.980785
1.5045e-08 -7.02101e-08 -1
-0.190728 -0.195107 -0.962058
1.5045e-08 -7.02101e-08 -1
0.000625126 -0.195108 -0.980782
0.000625126 -0.195108 -0.980782
1.5045e-08 -7.02101e-08 -1
0.19509 1.41674e-07 -0.980785
0.000625126 -0.195108 -0.980782
0.19509 1.41674e-07 -0.980785
0.191954 -0.195108 -0.961814
0.191954 -0.195108 -0.961814
0.19509 1.41674e-07 -0.980785
0.382684 -1.31644e-07 -0.923879
0.191954 -0.195108 -0.961814
0.382684 -1.31644e-07 -0.923879
0.375907 -0.195108 -0.905885
0.375907 -0.195108 -0.905885
0.382684 -1.31644e-07 -0.923879
0.55557 -2.01854e-07 -0.83147
0.375907 -0.195108 -0.905885
0.55557 -2.01854e-07 -0.83147
0.545413 -0.195108 -0.815143
0.545413 -0.195108 -0.815143
0.55557 -2.01854e-07 -0.83147
0.707107 -1.74271e-07 -0.707107
0.545413 -0.195108 -0.815143
0.707107 -1.74271e-07 -0.707107
0.693959 -0.195108 -0.693075
0.693959 -0.195108 -0.693075
0.707107 -1.74271e-07 -0.707107
0.83147 -1.06569e-07 -0.55557
0.693959 -0.195108 -0.693075
0.83147 -1.06569e-07 -0.55557
0.815837 -0.195107 -0.544373
0.815837 -0.195107 -0.544373
0.83147 -1.06569e-07 -0.55557
0.92388 2.88363e-08 -0.382684
0.815837 -0.195107 -0.544373
0.92388 2.88363e-08 -0.382684
0.906363 -0.195108 -0.374751
0.906363 -0.195108 -0.374751
0.92388 2.88363e-08 -0.382684
0.980785 -3.63588e-08 -0.19509
0.906363 -0.195108 -0.374751
0.980785 -3.63588e-08 -0.19509
0.962058 -0.195108 -0.190727
0.962058 -0.195108 -0.190727
0.980785 -3.63588e-08 -0.19509
1 -1.85555e-07 5.61681e-07
0.962058 -0.195108 -0.190727
1 -1.85555e-07 5.61681e-07
0.980782 -0.195108 0.000625334
0.980782 -0.195108 0.000625334
1 -1.85555e-07 5.61681e-07
0.980785 4.13738e-08 0.19509
0.980782 -0.195108 0.000625334
0.980785 4.13738e-08 0.19509
0.961814 -0.195108 0.191954
0.961814 -0.195108 0.191954
0.980785 4.13738e-08 0.19509
0.92388 8.40013e-08 0.382683
0.961814 -0.195108 0.191954
0.92388 8.40013e-08 0.382683
0.905885 -0.195108 0.375906
0.905885 -0.195108 0.375906
0.92388 8.40013e-08 0.382683
0.831469 -4.08723e-07 0.555571
0.905885 -0.195108 0.375906
0.831469 -4.08723e-07 0.555571
0.815143 -0.195108 0.545413
0.815143 -0.195108 0.545413
0.831469 -4.08723e-07 0.555571
0.707107 -2.53258e-07 0.707107
0.815143 -0.195108 0.545413
0.707107 -2.53258e-07 0.707107
0.693075 -0.195107 0.693959
0.693075 -0.195107 0.693959
0.707107 -2.53258e-07 0.707107
0.55557 1.91824e-07 0.83147
0.693075 -0.195107 0.693959
0.55557 1.91824e-07 0.83147
0.544373 -0.195108 0.815838
0.544373 -0.195108 0.815838
0.55557 1.91824e-07 0.83147
0.382683 9.02701e-08 0.92388
0.544373 -0.195108 0.815838
0.382683 9.02701e-08 0.92388
0.374751 -0.195108 0.906363
0.374751 -0.195108 0.906363
0.382683 9.02701e-08 0.92388
0.19509 -3.009e-08 0.980785
0.374751 -0.195108 0.906363
0.19509 -3.009e-08 0.980785
0.190727 -0.195108 0.962058
0.190727 -0.195108 0.962058
0.19509 -3.009e-08 0.980785
-8.86402e-07 -8.14938e-08 1
0.190727 -0.195108 0.962058
-8.86402e-07 -8.14938e-08 1
-0.000625664 -0.195108 0.980782
-8.86402e-07 -8.14938e-08 1
0.000624223 0.195107 0.980782
-0.190728 0.195108 0.962058
-8.86402e-07 -8.14938e-08 1
-0.190728 0.195108 0.962058
-0.19509 -1.44181e-07 0.980785
-0.19509 -1.44181e-07 0.980785
-0.190728 0.195108 0.962058
-0.374751 0.195108 0.906363
-0.19509 -1.44181e-07 0.980785
-0.374751 0.195108 0.906363
-0.382683 -5.01501e-09 0.92388
-0.382683 -5.01501e-09 0.92388
-0.374751 0.195108 0.906363
-0.544374 0.195108 0.815837
-0.382683 -5.01501e-09 0.92388
-0.544374 0.195108 0.815837
-0.55557 -1.36659e-07 0.831469
-0.55557 -1.36659e-07 0.831469
-0.544374 0.195108 0.815837
-0.693075 0.195108 0.693959
-0.55557 -1.36659e-07 0.831469
-0.693075 0.195108 0.693959
-0.707107 -1.99346e-07 0.707107
-0.707107 -1.99346e-07 0.707107
-0.693075 0.195108 0.693959
-0.815143 0.195108 0.545413
-0.707107 -1.99346e-07 0.707107
-0.815143 0.195108 0.545413
-0.83147 -3.39767e-07 0.55557
-0.83147 -3.39767e-07 0.55557
-0.815143 0.195108 0.545413
-0.905885 0.195108 0.375907
-0.83147 -3.39767e-07 0.55557
-0.905885 0.195108 0.375907
-0.92388 -4.03708e-07 0.382683
-0.92388 -4.03708e-07 0.382683
-0.905885 0.195108 0.375907
-0.961814 0.195107 0.191954
-0.92388 -4.03708e-07 0.382683
-0.961814 0.195107 0.191954
-0.980785 2.92124e-07 0.195091
-0.980785 2.92124e-07 0.195091
-0.961814 0.195107 0.191954
-0.980782 0.195108 0.000625344
-0.980785 2.92124e-07 0.195091
-0.980782 0.195108 0.000625344
-1 -6.89563e-08 -5.76726e-08
-1 -6.89563e-08 -5.76726e-08
-0.980782 0.195108 0.000625344
-0.962058 0.195108 -0.190728
-1 -6.89563e-08 -5.76726e-08
-0.962058 0.195108 -0.190728
-0.980785 -4.22514e-07 -0.195091
-0.980785 -4.22514e-07 -0.195091
-0.962058 0.195108 -0.190728
-0.906363 0.195108 -0.374752
-0.980785 -4.22514e-07 -0.195091
-0.906363 0.195108 -0.374752
-0.923879 6.51951e-08 -0.382684
-0.923879 6.51951e-08 -0.382684
-0.906363 0.195108 -0.374752
-0.815837 0.195107 -0.544374
-0.923879 6.51951e-08 -0.382684
-0.815837 0.195107 -0.544374
-0.831469 1.02808e-07 -0.55557
-0.831469 1.02808e-07 -0.55557
-0.815837 0.195107 -0.544374
-0.693959 0.195108 -0.693075
-0.831469 1.02808e-07 -0.55557
-0.693959 0.195108 -0.693075
-0.707107 -8.65088e-08 -0.707107
-0.707107 -8.65088e-08 -0.707107
-0.693959 0.195108 -0.693075
-0.545413 0.195108 -0.815143
-0.707107 -8.65088e-08 -0.707107
-0.545413 0.195108 -0.815143
-0.55557 -1.68003e-07 -0.83147
-0.55557 -1.68003e-07 -0.83147
-0.545413 0.195108 -0.815143
-0.375906 0.195107 -0.905885
-0.55557 -1.68003e-07 -0.83147
-0.375906 0.195107 -0.905885
-0.382683 4.5135e-08 -0.92388
-0.382683 4.5135e-08 -0.92388
-0.375906 0.195107 -0.905885
-0.191954 0.195108 -0.961814
-0.382683 4.5135e-08 -0.92388
-0.191954 0.195108 -0.961814
-0.19509 -1.75525e-07 -0.980785
-0.19509 -1.75525e-07 -0.980785
-0.191954 0.195108 -0.961814
-0.000624789 0.195108 -0.980782
-0.19509 -1.75525e-07 -0.980785
-0.000624789 0.195108 -0.980782
1.5045e-08 -7.02101e-08 -1
1.5045e-08 -7.02101e-08 -1
-0.000624789 0.195108 -0.980782
0.190728 0.195108 -0.962058
1.5045e-08 -7.02101e-08 -1
0.190728 0.195108 -0.962058
0.19509 1.41674e-07 -0.980785
0.19509 1.41674e-07 -0.980785
0.190728 0.195108 -0.962058
0.374752 0.195108 -0.906363
0.19509 1.41674e-07 -0.980785
0.374752 0.195108 -0.906363
0.382684 -1.31644e-07 -0.923879
0.382684 -1.31644e-07 -0.923879
0.374752 0.195108 -0.906363
0.544373 0.195108 -0.815837
0.382684 -1.31644e-07 -0.923879
0.544373 0.195108 -0.815837
0.55557 -2.01854e-07 -0.83147
0.55557 -2.01854e-07 -0.83147
0.544373 0.195108 -0.815837
0.693075 0.195108 -0.693959
0.55557 -2.01854e-07 -0.83147
0.693075 0.195108 -0.693959
0.707107 -1.74271e-07 -0.707107
0.707107 -1.74271e-07 -0.707107
0.693075 0.195108 -0.693959
0.815143 0.195108 -0.545413
0.707107 -1.74271e-07 -0.707107
0.815143 0.195108 -0.545413
0.83147 -1.06569e-07 -0.55557
0.83147 -1.06569e-07 -0.55557
0.815143 0.195108 -0.545413
0.905885 0.195108 -0.375906
0.83147 -1.06569e-07 -0.55557
0.905885 0.195108 -0.375906
0.92388 2.88363e-08 -0.382684
0.92388 2.88363e-08 -0.382684
0.905885 0.195108 -0.375906
0.961814 0.195108 -0.191954
0.92388 2.88363e-08 -0.382684
0.961814 0.195108 -0.191954
0.980785 -3.63588e-08 -0.19509
0.980785 -3.63588e-08 -0.19509
0.961814 0.195108 -0.191954
0.980782 0.195108 -0.00062449
0.980785 -3.63588e-08 -0.19509
0.980782 0.195108 -0.00062449
1 -1.85555e-07 5.61681e-07
1 -1.85555e-07 5.61681e-07
0.980782 0.195108 -0.00062449
0.962058 0.195108 0.190728
1 -1.85555e-07 5.61681e-07
0.962058 0.195108 0.190728
0.980785 4.13738e-08 0.19509
0.980785 4.13738e-08 0.19509
0.962058 0.195108 0.190728
0.906363 0.195108 0.374751
0.980785 4.13738e-08 0.19509
0.906363 0.195108 0.374751
0.92388 8.40013e-08 0.382683
0.92388 8.40013e-08 0.382683
0.906363 0.195108 0.374751
0.815837 0.195108 0.544373
0.92388 8.40013e-08 0.382683
0.815837 0.195108 0.544373
0.831469 -4.08723e-07 0.555571
0.831469 -4.08723e-07 0.555571
0.815837 0.195108 0.544373
0.693959 0.195108 0.693076
0.831469 -4.08723e-07 0.555571
0.693959 0.195108 0.693076
0.707107 -2.53258e-07 0.707107
0.707107 -2.53258e-07 0.707107
0.693959 0.195108 0.693076
0.545412 0.195108 0.815143
0.707107 -2.53258e-07 0.707107
0.545412 0.195108 0.815143
0.55557 1.91824e-07 0.83147
0.55557 1.91824e-07 0.83147
0.545412 0.195108 0.815143
0.375906 0.195108 0.905885
0.55557 1.91824e-07 0.83147
0.375906 0.195108 0.905885
0.382683 9.02701e-08 0.92388
0.382683 9.02701e-08 0.92388
0.375906 0.195108 0.905885
0.191954 0.195108 0.961814
0.382683 9.02701e-08 0.92388
0.191954 0.195108 0.961814
0.19509 -3.009e-08 0.980785
0.19509 -3.009e-08 0.980785
0.191954 0.195108 0.961814
0.000624223 0.195107 0.980782
0.19509 -3.009e-08 0.980785
0.000624223 0.195107 0.980782
-8.86402e-07 -8.14938e-08 1
0.000624223 0.195107 0.980782
0.00122699 0.382713 0.923866
-0.179034 0.382713 0.906354
0.000624223 0.195107 0.980782
-0.179034 0.382713 0.906354
-0.190728 0.195108 0.962058
-0.190728 0.195108 0.962058
-0.179034 0.382713 0.906354
-0.352414 0.382713 0.854011
-0.190728 0.195108 0.962058
-0.352414 0.382713 0.854011
-0.374751 0.195108 0.906363
-0.374751 0.195108 0.906363
-0.352414 0.382713 0.854011
-0.512252 0.382714 0.768848
-0.374751 0.195108 0.906363
-0.512252 0.382714 0.768848
-0.544374 0.195108 0.815837
-0.544374 0.195108 0.815837
-0.512252 0.382714 0.768848
-0.652404 0.382713 0.65414
-0.544374 0.195108 0.815837
-0.652404 0.382713 0.65414
-0.693075 0.195108 0.693959
-0.693075 0.195108 0.693959
-0.652404 0.382713 0.65414
-0.767485 0.382713 0.514293
-0.693075 0.195108 0.693959
-0.767485 0.382713 0.514293
-0.815143 0.195108 0.545413
-0.815143 0.195108 0.545413
-0.767485 0.382713 0.514293
-0.853071 0.382714 0.354682
-0.815143 0.195108 0.545413
-0.853071 0.382714 0.354682
-0.905885 0.195108 0.375907
-0.905885 0.195108 0.375907
-0.853071 0.382714 0.354682
-0.905875 0.382714 0.181441
-0.905885 0.195108 0.375907
-0.905875 0.382714 0.181441
-0.961814 0.195107 0.191954
-0.961814 0.195107 0.191954
-0.905875 0.382714 0.181441
-0.923866 0.382714 0.00122716
-0.961814 0.195107 0.191954
-0.923866 0.382714 0.00122716
-0.980782 0.195108 0.000625344
-0.980782 0.195108 0.000625344
-0.923866 0.382714 0.00122716
-0.906354 0.382714 -0.179033
-0.980782 0.195108 0.000625344
-0.906354 0.382714 -0.179033
-0.962058 0.195108 -0.190728
-0.962058 0.195108 -0.190728
-0.906354 0.382714 -0.179033
-0.854011 0.382714 -0.352415
-0.962058 0.195108 -0.190728
-0.854011 0.382714 -0.352415
-0.906363 0.195108 -0.374752
-0.906363 0.195108 -0.374752
-0.854011 0.382714 -0.352415
-0.768848 0.382714 -0.512252
-0.906363 0.195108 -0.374752
-0.768848 0.382714 -0.512252
-0.815837 0.195107 -0.544374
-0.815837 0.195107 -0.544374
-0.768848 0.382714 -0.512252
-0.65414 0.382714 -0.652404
-0.815837 0.195107 -0.544374
-0.65414 0.382714 -0.652404
-0.693959 0.195108 -0.693075
-0.693959 0.195108 -0.693075
-0.65414 0.382714 -0.652404
-0.514293 0.382714 -0.767485
-0.693959 0.195108 -0.693075
-0.514293 0.382714 -0.767485
-0.545413 0.195108 -0.815143
-0.545413 0.195108 -0.815143
-0.514293 0.382714 -0.767485
-0.354682 0.382714 -0.853071
-0.545413 0.195108 -0.815143
-0.354682 0.382714 -0.853071
-0.375906 0.195107 -0.905885
-0.375906 0.195107 -0.905885
-0.354682 0.382714 -0.853071
-0.181441 0.382713 -0.905875
-0.375906 0.195107 -0.905885
-0.181441 0.382713 -0.905875
-0.191954 0.195108 -0.961814
-0.191954 0.195108 -0.961814
-0.181441 0.382713 -0.905875
-0.0012271 0.382713 -0.923866
-0.191954 0.195108 -0.961814
-0.0012271 0.382713 -0.923866
-0.000624789 0.195108 -0.980782
-0.000624789 0.195108 -0.980782
-0.0012271 0.382713 -0.923866
0.179034 0.382714 -0.906354
-0.000624789 0.195108 -0.980782
0.179034 0.382714 -0.906354
0.190728 0.195108 -0.962058
0.190728 0.195108 -0.962058
0.179034 0.382714 -0.906354
0.352414 0.382713 -0.854011
0.190728 0.195108 -0.962058
0.352414 0.382713 -0.854011
0.374752 0.195108 -0.906363
0.374752 0.195108 -0.906363
0.352414 0.382713 -0.854011
0.512252 0.382713 -0.768849
0.374752 0.195108 -0.906363
0.512252 0.382713 -0.768849
0.544373 0.195108 -0.815837
0.544373 0.195108 -0.815837
0.512252 0.382713 -0.768849
0.652404 0.382713 -0.65414
0.544373 0.195108 -0.815837
0.652404 0.382713 -0.65414
0.693075 0.195108 -0.693959
0.693075 0.195108 -0.693959
0.652404 0.382713 -0.65414
0.767485 0.382713 -0.514293
0.693075 0.195108 -0.693959
0.767485 0.382713 -0.514293
0.815143 0.195108 -0.545413
0.815143 0.195108 -0.545413
0.767485 0.382713 -0.514293
0.853071 0.382713 -0.354682
0.815143 0.195108 -0.545413
0.853071 0.382713 -0.354682
0.905885 0.195108 -0.375906
0.905885 0.195108 -0.375906
0.853071 0.382713 -0.354682
0.905875 0.382713 -0.181441
0.905885 0.195108 -0.375906
0.905875 0.382713 -0.181441
0.961814 0.195108 -0.191954
0.961814 0.195108 -0.191954
0.905875 0.382713 -0.181441
0.923866 0.382713 -0.00122679
0.961814 0.195108 -0.191954
0.923866 0.382713 -0.00122679
0.980782 0.195108 -0.00062449
0.980782 0.195108 -0.00062449
0.923866 0.382713 -0.00122679
0.906354 0.382713 0.179034
0.980782 0.195108 -0.00062449
0.906354 0.382713 0.179034
0.962058 0.195108 0.190728
0.962058 0.195108 0.190728
0.906354 0.382713 0.179034
0.854011 0.382713 0.352414
0.962058 0.195108 0.190728
0.854011 0.382713 0.352414
0.906363 0.195108 0.374751
0.906363 0.195108 0.374751
0.854011 0.382713 0.352414
0.768849 0.382714 0.512252
0.906363 0.195108 0.374751
0.768849 0.382714 0.512252
0.815837 0.195108 0.544373
0.815837 0.195108 0.544373
0.768849 0.382714 0.512252
0.65414 0.382713 0.652404
0.815837 0.195108 0.544373
0.65414 0.382713 0.652404
0.693959 0.195108 0.693076
0.693959 0.195108 0.693076
0.65414 0.382713 0.652404
0.514293 0.382714 0.767485
0.693959 0.195108 0.693076
0.514293 0.382714 0.767485
0.545412 0.195108 0.815143
0.545412 0.195108 0.815143
0.514293 0.382714 0.767485
0.354682 0.382714 0.853072
0.545412 0.195108 0.815143
0.354682 0.382714 0.853072
0.375906 0.195108 0.905885
0.375906 0.195108 0.905885
0.354682 0.382714 0.853072
0.181442 0.382714 0.905875
0.375906 0.195108 0.905885
0.181442 0.382714 0.905875
0.191954 0.195108 0.961814
0.191954 0.195108 0.961814
0.181442 0.382714 0.905875
0.00122699 0.382713 0.923866
0.191954 0.195108 0.961814
0.00122699 0.382713 0.923866
0.000624223 0.195107 0.980782
0.00122699 0.382713 0.923866
0.0017847 0.555605 0.831444
-0.160457 0.555605 0.815816
0.00122699 0.382713 0.923866
-0.160457 0.555605 0.815816
-0.179034 0.382713 0.906354
-0.179034 0.382713 0.906354
-0.160457 0.555605 0.815816
-0.316532 0.555605 0.768837
-0.179034 0.382713 0.906354
-0.316532 0.555605 0.768837
-0.352414 0.382713 0.854011
-0.352414 0.382713 0.854011
-0.316532 0.555605 0.768837
-0.460442 0.555605 0.692312
-0.352414 0.382713 0.854011
-0.460442 0.555605 0.692312
-0.512252 0.382714 0.768848
-0.512252 0.382714 0.768848
-0.460442 0.555605 0.692312
-0.586658 0.555605 0.589182
-0.512252 0.382714 0.768848
-0.586658 0.555605 0.589182
-0.652404 0.382713 0.65414
-0.652404 0.382713 0.65414
-0.586658 0.555605 0.589182
-0.690329 0.555605 0.46341
-0.652404 0.382713 0.65414
-0.690329 0.555605 0.46341
-0.767485 0.382713 0.514293
-0.767485 0.382713 0.514293
-0.690329 0.555605 0.46341
-0.767472 0.555605 0.319829
-0.767485 0.382713 0.514293
-0.767472 0.555605 0.319829
-0.853071 0.382714 0.354682
-0.853071 0.382714 0.354682
-0.767472 0.555605 0.319829
-0.81512 0.555605 0.163957
-0.853071 0.382714 0.354682
-0.81512 0.555605 0.163957
-0.905875 0.382714 0.181441
-0.905875 0.382714 0.181441
-0.81512 0.555605 0.163957
-0.831444 0.555605 0.00178453
-0.905875 0.382714 0.181441
-0.831444 0.555605 0.00178453
-0.923866 0.382714 0.00122716
-0.923866 0.382714 0.00122716
-0.831444 0.555605 0.00178453
-0.815817 0.555605 -0.160456
-0.923866 0.382714 0.00122716
-0.815817 0.555605 -0.160456
-0.906354 0.382714 -0.179033
-0.906354 0.382714 -0.179033
-0.815817 0.555605 -0.160456
-0.768837 0.555605 -0.316532
-0.906354 0.382714 -0.179033
-0.768837 0.555605 -0.316532
-0.854011 0.382714 -0.352415
-0.854011 0.382714 -0.352415
-0.768837 0.555605 -0.316532
-0.692312 0.555605 -0.460442
-0.854011 0.382714 -0.352415
-0.692312 0.555605 -0.460442
-0.768848 0.382714 -0.512252
-0.768848 0.382714 -0.512252
-0.692312 0.555605 -0.460442
-0.589182 0.555605 -0.586659
-0.768848 0.382714 -0.512252
-0.589182 0.555605 -0.586659
-0.65414 0.382714 -0.652404
-0.65414 0.382714 -0.652404
-0.589182 0.555605 -0.586659
-0.46341 0.555605 -0.690329
-0.65414 0.382714 -0.652404
-0.46341 0.555605 -0.690329
-0.514293 0.382714 -0.767485
-0.514293 0.382714 -0.767485
-0.46341 0.555605 -0.690329
-0.319829 0.555605 -0.767471
-0.514293 0.382714 -0.767485
-0.319829 0.555605 -0.767471
-0.354682 0.382714 -0.853071
-0.354682 0.382714 -0.853071
-0.319829 0.555605 -0.767471
-0.163957 0.555605 -0.81512
-0.354682 0.382714 -0.853071
-0.163957 0.555605 -0.81512
-0.181441 0.382713 -0.905875
-0.181441 0.382713 -0.905875
-0.163957 0.555605 -0.81512
-0.00178439 0.555605 -0.831444
-0.181441 0.382713 -0.905875
-0.00178439 0.555605 -0.831444
-0.0012271 0.382713 -0.923866
-0.0012271 0.382713 -0.923866
-0.00178439 0.555605 -0.831444
0.160457 0.555605 -0.815817
-0.0012271 0.382713 -0.923866
0.160457 0.555605 -0.815817
0.179034 0.382714 -0.906354
0.179034 0.382714 -0.906354
0.160457 0.555605 -0.815817
0.316531 0.555605 -0.768838
0.179034 0.382714 -0.906354
0.316531 0.555605 -0.768838
0.352414 0.382713 -0.854011
0.352414 0.382713 -0.854011
0.316531 0.555605 -0.768838
0.460442 0.555605 -0.692312
0.352414 0.382713 -0.854011
0.460442 0.555605 -0.692312
0.512252 0.382713 -0.768849
0.512252 0.382713 -0.768849
0.460442 0.555605 -0.692312
0.586658 0.555605 -0.589182
0.512252 0.382713 -0.768849
0.586658 0.555605 -0.589182
0.652404 0.382713 -0.65414
0.652404 0.382713 -0.65414
0.586658 0.555605 -0.589182
0.69033 0.555605 -0.463409
0.652404 0.382713 -0.65414
0.69033 0.555605 -0.463409
0.767485 0.382713 -0.514293
0.767485 0.382713 -0.514293
0.69033 0.555605 -0.463409
0.767471 0.555605 -0.319829
0.767485 0.382713 -0.514293
0.767471 0.555605 -0.319829
0.853071 0.382713 -0.354682
0.853071 0.382713 -0.354682
0.767471 0.555605 -0.319829
0.81512 0.555605 -0.163957
0.853071 0.382713 -0.354682
0.81512 0.555605 -0.163957
0.905875 0.382713 -0.181441
0.905875 0.382713 -0.181441
0.81512 0.555605 -0.163957
0.831444 0.555605 -0.00178429
0.905875 0.382713 -0.181441
0.831444 0.555605 -0.00178429
0.923866 0.382713 -0.00122679
0.923866 0.382713 -0.00122679
0.831444 0.555605 -0.00178429
0.815817 0.555605 0.160457
0.923866 0.382713 -0.00122679
0.815817 0.555605 0.160457
0.906354 0.382713 0.179034
0.906354 0.382713 0.179034
0.815817 0.555605 0.160457
0.768837 0.555605 0.316531
0.906354 0.382713 0.179034
0.768837 0.555605 0.316531
0.854011 0.382713 0.352414
0.854011 0.382713 0.352414
0.768837 0.555605 0.316531
0.692312 0.555605 0.460442
0.854011 0.382713 0.352414
0.692312 0.555605 0.460442
0.768849 0.382714 0.512252
0.768849 0.382714 0.512252
0.692312 0.555605 0.460442
0.589182 0.555605 0.586658
0.768849 0.382714 0.512252
0.589182 0.555605 0.586658
0.65414 0.382713 0.652404
0.65414 0.382713 0.652404
0.589182 0.555605 0.586658
0.463409 0.555605 0.69033
0.65414 0.382713 0.652404
0.463409 0.555605 0.69033
0.514293 0.382714 0.767485
0.514293 0.382714 0.767485
0.463409 0.555605 0.69033
0.319828 0.555605 0.767472
0.514293 0.382714 0.767485
0.319828 0.555605 0.767472
0.354682 0.382714 0.853072
0.354682 0.382714 0.853072
0.319828 0.555605 0.767472
0.163958 0.555605 0.81512
0.354682 0.382714 0.853072
0.163958 0.555605 0.81512
0.181442 0.382714 0.905875
0.181442 0.382714 0.905875
0.163958 0.555605 0.81512
0.0017847 0.555605 0.831444
0.181442 0.382714 0.905875
0.0017847 0.555605 0.831444
0.00122699 0.382713 0.923866
0.0017847 0.555605 0.831444
0.00227574 0.707138 0.707072
-0.135712 0.707138 0.69393
0.0017847 0.555605 0.831444
-0.135712 0.707138 0.69393
-0.160457 0.555605 0.815816
-0.160457 0.555605 0.815816
-0.135712 0.707138 0.69393
-0.268482 0.707138 0.65412
-0.160457 0.555605 0.815816
-0.268482 0.707138 0.65412
-0.316532 0.555605 0.768837
-0.316532 0.555605 0.768837
-0.268482 0.707138 0.65412
-0.390937 0.707138 0.589173
-0.316532 0.555605 0.768837
-0.390937 0.707138 0.589173
-0.460442 0.555605 0.692312
-0.460442 0.555605 0.692312
-0.390937 0.707138 0.589173
-0.498366 0.707138 0.501585
-0.460442 0.555605 0.692312
-0.498366 0.707138 0.501585
-0.586658 0.555605 0.589182
-0.586658 0.555605 0.589182
-0.498366 0.707138 0.501585
-0.586645 0.707138 0.39472
-0.586658 0.555605 0.589182
-0.586645 0.707138 0.39472
-0.690329 0.555605 0.46341
-0.690329 0.555605 0.46341
-0.586645 0.707138 0.39472
-0.652379 0.707138 0.272687
-0.690329 0.555605 0.46341
-0.652379 0.707138 0.272687
-0.767472 0.555605 0.319829
-0.767472 0.555605 0.319829
-0.652379 0.707138 0.272687
-0.693042 0.707138 0.140175
-0.767472 0.555605 0.319829
-0.693042 0.707138 0.140175
-0.81512 0.555605 0.163957
-0.81512 0.555605 0.163957
-0.693042 0.707138 0.140175
-0.707072 0.707138 0.00227543
-0.81512 0.555605 0.163957
-0.707072 0.707138 0.00227543
-0.831444 0.555605 0.00178453
-0.831444 0.555605 0.00178453
-0.707072 0.707138 0.00227543
-0.69393 0.707138 -0.135711
-0.831444 0.555605 0.00178453
-0.69393 0.707138 -0.135711
-0.815817 0.555605 -0.160456
-0.815817 0.555605 -0.160456
-0.69393 0.707138 -0.135711
-0.65412 0.707138 -0.268483
-0.815817 0.555605 -0.160456
-0.65412 0.707138 -0.268483
-0.768837 0.555605 -0.316532
-0.768837 0.555605 -0.316532
-0.65412 0.707138 -0.268483
-0.589173 0.707138 -0.390936
-0.768837 0.555605 -0.316532
-0.589173 0.707138 -0.390936
-0.692312 0.555605 -0.460442
-0.692312 0.555605 -0.460442
-0.589173 0.707138 -0.390936
-0.501585 0.707138 -0.498367
-0.692312 0.555605 -0.460442
-0.501585 0.707138 -0.498367
-0.589182 0.555605 -0.586659
-0.589182 0.555605 -0.586659
-0.501585 0.707138 -0.498367
-0.39472 0.707138 -0.586645
-0.589182 0.555605 -0.586659
-0.39472 0.707138 -0.586645
-0.46341 0.555605 -0.690329
-0.46341 0.555605 -0.690329
-0.39472 0.707138 -0.586645
-0.272687 0.707138 -0.652379
-0.46341 0.555605 -0.690329
-0.272687 0.707138 -0.652379
-0.319829 0.555605 -0.767471
-0.319829 0.555605 -0.767471
-0.272687 0.707138 -0.652379
-0.140175 0.707138 -0.693042
-0.319829 0.555605 -0.767471
-0.140175 0.707138 -0.693042
-0.163957 0.555605 -0.81512
-0.163957 0.555605 -0.81512
-0.140175 0.707138 -0.693042
-0.00227513 0.707138 -0.707072
-0.163957 0.555605 -0.81512
-0.00227513 0.707138 -0.707072
-0.00178439 0.555605 -0.831444
-0.00178439 0.555605 -0.831444
-0.00227513 0.707138 -0.707072
0.135711 0.707138 -0.69393
-0.00178439 0.555605 -0.831444
0.135711 0.707138 -0.69393
0.160457 0.555605 -0.815817
0.160457 0.555605 -0.815817
0.135711 0.707138 -0.69393
0.268482 0.707138 -0.65412
0.160457 0.555605 -0.815817
0.268482 0.707138 -0.65412
0.316531 0.555605 -0.768838
0.316531 0.555605 -0.768838
0.268482 0.707138 -0.65412
0.390936 0.707138 -0.589173
0.316531 0.555605 -0.768838
0.390936 0.707138 -0.589173
0.460442 0.555605 -0.692312
0.460442 0.555605 -0.692312
0.390936 0.707138 -0.589173
0.498367 0.707138 -0.501584
0.460442 0.555605 -0.692312
0.498367 0.707138 -0.501584
0.586658 0.555605 -0.589182
0.586658 0.555605 -0.589182
0.498367 0.707138 -0.501584
0.586645 0.707138 -0.39472
0.586658 0.555605 -0.589182
0.586645 0.707138 -0.39472
0.69033 0.555605 -0.463409
0.69033 0.555605 -0.463409
0.586645 0.707138 -0.39472
0.652379 0.707137 -0.272687
0.69033 0.555605 -0.463409
0.652379 0.707137 -0.272687
0.767471 0.555605 -0.319829
0.767471 0.555605 -0.319829
0.652379 0.707137 -0.272687
0.693042 0.707138 -0.140175
0.767471 0.555605 -0.319829
0.693042 0.707138 -0.140175
0.81512 0.555605 -0.163957
0.81512 0.555605 -0.163957
0.693042 0.707138 -0.140175
0.707072 0.707138 -0.00227544
0.81512 0.555605 -0.163957
0.707072 0.707138 -0.00227544
0.831444 0.555605 -0.00178429
0.831444 0.555605 -0.00178429
0.707072 0.707138 -0.00227544
0.69393 0.707138 0.135711
0.831444 0.555605 -0.00178429
0.69393 0.707138 0.135711
0.815817 0.555605 0.160457
0.815817 0.555605 0.160457
0.69393 0.707138 0.135711
0.65412 0.707138 0.268483
0.815817 0.555605 0.160457
0.65412 0.707138 0.268483
0.768837 0.555605 0.316531
0.768837 0.555605 0.316531
0.65412 0.707138 0.268483
0.589173 0.707138 0.390937
0.768837 0.555605 0.316531
0.589173 0.707138 0.390937
0.692312 0.555605 0.460442
0.692312 0.555605 0.460442
0.589173 0.707138 0.390937
0.501585 0.707138 0.498367
0.692312 0.555605 0.460442
0.501585 0.707138 0.498367
0.589182 0.555605 0.586658
0.589182 0.555605 0.586658
0.501585 0.707138 0.498367
0.39472 0.707138 0.586645
0.589182 0.555605 0.586658
0.39472 0.707138 0.586645
0.463409 0.555605 0.69033
0.463409 0.555605 0.69033
0.39472 0.707138 0.586645
0.272687 0.707138 0.652379
0.463409 0.555605 0.69033
0.272687 0.707138 0.652379
0.319828 0.555605 0.767472
0.319828 0.555605 0.767472
0.272687 0.707138 0.652379
0.140174 0.707138 0.693042
0.319828 0.555605 0.767472
0.140174 0.707138 0.693042
0.163958 0.555605 0.81512
0.163958 0.555605 0.81512
0.140174 0.707138 0.693042
0.00227574 0.707138 0.707072
0.163958 0.555605 0.81512
0.00227574 0.707138 0.707072
0.0017847 0.555605 0.831444
0.00227574 0.707138 0.707072
0.002681 0.83149 0.555533
-0.10575 0.83149 0.545381
0.00227574 0.707138 0.707072
-0.10575 0.83149 0.545381
-0.135712 0.707138 0.69393
-0.135712 0.707138 0.69393
-0.10575 0.83149 0.545381
-0.210117 0.83149 0.514271
-0.135712 0.707138 0.69393
-0.210117 0.83149 0.514271
-0.268482 0.707138 0.65412
-0.268482 0.707138 0.65412
-0.210117 0.83149 0.514271
-0.306409 0.83149 0.463398
-0.268482 0.707138 0.65412
-0.306409 0.83149 0.463398
-0.390937 0.707138 0.589173
-0.390937 0.707138 0.589173
-0.306409 0.83149 0.463398
-0.390925 0.83149 0.394717
-0.390937 0.707138 0.589173
-0.390925 0.83149 0.394717
-0.498366 0.707138 0.501585
-0.498366 0.707138 0.501585
-0.390925 0.83149 0.394717
-0.460419 0.83149 0.310866
-0.498366 0.707138 0.501585
-0.460419 0.83149 0.310866
-0.586645 0.707138 0.39472
-0.586645 0.707138 0.39472
-0.460419 0.83149 0.310866
-0.51222 0.83149 0.21507
-0.586645 0.707138 0.39472
-0.51222 0.83149 0.21507
-0.652379 0.707138 0.272687
-0.652379 0.707138 0.272687
-0.51222 0.83149 0.21507
-0.544335 0.83149 0.111008
-0.652379 0.707138 0.272687
-0.544335 0.83149 0.111008
-0.693042 0.707138 0.140175
-0.693042 0.707138 0.140175
-0.544335 0.83149 0.111008
-0.555533 0.83149 0.00268067
-0.693042 0.707138 0.140175
-0.555533 0.83149 0.00268067
-0.707072 0.707138 0.00227543
-0.707072 0.707138 0.00227543
-0.555533 0.83149 0.00268067
-0.545381 0.83149 -0.10575
-0.707072 0.707138 0.00227543
-0.545381 0.83149 -0.10575
-0.69393 0.707138 -0.135711
-0.69393 0.707138 -0.135711
-0.545381 0.83149 -0.10575
-0.514271 0.83149 -0.210116
-0.69393 0.707138 -0.135711
-0.514271 0.83149 -0.210116
-0.65412 0.707138 -0.268483
-0.65412 0.707138 -0.268483
-0.514271 0.83149 -0.210116
-0.463398 0.83149 -0.306409
-0.65412 0.707138 -0.268483
-0.463398 0.83149 -0.306409
-0.589173 0.707138 -0.390936
-0.589173 0.707138 -0.390936
-0.463398 0.83149 -0.306409
-0.394716 0.83149 -0.390926
-0.589173 0.707138 -0.390936
-0.394716 0.83149 -0.390926
-0.501585 0.707138 -0.498367
-0.501585 0.707138 -0.498367
-0.394716 0.83149 -0.390926
-0.310866 0.83149 -0.46042
-0.501585 0.707138 -0.498367
-0.310866 0.83149 -0.46042
-0.39472 0.707138 -0.586645
-0.39472 0.707138 -0.586645
-0.310866 0.83149 -0.46042
-0.21507 0.83149 -0.51222
-0.39472 0.707138 -0.586645
-0.21507 0.83149 -0.51222
-0.272687 0.707138 -0.652379
-0.272687 0.707138 -0.652379
-0.21507 0.83149 -0.51222
-0.111008 0.83149 -0.544335
-0.272687 0.707138 -0.652379
-0.111008 0.83149 -0.544335
-0.140175 0.707138 -0.693042
-0.140175 0.707138 -0.693042
-0.111008 0.83149 -0.544335
-0.00268033 0.83149 -0.555533
-0.140175 0.707138 -0.693042
-0.00268033 0.83149 -0.555533
-0.00227513 0.707138 -0.707072
-0.00227513 0.707138 -0.707072
-0.00268033 0.83149 -0.555533
0.10575 0.83149 -0.545381
-0.00227513 0.707138 -0.707072
0.10575 0.83149 -0.545381
0.135711 0.707138 -0.69393
0.135711 0.707138 -0.69393
0.10575 0.83149 -0.545381
0.210117 0.83149 -0.514271
0.135711 0.707138 -0.69393
0.210117 0.83149 -0.514271
0.268482 0.707138 -0.65412
0.268482 0.707138 -0.65412
0.210117 0.83149 -0.514271
0.306408 0.83149 -0.463398
0.268482 0.707138 -0.65412
0.306408 0.83149 -0.463398
0.390936 0.707138 -0.589173
0.390936 0.707138 -0.589173
0.306408 0.83149 -0.463398
0.390926 0.83149 -0.394716
0.390936 0.707138 -0.589173
0.390926 0.83149 -0.394716
0.498367 0.707138 -0.501584
0.498367 0.707138 -0.501584
0.390926 0.83149 -0.394716
0.46042 0.83149 -0.310866
0.498367 0.707138 -0.501584
0.46042 0.83149 -0.310866
0.586645 0.707138 -0.39472
0.586645 0.707138 -0.39472
0.46042 0.83149 -0.310866
0.51222 0.83149 -0.21507
0.586645 0.707138 -0.39472
0.51222 0.83149 -0.21507
0.652379 0.707137 -0.272687
0.652379 0.707137 -0.272687
0.51222 0.83149 -0.21507
0.544336 0.83149 -0.111008
0.652379 0.707137 -0.272687
0.544336 0.83149 -0.111008
0.693042 0.707138 -0.140175
0.693042 0.707138 -0.140175
0.544336 0.83149 -0.111008
0.555533 0.83149 -0.00268067
0.693042 0.707138 -0.140175
0.555533 0.83149 -0.00268067
0.707072 0.707138 -0.00227544
0.707072 0.707138 -0.00227544
0.555533 0.83149 -0.00268067
0.545381 0.83149 0.10575
0.707072 0.707138 -0.00227544
0.545381 0.83149 0.10575
0.69393 0.707138 0.135711
0.69393 0.707138 0.135711
0.545381 0.83149 0.10575
0.514271 0.83149 0.210117
0.69393 0.707138 0.135711
0.514271 0.83149 0.210117
0.65412 0.707138 0.268483
0.65412 0.707138 0.268483
0.514271 0.83149 0.210117
0.463398 0.83149 0.306408
0.65412 0.707138 0.268483
0.463398 0.83149 0.306408
0.589173 0.707138 0.390937
0.589173 0.707138 0.390937
0.463398 0.83149 0.306408
0.394716 0.83149 0.390926
0.589173 0.707138 0.390937
0.394716 0.83149 0.390926
0.501585 0.707138 0.498367
0.501585 0.707138 0.498367
0.394716 0.83149 0.390926
0.310866 0.83149 0.460419
0.501585 0.707138 0.498367
0.310866 0.83149 0.460419
0.39472 0.707138 0.586645
0.39472 0.707138 0.586645
0.310866 0.83149 0.460419
0.21507 0.83149 0.512219
0.39472 0.707138 0.586645
0.21507 0.83149 0.512219
0.272687 0.707138 0.652379
0.272687 0.707138 0.652379
0.21507 0.83149 0.512219
0.111008 0.83149 0.544336
0.272687 0.707138 0.652379
0.111008 0.83149 0.544336
0.140174 0.707138 0.693042
0.140174 0.707138 0.693042
0.111008 0.83149 0.544336
0.002681 0.83149 0.555533
0.140174 0.707138 0.693042
0.002681 0.83149 0.555533
0.00227574 0.707138 0.707072
0.002681 0.83149 0.555533
0.00298352 0.923888 0.382651
-0.0717252 0.923888 0.375881
0.002681 0.83149 0.555533
-0.0717252 0.923888 0.375881
-0.10575 0.83149 0.545381
-0.10575 0.83149 0.545381
-0.0717252 0.923888 0.375881
-0.143678 0.923888 0.354665
-0.10575 0.83149 0.545381
-0.143678 0.923888 0.354665
-0.210117 0.83149 0.514271
-0.210117 0.83149 0.514271
-0.143678 0.923888 0.354665
-0.210109 0.923888 0.31982
-0.210117 0.83149 0.514271
-0.210109 0.923888 0.31982
-0.306409 0.83149 0.463398
-0.306409 0.83149 0.463398
-0.210109 0.923888 0.31982
-0.268466 0.923888 0.272684
-0.306409 0.83149 0.463398
-0.268466 0.923888 0.272684
-0.390925 0.83149 0.394717
-0.390925 0.83149 0.394717
-0.268466 0.923888 0.272684
-0.316505 0.923888 0.21507
-0.390925 0.83149 0.394717
-0.316505 0.923888 0.21507
-0.460419 0.83149 0.310866
-0.460419 0.83149 0.310866
-0.316505 0.923888 0.21507
-0.352382 0.923888 0.14919
-0.460419 0.83149 0.310866
-0.352382 0.923888 0.14919
-0.51222 0.83149 0.21507
-0.51222 0.83149 0.21507
-0.352382 0.923888 0.14919
-0.374717 0.923888 0.0775773
-0.51222 0.83149 0.21507
-0.374717 0.923888 0.0775773
-0.544335 0.83149 0.111008
-0.544335 0.83149 0.111008
-0.374717 0.923888 0.0775773
-0.382651 0.923888 0.0029833
-0.544335 0.83149 0.111008
-0.382651 0.923888 0.0029833
-0.555533 0.83149 0.00268067
-0.555533 0.83149 0.00268067
-0.382651 0.923888 0.0029833
-0.37588 0.923888 -0.0717257
-0.555533 0.83149 0.00268067
-0.37588 0.923888 -0.0717257
-0.545381 0.83149 -0.10575
-0.545381 0.83149 -0.10575
-0.37588 0.923888 -0.0717257
-0.354665 0.923888 -0.143678
-0.545381 0.83149 -0.10575
-0.354665 0.923888 -0.143678
-0.514271 0.83149 -0.210116
-0.514271 0.83149 -0.210116
-0.354665 0.923888 -0.143678
-0.31982 0.923888 -0.210109
-0.514271 0.83149 -0.210116
-0.31982 0.923888 -0.210109
-0.463398 0.83149 -0.306409
-0.463398 0.83149 -0.306409
-0.31982 0.923888 -0.210109
-0.272684 0.923888 -0.268466
-0.463398 0.83149 -0.306409
-0.272684 0.923888 -0.268466
-0.394716 0.83149 -0.390926
-0.394716 0.83149 -0.390926
-0.272684 0.923888 -0.268466
-0.21507 0.923888 -0.316505
-0.394716 0.83149 -0.390926
-0.21507 0.923888 -0.316505
-0.310866 0.83149 -0.46042
-0.310866 0.83149 -0.46042
-0.21507 0.923888 -0.316505
-0.14919 0.923888 -0.352382
-0.310866 0.83149 -0.46042
-0.14919 0.923888 -0.352382
-0.21507 0.83149 -0.51222
-0.21507 0.83149 -0.51222
-0.14919 0.923888 -0.352382
-0.0775775 0.923888 -0.374717
-0.21507 0.83149 -0.51222
-0.0775775 0.923888 -0.374717
-0.111008 0.83149 -0.544335
-0.111008 0.83149 -0.544335
-0.0775775 0.923888 -0.374717
-0.00298296 0.923888 -0.382651
-0.111008 0.83149 -0.544335
-0.00298296 0.923888 -0.382651
-0.00268033 0.83149 -0.555533
-0.00268033 0.83149 -0.555533
-0.00298296 0.923888 -0.382651
0.0717258 0.923888 -0.375881
-0.00268033 0.83149 -0.555533
0.0717258 0.923888 -0.375881
0.10575 0.83149 -0.545381
0.10575 0.83149 -0.545381
0.0717258 0.923888 -0.375881
0.143678 0.923888 -0.354665
0.10575 0.83149 -0.545381
0.143678 0.923888 -0.354665
0.210117 0.83149 -0.514271
0.210117 0.83149 -0.514271
0.143678 0.923888 -0.354665
0.210109 0.923888 -0.31982
0.210117 0.83149 -0.514271
0.210109 0.923888 -0.31982
0.306408 0.83149 -0.463398
0.306408 0.83149 -0.463398
0.210109 0.923888 -0.31982
0.268466 0.923888 -0.272685
0.306408 0.83149 -0.463398
0.268466 0.923888 -0.272685
0.390926 0.83149 -0.394716
0.390926 0.83149 -0.394716
0.268466 0.923888 -0.272685
0.316505 0.923888 -0.21507
0.390926 0.83149 -0.394716
0.316505 0.923888 -0.21507
0.46042 0.83149 -0.310866
0.46042 0.83149 -0.310866
0.316505 0.923888 -0.21507
0.352382 0.923888 -0.14919
0.46042 0.83149 -0.310866
0.352382 0.923888 -0.14919
0.51222 0.83149 -0.21507
0.51222 0.83149 -0.21507
0.352382 0.923888 -0.14919
0.374717 0.923888 -0.0775772
0.51222 0.83149 -0.21507
0.374717 0.923888 -0.0775772
0.544336 0.83149 -0.111008
0.544336 0.83149 -0.111008
0.374717 0.923888 -0.0775772
0.382651 0.923888 -0.00298325
0.544336 0.83149 -0.111008
0.382651 0.923888 -0.00298325
0.555533 0.83149 -0.00268067
0.555533 0.83149 -0.00268067
0.382651 0.923888 -0.00298325
0.37588 0.923888 0.0717259
0.555533 0.83149 -0.00268067
0.37588 0.923888 0.0717259
0.545381 0.83149 0.10575
0.545381 0.83149 0.10575
0.37588 0.923888 0.0717259
0.354665 0.923888 0.143678
0.545381 0.83149 0.10575
0.354665 0.923888 0.143678
0.514271 0.83149 0.210117
0.514271 0.83149 0.210117
0.354665 0.923888 0.143678
0.31982 0.923888 0.210109
0.514271 0.83149 0.210117
0.31982 0.923888 0.210109
0.463398 0.83149 0.306408
0.463398 0.83149 0.306408
0.31982 0.923888 0.210109
0.272684 0.923888 0.268466
0.463398 0.83149 0.306408
0.272684 0.923888 0.268466
0.394716 0.83149 0.390926
0.394716 0.83149 0.390926
0.272684 0.923888 0.268466
0.21507 0.923888 0.316505
0.394716 0.83149 0.390926
0.21507 0.923888 0.316505
0.310866 0.83149 0.460419
0.310866 0.83149 0.460419
0.21507 0.923888 0.316505
0.14919 0.923888 0.352382
0.310866 0.83149 0.460419
0.14919 0.923888 0.352382
0.21507 0.83149 0.512219
0.21507 0.83149 0.512219
0.14919 0.923888 0.352382
0.0775768 0.923888 0.374717
0.21507 0.83149 0.512219
0.0775768 0.923888 0.374717
0.111008 0.83149 0.544336
0.111008 0.83149 0.544336
0.0775768 0.923888 0.374717
0.00298352 0.923888 0.382651
0.111008 0.83149 0.544336
0.00298352 0.923888 0.382651
0.002681 0.83149 0.555533
0.00298352 0.923888 0.382651
0.0057436 0.976741 0.214348
-0.0361832 0.976741 0.21135
0.00298352 0.923888 0.382651
-0.0361832 0.976741 0.21135
-0.0717252 0.923888 0.375881
-0.0717252 0.923888 0.375881
-0.0361832 0.976741 0.21135
-0.076721 0.976741 0.20023
-0.0717252 0.923888 0.375881
-0.076721 0.976741 0.20023
-0.143678 0.923888 0.354665
-0.143678 0.923888 0.354665
-0.076721 0.976741 0.20023
-0.11431 0.976741 0.181415
-0.143678 0.923888 0.354665
-0.11431 0.976741 0.181415
-0.210109 0.923888 0.31982
-0.210109 0.923888 0.31982
-0.11431 0.976741 0.181415
-0.147506 0.97674 0.155628
-0.210109 0.923888 0.31982
-0.147506 0.97674 0.155628
-0.268466 0.923888 0.272684
-0.268466 0.923888 0.272684
-0.147506 0.97674 0.155628
-0.175033 0.97674 0.123861
-0.268466 0.923888 0.272684
-0.175033 0.97674 0.123861
-0.316505 0.923888 0.21507
-0.316505 0.923888 0.21507
-0.175033 0.97674 0.123861
-0.195834 0.976741 0.0873342
-0.316505 0.923888 0.21507
-0.195834 0.976741 0.0873342
-0.352382 0.923888 0.14919
-0.352382 0.923888 0.14919
-0.195834 0.976741 0.0873342
-0.209109 0.97674 0.0474508
-0.352382 0.923888 0.14919
-0.209109 0.97674 0.0474508
-0.374717 0.923888 0.0775773
-0.374717 0.923888 0.0775773
-0.209109 0.97674 0.0474508
-0.214348 0.97674 0.00574373
-0.374717 0.923888 0.0775773
-0.214348 0.97674 0.00574373
-0.382651 0.923888 0.0029833
-0.382651 0.923888 0.0029833
-0.214348 0.97674 0.00574373
-0.21135 0.976741 -0.0361839
-0.382651 0.923888 0.0029833
-0.21135 0.976741 -0.0361839
-0.37588 0.923888 -0.0717257
-0.37588 0.923888 -0.0717257
-0.21135 0.976741 -0.0361839
-0.20023 0.976741 -0.0767211
-0.37588 0.923888 -0.0717257
-0.20023 0.976741 -0.0767211
-0.354665 0.923888 -0.143678
-0.354665 0.923888 -0.143678
-0.20023 0.976741 -0.0767211
-0.181415 0.976741 -0.11431
-0.354665 0.923888 -0.143678
-0.181415 0.976741 -0.11431
-0.31982 0.923888 -0.210109
-0.31982 0.923888 -0.210109
-0.181415 0.976741 -0.11431
-0.155628 0.976741 -0.147506
-0.31982 0.923888 -0.210109
-0.155628 0.976741 -0.147506
-0.272684 0.923888 -0.268466
-0.272684 0.923888 -0.268466
-0.155628 0.976741 -0.147506
-0.123861 0.976741 -0.175033
-0.272684 0.923888 -0.268466
-0.123861 0.976741 -0.175033
-0.21507 0.923888 -0.316505
-0.21507 0.923888 -0.316505
-0.123861 0.976741 -0.175033
-0.0873339 0.976741 -0.195834
-0.21507 0.923888 -0.316505
-0.0873339 0.976741 -0.195834
-0.14919 0.923888 -0.352382
-0.14919 0.923888 -0.352382
-0.0873339 0.976741 -0.195834
-0.0474505 0.976741 -0.209109
-0.14919 0.923888 -0.352382
-0.0474505 0.976741 -0.209109
-0.0775775 0.923888 -0.374717
-0.0775775 0.923888 -0.374717
-0.0474505 0.976741 -0.209109
-0.00574371 0.976741 -0.214348
-0.0775775 0.923888 -0.374717
-0.00574371 0.976741 -0.214348
-0.00298296 0.923888 -0.382651
-0.00298296 0.923888 -0.382651
-0.00574371 0.976741 -0.214348
0.0361838 0.976741 -0.21135
-0.00298296 0.923888 -0.382651
0.0361838 0.976741 -0.21135
0.0717258 0.923888 -0.375881
0.0717258 0.923888 -0.375881
0.0361838 0.976741 -0.21135
0.0767209 0.976741 -0.20023
0.0717258 0.923888 -0.375881
0.0767209 0.976741 -0.20023
0.143678 0.923888 -0.354665
0.143678 0.923888 -0.354665
0.0767209 0.976741 -0.20023
0.11431 0.976741 -0.181415
0.143678 0.923888 -0.354665
0.11431 0.976741 -0.181415
0.210109 0.923888 -0.31982
0.210109 0.923888 -0.31982
0.11431 0.976741 -0.181415
0.147505 0.976741 -0.155628
0.210109 0.923888 -0.31982
0.147505 0.976741 -0.155628
0.268466 0.923888 -0.272685
0.268466 0.923888 -0.272685
0.147505 0.976741 -0.155628
0.175033 0.976741 -0.123861
0.268466 0.923888 -0.272685
0.175033 0.976741 -0.123861
0.316505 0.923888 -0.21507
0.316505 0.923888 -0.21507
0.175033 0.976741 -0.123861
0.195834 0.976741 -0.0873338
0.316505 0.923888 -0.21507
0.195834 0.976741 -0.0873338
0.352382 0.923888 -0.14919
0.352382 0.923888 -0.14919
0.195834 0.976741 -0.0873338
0.209109 0.97674 -0.0474502
0.352382 0.923888 -0.14919
0.209109 0.97674 -0.0474502
0.374717 0.923888 -0.0775772
0.374717 0.923888 -0.0775772
0.209109 0.97674 -0.0474502
0.214348 0.976741 -0.00574373
0.374717 0.923888 -0.0775772
0.214348 0.976741 -0.00574373
0.382651 0.923888 -0.00298325
0.382651 0.923888 -0.00298325
0.214348 0.976741 -0.00574373
0.21135 0.976741 0.0361838
0.382651 0.923888 -0.00298325
0.21135 0.976741 0.0361838
0.37588 0.923888 0.0717259
0.37588 0.923888 0.0717259
0.21135 0.976741 0.0361838
0.20023 0.97674 0.076721
0.37588 0.923888 0.0717259
0.20023 0.97674 0.076721
0.354665 0.923888 0.143678
0.354665 0.923888 0.143678
0.20023 0.97674 0.076721
0.181415 0.97674 0.11431
0.354665 0.923888 0.143678
0.181415 0.97674 0.11431
0.31982 0.923888 0.210109
0.31982 0.923888 0.210109
0.181415 0.97674 0.11431
0.155628 0.97674 0.147506
0.31982 0.923888 0.210109
0.155628 0.97674 0.147506
0.272684 0.923888 0.268466
0.272684 0.923888 0.268466
0.155628 0.97674 0.147506
0.123861 0.97674 0.175033
0.272684 0.923888 0.268466
0.123861 0.97674 0.175033
0.21507 0.923888 0.316505
0.21507 0.923888 0.316505
0.123861 0.97674 0.175033
0.0873342 0.976741 0.195834
0.21507 0.923888 0.316505
0.0873342 0.976741 0.195834
0.14919 0.923888 0.352382
0.14919 0.923888 0.352382
0.0873342 0.976741 0.195834
0.0474501 0.97674 0.209109
0.14919 0.923888 0.352382
0.0474501 0.97674 0.209109
0.0775768 0.923888 0.374717
0.0775768 0.923888 0.374717
0.0474501 0.97674 0.209109
0.0057436 0.976741 0.214348
0.0775768 0.923888 0.374717
0.0057436 0.976741 0.214348
0.00298352 0.923888 0.382651
1.64655e-08 1 3.93066e-08
-0.0361832 0.976741 0.21135
0.0057436 0.976741 0.214348
1.64655e-08 1 3.93066e-08
-0.076721 0.976741 0.20023
-0.0361832 0.976741 0.21135
1.64655e-08 1 3.93066e-08
-0.11431 0.976741 0.181415
-0.076721 0.976741 0.20023
1.64655e-08 1 3.93066e-08
-0.147506 0.97674 0.155628
-0.11431 0.976741 0.181415
1.64655e-08 1 3.93066e-08
-0.175033 0.97674 0.123861
-0.147506 0.97674 0.155628
1.64655e-08 1 3.93066e-08
-0.195834 0.976741 0.0873342
-0.175033 0.97674 0.123861
1.64655e-08 1 3.93066e-08
-0.209109 0.97674 0.0474508
-0.195834 0.976741 0.0873342
1.64655e-08 1 3.93066e-08
-0.214348 0.97674 0.00574373
-0.209109 0.97674 0.0474508
1.64655e-08 1 3.93066e-08
-0.21135 0.976741 -0.0361839
-0.214348 0.97674 0.00574373
1.64655e-08 1 3.93066e-08
-0.20023 0.976741 -0.0767211
-0.21135 0.976741 -0.0361839
1.64655e-08 1 3.93066e-08
-0.181415 0.976741 -0.11431
-0.20023 0.976741 -0.0767211
1.64655e-08 1 3.93066e-08
-0.155628 0.976741 -0.147506
-0.181415 0.976741 -0.11431
1.64655e-08 1 3.93066e-08
-0.123861 0.976741 -0.175033
-0.155628 0.976741 -0.147506
1.64655e-08 1 3.93066e-08
-0.0873339 0.976741 -0.195834
-0.123861 0.976741 -0.175033
1.64655e-08 1 3.93066e-08
-0.0474505 0.976741 -0.209109
-0.0873339 0.976741 -0.195834
1.64655e-08 1 3.93066e-08
-0.00574371 0.976741 -0.214348
-0.0474505 0.976741 -0.209109
1.64655e-08 1 3.93066e-08
0.0361838 0.976741 -0.21135
-0.00574371 0.976741 -0.214348
1.64655e-08 1 3.93066e-08
0.0767209 0.976741 -0.20023
0.0361838 0.976741 -0.21135
1.64655e-08 1 3.93066e-08
0.11431 0.976741 -0.181415
0.0767209 0.976741 -0.20023
1.64655e-08 1 3.93066e-08
0.147505 0.976741 -0.155628
0.11431 0.976741 -0.181415
1.64655e-08 1 3.93066e-08
0.175033 0.976741 -0.123861
0.147505 0.976741 -0.155628
1.64655e-08 1 3.93066e-08
0.195834 0.976741 -0.0873338
0.175033 0.976741 -0.123861
1.64655e-08 1 3.93066e-08
0.209109 0.97674 -0.0474502
0.195834 0.976741 -0.0873338
1.64655e-08 1 3.93066e-08
0.214348 0.976741 -0.00574373
0.209109 0.97674 -0.0474502
1.64655e-08 1 3.93066e-08
0.21135 0.976741 0.0361838
0.214348 0.976741 -0.00574373
1.64655e-08 1 3.93066e-08
0.20023 0.97674 0.076721
0.21135 0.976741 0.0361838
1.64655e-08 1 3.93066e-08
0.181415 0.97674 0.11431
0.20023 0.97674 0.076721
1.64655e-08 1 3.93066e-08
0.155628 0.97674 0.147506
0.181415 0.97674 0.11431
1.64655e-08 1 3.93066e-08
0.123861 0.97674 0.175033
0.155628 0.97674 0.147506
1.64655e-08 1 3.93066e-08
0.0873342 0.976741 0.195834
0.123861 0.97674 0.175033
1.64655e-08 1 3.93066e-08
0.0474501 0.97674 0.209109
0.0873342 0.976741 0.195834
1.64655e-08 1 3.93066e-08
0.0057436 0.976741 0.214348
0.0474501 0.97674 0.209109
0.0013413 -0.75574 -0.65487
0.0201194 -0.789966 -0.61282
0.129075 -0.75574 -0.642025
0.129075 -0.75574 -0.642025
0.0201194 -0.789966 -0.61282
0.139288 -0.789966 -0.59712
0.129075 -0.75574 -0.642025
0.139288 -0.789966 -0.59712
0.251847 -0.75574 -0.604508
0.251847 -0.75574 -0.604508
0.139288 -0.789966 -0.59712
0.253104 -0.789966 -0.558474
0.251847 -0.75574 -0.604508
0.253104 -0.789966 -0.558474
0.364942 -0.75574 -0.54376
0.364942 -0.75574 -0.54376
0.253104 -0.789966 -0.558474
0.357193 -0.789967 -0.498363
0.364942 -0.75574 -0.54376
0.357193 -0.789967 -0.498363
0.464013 -0.755739 -0.462115
0.464013 -0.755739 -0.462115
0.357193 -0.789967 -0.498363
0.447555 -0.789967 -0.419102
0.464013 -0.755739 -0.462115
0.447555 -0.789967 -0.419102
0.54525 -0.75574 -0.362711
0.54525 -0.75574 -0.362711
0.447555 -0.789967 -0.419102
0.520717 -0.789968 -0.323735
0.54525 -0.75574 -0.362711
0.520717 -0.789968 -0.323735
0.605535 -0.75574 -0.249368
0.605535 -0.75574 -0.249368
0.520717 -0.789968 -0.323735
0.573871 -0.789967 -0.215928
0.605535 -0.75574 -0.249368
0.573871 -0.789967 -0.215928
0.642549 -0.75574 -0.126443
0.642549 -0.75574 -0.126443
0.573871 -0.789967 -0.215928
0.604968 -0.789968 -0.0998229
0.642549 -0.75574 -0.126443
0.604968 -0.789968 -0.0998229
0.65487 -0.75574 0.00134173
0.65487 -0.75574 0.00134173
0.604968 -0.789968 -0.0998229
0.612819 -0.789967 0.0201196
0.65487 -0.75574 0.00134173
0.612819 -0.789967 0.0201196
0.642025 -0.75574 0.129075
0.642025 -0.75574 0.129075
0.612819 -0.789967 0.0201196
0.597119 -0.789967 0.139287
0.642025 -0.75574 0.129075
0.597119 -0.789967 0.139287
0.604508 -0.75574 0.251848
0.604508 -0.75574 0.251848
0.597119 -0.789967 0.139287
0.558472 -0.789967 0.253105
0.604508 -0.75574 0.251848
0.558472 -0.789967 0.253105
0.54376 -0.755739 0.364943
0.54376 -0.755739 0.364943
0.558472 -0.789967 0.253105
0.498363 -0.789967 0.357193
0.54376 -0.755739 0.364943
0.498363 -0.789967 0.357193
0.462115 -0.75574 0.464012
0.462115 -0.75574 0.464012
0.498363 -0.789967 0.357193
0.419102 -0.789967 0.447555
0.462115 -0.75574 0.464012
0.419102 -0.789967 0.447555
0.36271 -0.75574 0.54525
0.36271 -0.75574 0.54525
0.419102 -0.789967 0.447555
0.323735 -0.789966 0.520719
0.36271 -0.75574 0.54525
0.323735 -0.789966 0.520719
0.249368 -0.75574 0.605535
0.249368 -0.75574 0.605535
0.323735 -0.789966 0.520719
0.215928 -0.789967 0.573871
0.249368 -0.75574 0.605535
0.215928 -0.789967 0.573871
0.126443 -0.75574 0.642549
0.126443 -0.75574 0.642549
0.215928 -0.789967 0.573871
0.0998225 -0.789967 0.60497
0.126443 -0.75574 0.642549
0.0998225 -0.789967 0.60497
-0.00134228 -0.755741 0.654869
-0.00134228 -0.755741 0.654869
0.0998225 -0.789967 0.60497
-0.0201196 -0.789966 0.61282
-0.00134228 -0.755741 0.654869
-0.0201196 -0.789966 0.61282
-0.129074 -0.755741 0.642025
-0.129074 -0.755741 0.642025
-0.0201196 -0.789966 0.61282
-0.139288 -0.789966 0.597121
-0.129074 -0.755741 0.642025
-0.139288 -0.789966 0.597121
-0.251848 -0.75574 0.604508
-0.251848 -0.75574 0.604508
-0.139288 -0.789966 0.597121
-0.253103 -0.789967 0.558472
-0.251848 -0.75574 0.604508
-0.253103 -0.789967 0.558472
-0.364941 -0.75574 0.54376
-0.364941 -0.75574 0.54376
-0.253103 -0.789967 0.558472
-0.357192 -0.789967 0.498363
-0.364941 -0.75574 0.54376
-0.357192 -0.789967 0.498363
-0.464012 -0.75574 0.462115
-0.464012 -0.75574 0.462115
-0.357192 -0.789967 0.498363
-0.447555 -0.789967 0.419102
-0.464012 -0.75574 0.462115
-0.447555 -0.789967 0.419102
-0.545251 -0.75574 0.362711
-0.545251 -0.75574 0.362711
-0.447555 -0.789967 0.419102
-0.520717 -0.789968 0.323735
-0.545251 -0.75574 0.362711
-0.520717 -0.789968 0.323735
-0.605536 -0.755739 0.249369
-0.605536 -0.755739 0.249369
-0.520717 -0.789968 0.323735
-0.573871 -0.789967 0.215928
-0.605536 -0.755739 0.249369
-0.573871 -0.789967 0.215928
-0.64255 -0.755739 0.126443
-0.64255 -0.755739 0.126443
-0.573871 -0.789967 0.215928
-0.604969 -0.789967 0.0998229
-0.64255 -0.755739 0.126443
-0.604969 -0.789967 0.0998229
-0.65487 -0.75574 -0.00134168
-0.65487 -0.75574 -0.00134168
-0.604969 -0.789967 0.0998229
-0.612819 -0.789967 -0.0201191
-0.65487 -0.75574 -0.00134168
-0.612819 -0.789967 -0.0201191
-0.642025 -0.75574 -0.129076
-0.642025 -0.75574 -0.129076
-0.612819 -0.789967 -0.0201191
-0.597119 -0.789967 -0.139289
-0.642025 -0.75574 -0.129076
-0.597119 -0.789967 -0.139289
-0.604508 -0.75574 -0.251848
-0.604508 -0.75574 -0.251848
-0.597119 -0.789967 -0.139289
-0.558471 -0.789968 -0.253102
-0.604508 -0.75574 -0.251848
-0.558471 -0.789968 -0.253102
-0.543759 -0.755741 -0.364942
-0.543759 -0.755741 -0.364942
-0.558471 -0.789968 -0.253102
-0.498363 -0.789967 -0.357194
-0.543759 -0.755741 -0.364942
-0.498363 -0.789967 -0.357194
-0.462115 -0.75574 -0.464013
-0.462115 -0.75574 -0.464013
-0.498363 -0.789967 -0.357194
-0.419102 -0.789967 -0.447555
-0.462115 -0.75574 -0.464013
-0.419102 -0.789967 -0.447555
-0.362711 -0.75574 -0.54525
-0.362711 -0.75574 -0.54525
-0.419102 -0.789967 -0.447555
-0.323736 -0.789966 -0.520719
-0.362711 -0.75574 -0.54525
-0.323736 -0.789966 -0.520719
-0.249368 -0.755739 -0.605537
-0.249368 -0.755739 -0.605537
-0.323736 -0.789966 -0.520719
-0.215928 -0.789966 -0.573872
-0.249368 -0.755739 -0.605537
-0.215928 -0.789966 -0.573872
-0.126443 -0.75574 -0.64255
-0.126443 -0.75574 -0.64255
-0.215928 -0.789966 -0.573872
-0.0998236 -0.789967 -0.604969
-0.126443 -0.75574 -0.64255
-0.0998236 -0.789967 -0.604969
0.0013413 -0.75574 -0.65487
0.0013413 -0.75574 -0.65487
-0.0998236 -0.789967 -0.604969
0.0201194 -0.789966 -0.61282
-0.00319829 -0.798279 -0.602279
0.0013413 -0.75574 -0.65487
0.114363 -0.798279 -0.591331
0.114363 -0.798279 -0.591331
0.0013413 -0.75574 -0.65487
0.129075 -0.75574 -0.642025
0.114363 -0.798279 -0.591331
0.129075 -0.75574 -0.642025
0.227528 -0.798279 -0.557658
0.227528 -0.798279 -0.557658
0.129075 -0.75574 -0.642025
0.251847 -0.75574 -0.604508
0.227528 -0.798279 -0.557658
0.251847 -0.75574 -0.604508
0.331948 -0.798279 -0.502554
0.331948 -0.798279 -0.502554
0.251847 -0.75574 -0.604508
0.364942 -0.75574 -0.54376
0.331948 -0.798279 -0.502554
0.364942 -0.75574 -0.54376
0.423615 -0.798279 -0.428138
0.423615 -0.798279 -0.428138
0.364942 -0.75574 -0.54376
0.464013 -0.755739 -0.462115
0.423615 -0.798279 -0.428138
0.464013 -0.755739 -0.462115
0.499001 -0.798278 -0.337268
0.499001 -0.798278 -0.337268
0.464013 -0.755739 -0.462115
0.54525 -0.75574 -0.362711
0.499001 -0.798278 -0.337268
0.54525 -0.75574 -0.362711
0.55521 -0.798279 -0.233437
0.55521 -0.798279 -0.233437
0.54525 -0.75574 -0.362711
0.605535 -0.75574 -0.249368
0.55521 -0.798279 -0.233437
0.605535 -0.75574 -0.249368
0.590083 -0.798279 -0.120635
0.590083 -0.798279 -0.120635
0.605535 -0.75574 -0.249368
0.642549 -0.75574 -0.126443
0.590083 -0.798279 -0.120635
0.642549 -0.75574 -0.126443
0.602279 -0.798279 -0.00319817
0.602279 -0.798279 -0.00319817
0.642549 -0.75574 -0.126443
0.65487 -0.75574 0.00134173
0.602279 -0.798279 -0.00319817
0.65487 -0.75574 0.00134173
0.59133 -0.798279 0.114363
0.59133 -0.798279 0.114363
0.65487 -0.75574 0.00134173
0.642025 -0.75574 0.129075
0.59133 -0.798279 0.114363
0.642025 -0.75574 0.129075
0.557657 -0.798279 0.227527
0.557657 -0.798279 0.227527
0.642025 -0.75574 0.129075
0.604508 -0.75574 0.251848
0.557657 -0.798279 0.227527
0.604508 -0.75574 0.251848
0.502554 -0.798278 0.33195
0.502554 -0.798278 0.33195
0.604508 -0.75574 0.251848
0.54376 -0.755739 0.364943
0.502554 -0.798278 0.33195
0.54376 -0.755739 0.364943
0.428137 -0.798278 0.423616
0.428137 -0.798278 0.423616
0.54376 -0.755739 0.364943
0.462115 -0.75574 0.464012
0.428137 -0.798278 0.423616
0.462115 -0.75574 0.464012
0.337267 -0.798279 0.499001
0.337267 -0.798279 0.499001
0.462115 -0.75574 0.464012
0.36271 -0.75574 0.54525
0.337267 -0.798279 0.499001
0.36271 -0.75574 0.54525
0.233435 -0.79828 0.55521
0.233435 -0.79828 0.55521
0.36271 -0.75574 0.54525
0.249368 -0.75574 0.605535
0.233435 -0.79828 0.55521
0.249368 -0.75574 0.605535
0.120636 -0.79828 0.590081
0.120636 -0.79828 0.590081
0.249368 -0.75574 0.605535
0.126443 -0.75574 0.642549
0.120636 -0.79828 0.590081
0.126443 -0.75574 0.642549
0.00319513 -0.798279 0.602279
0.00319513 -0.798279 0.602279
0.126443 -0.75574 0.642549
-0.00134228 -0.755741 0.654869
0.00319513 -0.798279 0.602279
-0.00134228 -0.755741 0.654869
-0.114361 -0.798281 0.591328
-0.114361 -0.798281 0.591328
-0.00134228 -0.755741 0.654869
-0.129074 -0.755741 0.642025
-0.114361 -0.798281 0.591328
-0.129074 -0.755741 0.642025
-0.227524 -0.798281 0.557656
-0.227524 -0.798281 0.557656
-0.129074 -0.755741 0.642025
-0.251848 -0.75574 0.604508
-0.227524 -0.798281 0.557656
-0.251848 -0.75574 0.604508
-0.33195 -0.798279 0.502554
-0.33195 -0.798279 0.502554
-0.251848 -0.75574 0.604508
-0.364941 -0.75574 0.54376
-0.33195 -0.798279 0.502554
-0.364941 -0.75574 0.54376
-0.423614 -0.798279 0.428138
-0.423614 -0.798279 0.428138
-0.364941 -0.75574 0.54376
-0.464012 -0.75574 0.462115
-0.423614 -0.798279 0.428138
-0.464012 -0.75574 0.462115
-0.499 -0.798279 0.337268
-0.499 -0.798279 0.337268
-0.464012 -0.75574 0.462115
-0.545251 -0.75574 0.362711
-0.499 -0.798279 0.337268
-0.545251 -0.75574 0.362711
-0.555211 -0.798278 0.233438
-0.555211 -0.798278 0.233438
-0.545251 -0.75574 0.362711
-0.605536 -0.755739 0.249369
-0.555211 -0.798278 0.233438
-0.605536 -0.755739 0.249369
-0.590084 -0.798278 0.120636
-0.590084 -0.798278 0.120636
-0.605536 -0.755739 0.249369
-0.64255 -0.755739 0.126443
-0.590084 -0.798278 0.120636
-0.64255 -0.755739 0.126443
-0.60228 -0.798279 0.00319748
-0.60228 -0.798279 0.00319748
-0.64255 -0.755739 0.126443
-0.65487 -0.75574 -0.00134168
-0.60228 -0.798279 0.00319748
-0.65487 -0.75574 -0.00134168
-0.591331 -0.798279 -0.114363
-0.591331 -0.798279 -0.114363
-0.65487 -0.75574 -0.00134168
-0.642025 -0.75574 -0.129076
-0.591331 -0.798279 -0.114363
-0.642025 -0.75574 -0.129076
-0.557658 -0.798279 -0.227529
-0.557658 -0.798279 -0.227529
-0.642025 -0.75574 -0.129076
-0.604508 -0.75574 -0.251848
-0.557658 -0.798279 -0.227529
-0.604508 -0.75574 -0.251848
-0.502554 -0.798279 -0.331949
-0.502554 -0.798279 -0.331949
-0.604508 -0.75574 -0.251848
-0.543759 -0.755741 -0.364942
-0.502554 -0.798279 -0.331949
-0.543759 -0.755741 -0.364942
-0.428137 -0.798279 -0.423615
-0.428137 -0.798279 -0.423615
-0.543759 -0.755741 -0.364942
-0.462115 -0.75574 -0.464013
-0.428137 -0.798279 -0.423615
-0.462115 -0.75574 -0.464013
-0.337268 -0.798279 -0.499
-0.337268 -0.798279 -0.499
-0.462115 -0.75574 -0.464013
-0.362711 -0.75574 -0.54525
-0.337268 -0.798279 -0.499
-0.362711 -0.75574 -0.54525
-0.233436 -0.798279 -0.555211
-0.233436 -0.798279 -0.555211
-0.362711 -0.75574 -0.54525
-0.249368 -0.755739 -0.605537
-0.233436 -0.798279 -0.555211
-0.249368 -0.755739 -0.605537
-0.120635 -0.798278 -0.590084
-0.120635 -0.798278 -0.590084
-0.249368 -0.755739 -0.605537
-0.126443 -0.75574 -0.64255
-0.120635 -0.798278 -0.590084
-0.126443 -0.75574 -0.64255
-0.00319829 -0.798279 -0.602279
-0.00319829 -0.798279 -0.602279
-0.126443 -0.75574 -0.64255
0.0013413 -0.75574 -0.65487
-0.0023645 -0.902695 -0.430274
-0.00319829 -0.798279 -0.602279
0.0816227 -0.902695 -0.422468
0.0816227 -0.902695 -0.422468
-0.00319829 -0.798279 -0.602279
0.114363 -0.798279 -0.591331
0.0816227 -0.902695 -0.422468
0.114363 -0.798279 -0.591331
0.162474 -0.902695 -0.398427
0.162474 -0.902695 -0.398427
0.114363 -0.798279 -0.591331
0.227528 -0.798279 -0.557658
0.162474 -0.902695 -0.398427
0.227528 -0.798279 -0.557658
0.237081 -0.902695 -0.359074
0.237081 -0.902695 -0.359074
0.227528 -0.798279 -0.557658
0.331948 -0.798279 -0.502554
0.237081 -0.902695 -0.359074
0.331948 -0.798279 -0.502554
0.302577 -0.902695 -0.305922
0.302577 -0.902695 -0.305922
0.331948 -0.798279 -0.502554
0.423615 -0.798279 -0.428138
0.302577 -0.902695 -0.305922
0.423615 -0.798279 -0.428138
0.356446 -0.902695 -0.241013
0.356446 -0.902695 -0.241013
0.423615 -0.798279 -0.428138
0.499001 -0.798278 -0.337268
0.356446 -0.902695 -0.241013
0.499001 -0.798278 -0.337268
0.396616 -0.902695 -0.166843
0.396616 -0.902695 -0.166843
0.499001 -0.798278 -0.337268
0.55521 -0.798279 -0.233437
0.396616 -0.902695 -0.166843
0.55521 -0.798279 -0.233437
0.421545 -0.902695 -0.0862609
0.421545 -0.902695 -0.0862609
0.55521 -0.798279 -0.233437
0.590083 -0.798279 -0.120635
0.421545 -0.902695 -0.0862609
0.590083 -0.798279 -0.120635
0.430274 -0.902695 -0.00236447
0.430274 -0.902695 -0.00236447
0.590083 -0.798279 -0.120635
0.602279 -0.798279 -0.00319817
0.430274 -0.902695 -0.00236447
0.602279 -0.798279 -0.00319817
0.422468 -0.902695 0.0816233
0.422468 -0.902695 0.0816233
0.602279 -0.798279 -0.00319817
0.59133 -0.798279 0.114363
0.422468 -0.902695 0.0816233
0.59133 -0.798279 0.114363
0.398426 -0.902695 0.162474
0.398426 -0.902695 0.162474
0.59133 -0.798279 0.114363
0.557657 -0.798279 0.227527
0.398426 -0.902695 0.162474
0.557657 -0.798279 0.227527
0.359073 -0.902695 0.237081
0.359073 -0.902695 0.237081
0.557657 -0.798279 0.227527
0.502554 -0.798278 0.33195
0.359073 -0.902695 0.237081
0.502554 -0.798278 0.33195
0.305921 -0.902695 0.302578
0.305921 -0.902695 0.302578
0.502554 -0.798278 0.33195
0.428137 -0.798278 0.423616
0.305921 -0.902695 0.302578
0.428137 -0.798278 0.423616
0.241013 -0.902695 0.356447
0.241013 -0.902695 0.356447
0.428137 -0.798278 0.423616
0.337267 -0.798279 0.499001
0.241013 -0.902695 0.356447
0.337267 -0.798279 0.499001
0.166841 -0.902695 0.396619
0.166841 -0.902695 0.396619
0.337267 -0.798279 0.499001
0.233435 -0.79828 0.55521
0.166841 -0.902695 0.396619
0.233435 -0.79828 0.55521
0.0862614 -0.902695 0.421545
0.0862614 -0.902695 0.421545
0.233435 -0.79828 0.55521
0.120636 -0.79828 0.590081
0.0862614 -0.902695 0.421545
0.120636 -0.79828 0.590081
0.00236431 -0.902695 0.430274
0.00236431 -0.902695 0.430274
0.120636 -0.79828 0.590081
0.00319513 -0.798279 0.602279
0.00236431 -0.902695 0.430274
0.00319513 -0.798279 0.602279
-0.0816266 -0.902694 0.42247
-0.0816266 -0.902694 0.42247
0.00319513 -0.798279 0.602279
-0.114361 -0.798281 0.591328
-0.0816266 -0.902694 0.42247
-0.114361 -0.798281 0.591328
-0.162471 -0.902695 0.398428
-0.162471 -0.902695 0.398428
-0.114361 -0.798281 0.591328
-0.227524 -0.798281 0.557656
-0.162471 -0.902695 0.398428
-0.227524 -0.798281 0.557656
-0.237079 -0.902696 0.359074
-0.237079 -0.902696 0.359074
-0.227524 -0.798281 0.557656
-0.33195 -0.798279 0.502554
-0.237079 -0.902696 0.359074
-0.33195 -0.798279 0.502554
-0.302577 -0.902695 0.305922
-0.302577 -0.902695 0.305922
-0.33195 -0.798279 0.502554
-0.423614 -0.798279 0.428138
-0.302577 -0.902695 0.305922
-0.423614 -0.798279 0.428138
-0.356445 -0.902696 0.241013
-0.356445 -0.902696 0.241013
-0.423614 -0.798279 0.428138
-0.499 -0.798279 0.337268
-0.356445 -0.902696 0.241013
-0.499 -0.798279 0.337268
-0.396615 -0.902696 0.166843
-0.396615 -0.902696 0.166843
-0.499 -0.798279 0.337268
-0.555211 -0.798278 0.233438
-0.396615 -0.902696 0.166843
-0.555211 -0.798278 0.233438
-0.421544 -0.902696 0.0862614
-0.421544 -0.902696 0.0862614
-0.555211 -0.798278 0.233438
-0.590084 -0.798278 0.120636
-0.421544 -0.902696 0.0862614
-0.590084 -0.798278 0.120636
-0.430273 -0.902696 0.00236458
-0.430273 -0.902696 0.00236458
-0.590084 -0.798278 0.120636
-0.60228 -0.798279 0.00319748
-0.430273 -0.902696 0.00236458
-0.60228 -0.798279 0.00319748
-0.422467 -0.902695 -0.0816235
-0.422467 -0.902695 -0.0816235
-0.60228 -0.798279 0.00319748
-0.591331 -0.798279 -0.114363
-0.422467 -0.902695 -0.0816235
-0.591331 -0.798279 -0.114363
-0.398426 -0.902695 -0.162475
-0.398426 -0.902695 -0.162475
-0.591331 -0.798279 -0.114363
-0.557658 -0.798279 -0.227529
-0.398426 -0.902695 -0.162475
-0.557658 -0.798279 -0.227529
-0.359074 -0.902695 -0.237081
-0.359074 -0.902695 -0.237081
-0.557658 -0.798279 -0.227529
-0.502554 -0.798279 -0.331949
-0.359074 -0.902695 -0.237081
-0.502554 -0.798279 -0.331949
-0.305921 -0.902695 -0.302578
-0.305921 -0.902695 -0.302578
-0.502554 -0.798279 -0.331949
-0.428137 -0.798279 -0.423615
-0.305921 -0.902695 -0.302578
-0.428137 -0.798279 -0.423615
-0.241013 -0.902695 -0.356446
-0.241013 -0.902695 -0.356446
-0.428137 -0.798279 -0.423615
-0.337268 -0.798279 -0.499
-0.241013 -0.902695 -0.356446
-0.337268 -0.798279 -0.499
-0.166843 -0.902695 -0.396617
-0.166843 -0.902695 -0.396617
-0.337268 -0.798279 -0.499
-0.233436 -0.798279 -0.555211
-0.166843 -0.902695 -0.396617
-0.233436 -0.798279 -0.555211
-0.0862608 -0.902695 -0.421545
-0.0862608 -0.902695 -0.421545
-0.233436 -0.798279 -0.555211
-0.120635 -0.798278 -0.590084
-0.0862608 -0.902695 -0.421545
-0.120635 -0.798278 -0.590084
-0.0023645 -0.902695 -0.430274
-0.0023645 -0.902695 -0.430274
-0.120635 -0.798278 -0.590084
-0.00319829 -0.798279 -0.602279
-0.00152535 -0.95043 -0.310934
-0.0023645 -0.902695 -0.430274
0.0591648 -0.95043 -0.305257
0.0591648 -0.95043 -0.305257
-0.0023645 -0.902695 -0.430274
0.0816227 -0.902695 -0.422468
0.0591648 -0.95043 -0.305257
0.0816227 -0.902695 -0.422468
0.11758 -0.95043 -0.287849
0.11758 -0.95043 -0.287849
0.0816227 -0.902695 -0.422468
0.162474 -0.902695 -0.398427
0.11758 -0.95043 -0.287849
0.162474 -0.902695 -0.398427
0.171477 -0.95043 -0.259379
0.171477 -0.95043 -0.259379
0.162474 -0.902695 -0.398427
0.237081 -0.902695 -0.359074
0.171477 -0.95043 -0.259379
0.237081 -0.902695 -0.359074
0.218785 -0.950431 -0.220941
0.218785 -0.950431 -0.220941
0.237081 -0.902695 -0.359074
0.302577 -0.902695 -0.305922
0.218785 -0.950431 -0.220941
0.302577 -0.902695 -0.305922
0.257684 -0.95043 -0.174015
0.257684 -0.95043 -0.174015
0.302577 -0.902695 -0.305922
0.356446 -0.902695 -0.241013
0.257684 -0.95043 -0.174015
0.356446 -0.902695 -0.241013
0.286683 -0.95043 -0.120397
0.286683 -0.95043 -0.120397
0.356446 -0.902695 -0.241013
0.396616 -0.902695 -0.166843
0.286683 -0.95043 -0.120397
0.396616 -0.902695 -0.166843
0.304661 -0.95043 -0.0621557
0.304661 -0.95043 -0.0621557
0.396616 -0.902695 -0.166843
0.421545 -0.902695 -0.0862609
0.304661 -0.95043 -0.0621557
0.421545 -0.902695 -0.0862609
0.310934 -0.95043 -0.00152478
0.310934 -0.95043 -0.00152478
0.421545 -0.902695 -0.0862609
0.430274 -0.902695 -0.00236447
0.310934 -0.95043 -0.00152478
0.430274 -0.902695 -0.00236447
0.305256 -0.95043 0.0591642
0.305256 -0.95043 0.0591642
0.430274 -0.902695 -0.00236447
0.422468 -0.902695 0.0816233
0.305256 -0.95043 0.0591642
0.422468 -0.902695 0.0816233
0.287849 -0.95043 0.117581
0.287849 -0.95043 0.117581
0.422468 -0.902695 0.0816233
0.398426 -0.902695 0.162474
0.287849 -0.95043 0.117581
0.398426 -0.902695 0.162474
0.259379 -0.95043 0.171478
0.259379 -0.95043 0.171478
0.398426 -0.902695 0.162474
0.359073 -0.902695 0.237081
0.259379 -0.95043 0.171478
0.359073 -0.902695 0.237081
0.220941 -0.950431 0.218785
0.220941 -0.950431 0.218785
0.359073 -0.902695 0.237081
0.305921 -0.902695 0.302578
0.220941 -0.950431 0.218785
0.305921 -0.902695 0.302578
0.174013 -0.950431 0.257684
0.174013 -0.950431 0.257684
0.305921 -0.902695 0.302578
0.241013 -0.902695 0.356447
0.174013 -0.950431 0.257684
0.241013 -0.902695 0.356447
0.120398 -0.95043 0.286682
0.120398 -0.95043 0.286682
0.241013 -0.902695 0.356447
0.166841 -0.902695 0.396619
0.120398 -0.95043 0.286682
0.166841 -0.902695 0.396619
0.0621546 -0.95043 0.304664
0.0621546 -0.95043 0.304664
0.166841 -0.902695 0.396619
0.0862614 -0.902695 0.421545
0.0621546 -0.95043 0.304664
0.0862614 -0.902695 0.421545
0.00152634 -0.95043 0.310935
0.00152634 -0.95043 0.310935
0.0862614 -0.902695 0.421545
0.00236431 -0.902695 0.430274
0.00152634 -0.95043 0.310935
0.00236431 -0.902695 0.430274
-0.0591663 -0.95043 0.305258
-0.0591663 -0.95043 0.305258
0.00236431 -0.902695 0.430274
-0.0816266 -0.902694 0.42247
-0.0591663 -0.95043 0.305258
-0.0816266 -0.902694 0.42247
-0.11758 -0.95043 0.287851
-0.11758 -0.95043 0.287851
-0.0816266 -0.902694 0.42247
-0.162471 -0.902695 0.398428
-0.11758 -0.95043 0.287851
-0.162471 -0.902695 0.398428
-0.171477 -0.95043 0.25938
-0.171477 -0.95043 0.25938
-0.162471 -0.902695 0.398428
-0.237079 -0.902696 0.359074
-0.171477 -0.95043 0.25938
-0.237079 -0.902696 0.359074
-0.218785 -0.95043 0.220941
-0.218785 -0.95043 0.220941
-0.237079 -0.902696 0.359074
-0.302577 -0.902695 0.305922
-0.218785 -0.95043 0.220941
-0.302577 -0.902695 0.305922
-0.257685 -0.95043 0.174013
-0.257685 -0.95043 0.174013
-0.302577 -0.902695 0.305922
-0.356445 -0.902696 0.241013
-0.257685 -0.95043 0.174013
-0.356445 -0.902696 0.241013
-0.286681 -0.95043 0.120398
-0.286681 -0.95043 0.120398
-0.356445 -0.902696 0.241013
-0.396615 -0.902696 0.166843
-0.286681 -0.95043 0.120398
-0.396615 -0.902696 0.166843
-0.304661 -0.950431 0.0621558
-0.304661 -0.950431 0.0621558
-0.396615 -0.902696 0.166843
-0.421544 -0.902696 0.0862614
-0.304661 -0.950431 0.0621558
-0.421544 -0.902696 0.0862614
-0.310933 -0.950431 0.00152513
-0.310933 -0.950431 0.00152513
-0.421544 -0.902696 0.0862614
-0.430273 -0.902696 0.00236458
-0.310933 -0.950431 0.00152513
-0.430273 -0.902696 0.00236458
-0.305257 -0.95043 -0.0591629
-0.305257 -0.95043 -0.0591629
-0.430273 -0.902696 0.00236458
-0.422467 -0.902695 -0.0816235
-0.305257 -0.95043 -0.0591629
-0.422467 -0.902695 -0.0816235
-0.287849 -0.95043 -0.117582
-0.287849 -0.95043 -0.117582
-0.422467 -0.902695 -0.0816235
-0.398426 -0.902695 -0.162475
-0.287849 -0.95043 -0.117582
-0.398426 -0.902695 -0.162475
-0.259379 -0.950431 -0.171477
-0.259379 -0.950431 -0.171477
-0.398426 -0.902695 -0.162475
-0.359074 -0.902695 -0.237081
-0.259379 -0.950431 -0.171477
-0.359074 -0.902695 -0.237081
-0.220941 -0.95043 -0.218785
-0.220941 -0.95043 -0.218785
-0.359074 -0.902695 -0.237081
-0.305921 -0.902695 -0.302578
-0.220941 -0.95043 -0.218785
-0.305921 -0.902695 -0.302578
-0.174013 -0.950431 -0.257685
-0.174013 -0.950431 -0.257685
-0.305921 -0.902695 -0.302578
-0.241013 -0.902695 -0.356446
-0.174013 -0.950431 -0.257685
-0.241013 -0.902695 -0.356446
-0.120398 -0.950431 -0.286681
-0.120398 -0.950431 -0.286681
-0.241013 -0.902695 -0.356446
-0.166843 -0.902695 -0.396617
-0.120398 -0.950431 -0.286681
-0.166843 -0.902695 -0.396617
-0.0621554 -0.95043 -0.304662
-0.0621554 -0.95043 -0.304662
-0.166843 -0.902695 -0.396617
-0.0862608 -0.902695 -0.421545
-0.0621554 -0.95043 -0.304662
-0.0862608 -0.902695 -0.421545
-0.00152535 -0.95043 -0.310934
-0.00152535 -0.95043 -0.310934
-0.0862608 -0.902695 -0.421545
-0.0023645 -0.902695 -0.430274
-0.00100343 -0.972312 -0.233684
-0.00152535 -0.95043 -0.310934
0.0446058 -0.972312 -0.22939
0.0446058 -0.972312 -0.22939
-0.00152535 -0.95043 -0.310934
0.0591648 -0.95043 -0.305257
0.0446058 -0.972312 -0.22939
0.0591648 -0.95043 -0.305257
0.0885002 -0.972312 -0.21628
0.0885002 -0.972312 -0.21628
0.0591648 -0.95043 -0.305257
0.11758 -0.95043 -0.287849
0.0885002 -0.972312 -0.21628
0.11758 -0.95043 -0.287849
0.128994 -0.972312 -0.194859
0.128994 -0.972312 -0.194859
0.11758 -0.95043 -0.287849
0.171477 -0.95043 -0.259379
0.128994 -0.972312 -0.194859
0.171477 -0.95043 -0.259379
0.16453 -0.972312 -0.16595
0.16453 -0.972312 -0.16595
0.171477 -0.95043 -0.259379
0.218785 -0.950431 -0.220941
0.16453 -0.972312 -0.16595
0.218785 -0.950431 -0.220941
0.193742 -0.972312 -0.130665
0.193742 -0.972312 -0.130665
0.218785 -0.950431 -0.220941
0.257684 -0.95043 -0.174015
0.193742 -0.972312 -0.130665
0.257684 -0.95043 -0.174015
0.215512 -0.972312 -0.0903539
0.215512 -0.972312 -0.0903539
0.257684 -0.95043 -0.174015
0.286683 -0.95043 -0.120397
0.215512 -0.972312 -0.0903539
0.286683 -0.95043 -0.120397
0.229001 -0.972312 -0.0465704
0.229001 -0.972312 -0.0465704
0.286683 -0.95043 -0.120397
0.304661 -0.95043 -0.0621557
0.229001 -0.972312 -0.0465704
0.304661 -0.95043 -0.0621557
0.233685 -0.972312 -0.00100324
0.233685 -0.972312 -0.00100324
0.304661 -0.95043 -0.0621557
0.310934 -0.95043 -0.00152478
0.233685 -0.972312 -0.00100324
0.310934 -0.95043 -0.00152478
0.22939 -0.972312 0.0446059
0.22939 -0.972312 0.0446059
0.310934 -0.95043 -0.00152478
0.305256 -0.95043 0.0591642
0.22939 -0.972312 0.0446059
0.305256 -0.95043 0.0591642
0.21628 -0.972312 0.0885002
0.21628 -0.972312 0.0885002
0.305256 -0.95043 0.0591642
0.287849 -0.95043 0.117581
0.21628 -0.972312 0.0885002
0.287849 -0.95043 0.117581
0.194859 -0.972312 0.128995
0.194859 -0.972312 0.128995
0.287849 -0.95043 0.117581
0.259379 -0.95043 0.171478
0.194859 -0.972312 0.128995
0.259379 -0.95043 0.171478
0.165949 -0.972312 0.164531
0.165949 -0.972312 0.164531
0.259379 -0.95043 0.171478
0.220941 -0.950431 0.218785
0.165949 -0.972312 0.164531
0.220941 -0.950431 0.218785
0.130662 -0.972312 0.193745
0.130662 -0.972312 0.193745
0.220941 -0.950431 0.218785
0.174013 -0.950431 0.257684
0.130662 -0.972312 0.193745
0.174013 -0.950431 0.257684
0.0903544 -0.972312 0.215513
0.0903544 -0.972312 0.215513
0.174013 -0.950431 0.257684
0.120398 -0.95043 0.286682
0.0903544 -0.972312 0.215513
0.120398 -0.95043 0.286682
0.0465735 -0.972312 0.228999
0.0465735 -0.972312 0.228999
0.120398 -0.95043 0.286682
0.0621546 -0.95043 0.304664
0.0465735 -0.972312 0.228999
0.0621546 -0.95043 0.304664
0.00100336 -0.972312 0.233685
0.00100336 -0.972312 0.233685
0.0621546 -0.95043 0.304664
0.00152634 -0.95043 0.310935
0.00100336 -0.972312 0.233685
0.00152634 -0.95043 0.310935
-0.0446061 -0.972312 0.229391
-0.0446061 -0.972312 0.229391
0.00152634 -0.95043 0.310935
-0.0591663 -0.95043 0.305258
-0.0446061 -0.972312 0.229391
-0.0591663 -0.95043 0.305258
-0.0885009 -0.972312 0.216281
-0.0885009 -0.972312 0.216281
-0.0591663 -0.95043 0.305258
-0.11758 -0.95043 0.287851
-0.0885009 -0.972312 0.216281
-0.11758 -0.95043 0.287851
-0.128994 -0.972312 0.19486
-0.128994 -0.972312 0.19486
-0.11758 -0.95043 0.287851
-0.171477 -0.95043 0.25938
-0.128994 -0.972312 0.19486
-0.171477 -0.95043 0.25938
-0.164531 -0.972312 0.16595
-0.164531 -0.972312 0.16595
-0.171477 -0.95043 0.25938
-0.218785 -0.95043 0.220941
-0.164531 -0.972312 0.16595
-0.218785 -0.95043 0.220941
-0.193744 -0.972312 0.130663
-0.193744 -0.972312 0.130663
-0.218785 -0.95043 0.220941
-0.257685 -0.95043 0.174013
-0.193744 -0.972312 0.130663
-0.257685 -0.95043 0.174013
-0.215513 -0.972312 0.0903541
-0.215513 -0.972312 0.0903541
-0.257685 -0.95043 0.174013
-0.286681 -0.95043 0.120398
-0.215513 -0.972312 0.0903541
-0.286681 -0.95043 0.120398
-0.228999 -0.972312 0.0465735
-0.228999 -0.972312 0.0465735
-0.286681 -0.95043 0.120398
-0.304661 -0.950431 0.0621558
-0.228999 -0.972312 0.0465735
-0.304661 -0.950431 0.0621558
-0.233685 -0.972312 0.00100348
-0.233685 -0.972312 0.00100348
-0.304661 -0.950431 0.0621558
-0.310933 -0.950431 0.00152513
-0.233685 -0.972312 0.00100348
-0.310933 -0.950431 0.00152513
-0.22939 -0.972312 -0.0446019
-0.22939 -0.972312 -0.0446019
-0.310933 -0.950431 0.00152513
-0.305257 -0.95043 -0.0591629
-0.22939 -0.972312 -0.0446019
-0.305257 -0.95043 -0.0591629
-0.21628 -0.972312 -0.0885005
-0.21628 -0.972312 -0.0885005
-0.305257 -0.95043 -0.0591629
-0.287849 -0.95043 -0.117582
-0.21628 -0.972312 -0.0885005
-0.287849 -0.95043 -0.117582
-0.194858 -0.972312 -0.128997
-0.194858 -0.972312 -0.128997
-0.287849 -0.95043 -0.117582
-0.259379 -0.950431 -0.171477
-0.194858 -0.972312 -0.128997
-0.259379 -0.950431 -0.171477
-0.165949 -0.972312 -0.16453
-0.165949 -0.972312 -0.16453
-0.259379 -0.950431 -0.171477
-0.220941 -0.95043 -0.218785
-0.165949 -0.972312 -0.16453
-0.220941 -0.95043 -0.218785
-0.130662 -0.972312 -0.193745
-0.130662 -0.972312 -0.193745
-0.220941 -0.95043 -0.218785
-0.174013 -0.950431 -0.257685
-0.130662 -0.972312 -0.193745
-0.174013 -0.950431 -0.257685
-0.0903542 -0.972312 -0.215513
-0.0903542 -0.972312 -0.215513
-0.174013 -0.950431 -0.257685
-0.120398 -0.950431 -0.286681
-0.0903542 -0.972312 -0.215513
-0.120398 -0.950431 -0.286681
-0.0465734 -0.972312 -0.228998
-0.0465734 -0.972312 -0.228998
-0.120398 -0.950431 -0.286681
-0.0621554 -0.95043 -0.304662
-0.0465734 -0.972312 -0.228998
-0.0621554 -0.95043 -0.304662
-0.00100343 -0.972312 -0.233684
-0.00100343 -0.972312 -0.233684
-0.0621554 -0.95043 -0.304662
-0.00152535 -0.95043 -0.310934
-0.000993952 -0.984953 -0.172822
-0.00100343 -0.972312 -0.233684
0.0327414 -0.984953 -0.169695
0.0327414 -0.984953 -0.169695
-0.00100343 -0.972312 -0.233684
0.0446058 -0.972312 -0.22939
0.0327414 -0.984953 -0.169695
0.0446058 -0.972312 -0.22939
0.0652176 -0.984953 -0.160047
0.0652176 -0.984953 -0.160047
0.0446058 -0.972312 -0.22939
0.0885002 -0.972312 -0.21628
0.0652176 -0.984953 -0.160047
0.0885002 -0.972312 -0.21628
0.0951876 -0.984953 -0.144249
0.0951876 -0.984953 -0.144249
0.0885002 -0.972312 -0.21628
0.128994 -0.972312 -0.194859
0.0951876 -0.984953 -0.144249
0.128994 -0.972312 -0.194859
0.121501 -0.984953 -0.122906
0.121501 -0.984953 -0.122906
0.128994 -0.972312 -0.194859
0.16453 -0.972312 -0.16595
0.121501 -0.984953 -0.122906
0.16453 -0.972312 -0.16595
0.143144 -0.984953 -0.096841
0.143144 -0.984953 -0.096841
0.16453 -0.972312 -0.16595
0.193742 -0.972312 -0.130665
0.143144 -0.984953 -0.096841
0.193742 -0.972312 -0.130665
0.159284 -0.984953 -0.0670554
0.159284 -0.984953 -0.0670554
0.193742 -0.972312 -0.130665
0.215512 -0.972312 -0.0903539
0.159284 -0.984953 -0.0670554
0.215512 -0.972312 -0.0903539
0.169307 -0.984953 -0.0346885
0.169307 -0.984953 -0.0346885
0.215512 -0.972312 -0.0903539
0.229001 -0.972312 -0.0465704
0.169307 -0.984953 -0.0346885
0.229001 -0.972312 -0.0465704
0.172822 -0.984953 -0.000994242
0.172822 -0.984953 -0.000994242
0.229001 -0.972312 -0.0465704
0.233685 -0.972312 -0.00100324
0.172822 -0.984953 -0.000994242
0.233685 -0.972312 -0.00100324
0.169695 -0.984953 0.0327414
0.169695 -0.984953 0.0327414
0.233685 -0.972312 -0.00100324
0.22939 -0.972312 0.0446059
0.169695 -0.984953 0.0327414
0.22939 -0.972312 0.0446059
0.160047 -0.984953 0.0652177
0.160047 -0.984953 0.0652177
0.22939 -0.972312 0.0446059
0.21628 -0.972312 0.0885002
0.160047 -0.984953 0.0652177
0.21628 -0.972312 0.0885002
0.144248 -0.984953 0.0951885
0.144248 -0.984953 0.0951885
0.21628 -0.972312 0.0885002
0.194859 -0.972312 0.128995
0.144248 -0.984953 0.0951885
0.194859 -0.972312 0.128995
0.122906 -0.984953 0.121501
0.122906 -0.984953 0.121501
0.194859 -0.972312 0.128995
0.165949 -0.972312 0.164531
0.122906 -0.984953 0.121501
0.165949 -0.972312 0.164531
0.0968405 -0.984953 0.143145
0.0968405 -0.984953 0.143145
0.165949 -0.972312 0.164531
0.130662 -0.972312 0.193745
0.0968405 -0.984953 0.143145
0.130662 -0.972312 0.193745
0.0670552 -0.984953 0.159286
0.0670552 -0.984953 0.159286
0.130662 -0.972312 0.193745
0.0903544 -0.972312 0.215513
0.0670552 -0.984953 0.159286
0.0903544 -0.972312 0.215513
0.0346908 -0.984953 0.169307
0.0346908 -0.984953 0.169307
0.0903544 -0.972312 0.215513
0.0465735 -0.972312 0.228999
0.0346908 -0.984953 0.169307
0.0465735 -0.972312 0.228999
0.000994068 -0.984953 0.172822
0.000994068 -0.984953 0.172822
0.0465735 -0.972312 0.228999
0.00100336 -0.972312 0.233685
0.000994068 -0.984953 0.172822
0.00100336 -0.972312 0.233685
-0.0327415 -0.984953 0.169695
-0.0327415 -0.984953 0.169695
0.00100336 -0.972312 0.233685
-0.0446061 -0.972312 0.229391
-0.0327415 -0.984953 0.169695
-0.0446061 -0.972312 0.229391
-0.065218 -0.984953 0.160047
-0.065218 -0.984953 0.160047
-0.0446061 -0.972312 0.229391
-0.0885009 -0.972312 0.216281
-0.065218 -0.984953 0.160047
-0.0885009 -0.972312 0.216281
-0.0951884 -0.984953 0.144248
-0.0951884 -0.984953 0.144248
-0.0885009 -0.972312 0.216281
-0.128994 -0.972312 0.19486
-0.0951884 -0.984953 0.144248
-0.128994 -0.972312 0.19486
-0.1215 -0.984953 0.122907
-0.1215 -0.984953 0.122907
-0.128994 -0.972312 0.19486
-0.164531 -0.972312 0.16595
-0.1215 -0.984953 0.122907
-0.164531 -0.972312 0.16595
-0.143144 -0.984953 0.0968413
-0.143144 -0.984953 0.0968413
-0.164531 -0.972312 0.16595
-0.193744 -0.972312 0.130663
-0.143144 -0.984953 0.0968413
-0.193744 -0.972312 0.130663
-0.159286 -0.984953 0.0670545
-0.159286 -0.984953 0.0670545
-0.193744 -0.972312 0.130663
-0.215513 -0.972312 0.0903541
-0.159286 -0.984953 0.0670545
-0.215513 -0.972312 0.0903541
-0.169307 -0.984953 0.0346907
-0.169307 -0.984953 0.0346907
-0.215513 -0.972312 0.0903541
-0.228999 -0.972312 0.0465735
-0.169307 -0.984953 0.0346907
-0.228999 -0.972312 0.0465735
-0.172822 -0.984953 0.000993638
-0.172822 -0.984953 0.000993638
-0.228999 -0.972312 0.0465735
-0.233685 -0.972312 0.00100348
-0.172822 -0.984953 0.000993638
-0.233685 -0.972312 0.00100348
-0.169695 -0.984953 -0.0327404
-0.169695 -0.984953 -0.0327404
-0.233685 -0.972312 0.00100348
-0.22939 -0.972312 -0.0446019
-0.169695 -0.984953 -0.0327404
-0.22939 -0.972312 -0.0446019
-0.160046 -0.984953 -0.0652154
-0.160046 -0.984953 -0.0652154
-0.22939 -0.972312 -0.0446019
-0.21628 -0.972312 -0.0885005
-0.160046 -0.984953 -0.0652154
-0.21628 -0.972312 -0.0885005
-0.144246 -0.984953 -0.0951896
-0.144246 -0.984953 -0.0951896
-0.21628 -0.972312 -0.0885005
-0.194858 -0.972312 -0.128997
-0.144246 -0.984953 -0.0951896
-0.194858 -0.972312 -0.128997
-0.122906 -0.984953 -0.1215
-0.122906 -0.984953 -0.1215
-0.194858 -0.972312 -0.128997
-0.165949 -0.972312 -0.16453
-0.122906 -0.984953 -0.1215
-0.165949 -0.972312 -0.16453
-0.0968417 -0.984953 -0.143143
-0.0968417 -0.984953 -0.143143
-0.165949 -0.972312 -0.16453
-0.130662 -0.972312 -0.193745
-0.0968417 -0.984953 -0.143143
-0.130662 -0.972312 -0.193745
-0.0670544 -0.984953 -0.159286
-0.0670544 -0.984953 -0.159286
-0.130662 -0.972312 -0.193745
-0.0903542 -0.972312 -0.215513
-0.0670544 -0.984953 -0.159286
-0.0903542 -0.972312 -0.215513
-0.03469 -0.984953 -0.169308
-0.03469 -0.984953 -0.169308
-0.0903542 -0.972312 -0.215513
-0.0465734 -0.972312 -0.228998
-0.03469 -0.984953 -0.169308
-0.0465734 -0.972312 -0.228998
-0.000993952 -0.984953 -0.172822
-0.000993952 -0.984953 -0.172822
-0.0465734 -0.972312 -0.228998
-0.00100343 -0.972312 -0.233684
-0.00280906 -0.994245 -0.107094
-0.000993952 -0.984953 -0.172822
0.0181385 -0.994245 -0.105584
0.0181385 -0.994245 -0.105584
-0.000993952 -0.984953 -0.172822
0.0327414 -0.984953 -0.169695
0.0181385 -0.994245 -0.105584
0.0327414 -0.984953 -0.169695
0.0383889 -0.994245 -0.100016
0.0383889 -0.994245 -0.100016
0.0327414 -0.984953 -0.169695
0.0652176 -0.984953 -0.160047
0.0383889 -0.994245 -0.100016
0.0652176 -0.984953 -0.160047
0.0571616 -0.994245 -0.0906059
0.0571616 -0.994245 -0.0906059
0.0652176 -0.984953 -0.160047
0.0951876 -0.984953 -0.144249
0.0571616 -0.994245 -0.0906059
0.0951876 -0.984953 -0.144249
0.07374 -0.994245 -0.0777129
0.07374 -0.994245 -0.0777129
0.0951876 -0.984953 -0.144249
0.121501 -0.984953 -0.122906
0.07374 -0.994245 -0.0777129
0.121501 -0.984953 -0.122906
0.0874844 -0.994245 -0.0618336
0.0874844 -0.994245 -0.0618336
0.121501 -0.984953 -0.122906
0.143144 -0.984953 -0.096841
0.0874844 -0.994245 -0.0618336
0.143144 -0.984953 -0.096841
0.0978667 -0.994245 -0.0435777
0.0978667 -0.994245 -0.0435777
0.143144 -0.984953 -0.096841
0.159284 -0.984953 -0.0670554
0.0978667 -0.994245 -0.0435777
0.159284 -0.984953 -0.0670554
0.104488 -0.994245 -0.0236477
0.104488 -0.994245 -0.0236477
0.159284 -0.984953 -0.0670554
0.169307 -0.984953 -0.0346885
0.104488 -0.994245 -0.0236477
0.169307 -0.984953 -0.0346885
0.107093 -0.994245 -0.00280894
0.107093 -0.994245 -0.00280894
0.169307 -0.984953 -0.0346885
0.172822 -0.984953 -0.000994242
0.107093 -0.994245 -0.00280894
0.172822 -0.984953 -0.000994242
0.105583 -0.994245 0.0181378
0.105583 -0.994245 0.0181378
0.172822 -0.984953 -0.000994242
0.169695 -0.984953 0.0327414
0.105583 -0.994245 0.0181378
0.169695 -0.984953 0.0327414
0.100016 -0.994245 0.0383878
0.100016 -0.994245 0.0383878
0.169695 -0.984953 0.0327414
0.160047 -0.984953 0.0652177
0.100016 -0.994245 0.0383878
0.160047 -0.984953 0.0652177
0.0906054 -0.994245 0.0571621
0.0906054 -0.994245 0.0571621
0.160047 -0.984953 0.0652177
0.144248 -0.984953 0.0951885
0.0906054 -0.994245 0.0571621
0.144248 -0.984953 0.0951885
0.077713 -0.994245 0.0737398
0.077713 -0.994245 0.0737398
0.144248 -0.984953 0.0951885
0.122906 -0.984953 0.121501
0.077713 -0.994245 0.0737398
0.122906 -0.984953 0.121501
0.0618329 -0.994245 0.0874847
0.0618329 -0.994245 0.0874847
0.122906 -0.984953 0.121501
0.0968405 -0.984953 0.143145
0.0618329 -0.994245 0.0874847
0.0968405 -0.984953 0.143145
0.043578 -0.994245 0.0978667
0.043578 -0.994245 0.0978667
0.0968405 -0.984953 0.143145
0.0670552 -0.984953 0.159286
0.043578 -0.994245 0.0978667
0.0670552 -0.984953 0.159286
0.0236486 -0.994245 0.104487
0.0236486 -0.994245 0.104487
0.0670552 -0.984953 0.159286
0.0346908 -0.984953 0.169307
0.0236486 -0.994245 0.104487
0.0346908 -0.984953 0.169307
0.00280887 -0.994245 0.107093
0.00280887 -0.994245 0.107093
0.0346908 -0.984953 0.169307
0.000994068 -0.984953 0.172822
0.00280887 -0.994245 0.107093
0.000994068 -0.984953 0.172822
-0.0181383 -0.994245 0.105583
-0.0181383 -0.994245 0.105583
0.000994068 -0.984953 0.172822
-0.0327415 -0.984953 0.169695
-0.0181383 -0.994245 0.105583
-0.0327415 -0.984953 0.169695
-0.0383877 -0.994245 0.100016
-0.0383877 -0.994245 0.100016
-0.0327415 -0.984953 0.169695
-0.065218 -0.984953 0.160047
-0.0383877 -0.994245 0.100016
-0.065218 -0.984953 0.160047
-0.0571623 -0.994245 0.0906055
-0.0571623 -0.994245 0.0906055
-0.065218 -0.984953 0.160047
-0.0951884 -0.984953 0.144248
-0.0571623 -0.994245 0.0906055
-0.0951884 -0.984953 0.144248
-0.0737404 -0.994245 0.0777126
-0.0737404 -0.994245 0.0777126
-0.0951884 -0.984953 0.144248
-0.1215 -0.984953 0.122907
-0.0737404 -0.994245 0.0777126
-0.1215 -0.984953 0.122907
-0.0874843 -0.994245 0.0618332
-0.0874843 -0.994245 0.0618332
-0.1215 -0.984953 0.122907
-0.143144 -0.984953 0.0968413
-0.0874843 -0.994245 0.0618332
-0.143144 -0.984953 0.0968413
-0.0978662 -0.994245 0.0435782
-0.0978662 -0.994245 0.0435782
-0.143144 -0.984953 0.0968413
-0.159286 -0.984953 0.0670545
-0.0978662 -0.994245 0.0435782
-0.159286 -0.984953 0.0670545
-0.104487 -0.994245 0.0236485
-0.104487 -0.994245 0.0236485
-0.159286 -0.984953 0.0670545
-0.169307 -0.984953 0.0346907
-0.104487 -0.994245 0.0236485
-0.169307 -0.984953 0.0346907
-0.107093 -0.994245 0.00280893
-0.107093 -0.994245 0.00280893
-0.169307 -0.984953 0.0346907
-0.172822 -0.984953 0.000993638
-0.107093 -0.994245 0.00280893
-0.172822 -0.984953 0.000993638
-0.105584 -0.994245 -0.0181381
-0.105584 -0.994245 -0.0181381
-0.172822 -0.984953 0.000993638
-0.169695 -0.984953 -0.0327404
-0.105584 -0.994245 -0.0181381
-0.169695 -0.984953 -0.0327404
-0.100016 -0.994245 -0.0383872
-0.100016 -0.994245 -0.0383872
-0.169695 -0.984953 -0.0327404
-0.160046 -0.984953 -0.0652154
-0.100016 -0.994245 -0.0383872
-0.160046 -0.984953 -0.0652154
-0.0906055 -0.994245 -0.0571623
-0.0906055 -0.994245 -0.0571623
-0.160046 -0.984953 -0.0652154
-0.144246 -0.984953 -0.0951896
-0.0906055 -0.994245 -0.0571623
-0.144246 -0.984953 -0.0951896
-0.0777125 -0.994245 -0.0737406
-0.0777125 -0.994245 -0.0737406
-0.144246 -0.984953 -0.0951896
-0.122906 -0.984953 -0.1215
-0.0777125 -0.994245 -0.0737406
-0.122906 -0.984953 -0.1215
-0.0618335 -0.994245 -0.0874843
-0.0618335 -0.994245 -0.0874843
-0.122906 -0.984953 -0.1215
-0.0968417 -0.984953 -0.143143
-0.0618335 -0.994245 -0.0874843
-0.0968417 -0.984953 -0.143143
-0.0435792 -0.994245 -0.0978656
-0.0435792 -0.994245 -0.0978656
-0.0968417 -0.984953 -0.143143
-0.0670544 -0.984953 -0.159286
-0.0435792 -0.994245 -0.0978656
-0.0670544 -0.984953 -0.159286
-0.023648 -0.994245 -0.104488
-0.023648 -0.994245 -0.104488
-0.0670544 -0.984953 -0.159286
-0.03469 -0.984953 -0.169308
-0.023648 -0.994245 -0.104488
-0.03469 -0.984953 -0.169308
-0.00280906 -0.994245 -0.107094
-0.00280906 -0.994245 -0.107094
-0.03469 -0.984953 -0.169308
-0.000993952 -0.984953 -0.172822
0.0181385 -0.994245 -0.105584
-4.89077e-08 -1 1.05976e-07
-0.00280906 -0.994245 -0.107094
0.0383889 -0.994245 -0.100016
-4.89077e-08 -1 1.05976e-07
0.0181385 -0.994245 -0.105584
0.0571616 -0.994245 -0.0906059
-4.89077e-08 -1 1.05976e-07
0.0383889 -0.994245 -0.100016
0.07374 -0.994245 -0.0777129
-4.89077e-08 -1 1.05976e-07
0.0571616 -0.994245 -0.0906059
0.0874844 -0.994245 -0.0618336
-4.89077e-08 -1 1.05976e-07
0.07374 -0.994245 -0.0777129
0.0978667 -0.994245 -0.0435777
-4.89077e-08 -1 1.05976e-07
0.0874844 -0.994245 -0.0618336
0.104488 -0.994245 -0.0236477
-4.89077e-08 -1 1.05976e-07
0.0978667 -0.994245 -0.0435777
0.107093 -0.994245 -0.00280894
-4.89077e-08 -1 1.05976e-07
0.104488 -0.994245 -0.0236477
0.105583 -0.994245 0.0181378
-4.89077e-08 -1 1.05976e-07
0.107093 -0.994245 -0.00280894
0.100016 -0.994245 0.0383878
-4.89077e-08 -1 1.05976e-07
0.105583 -0.994245 0.0181378
0.0906054 -0.994245 0.0571621
-4.89077e-08 -1 1.05976e-07
0.100016 -0.994245 0.0383878
0.077713 -0.994245 0.0737398
-4.89077e-08 -1 1.05976e-07
0.0906054 -0.994245 0.0571621
0.0618329 -0.994245 0.0874847
-4.89077e-08 -1 1.05976e-07
0.077713 -0.994245 0.0737398
0.043578 -0.994245 0.0978667
-4.89077e-08 -1 1.05976e-07
0.0618329 -0.994245 0.0874847
0.0236486 -0.994245 0.104487
-4.89077e-08 -1 1.05976e-07
0.043578 -0.994245 0.0978667
0.00280887 -0.994245 0.107093
-4.89077e-08 -1 1.05976e-07
0.0236486 -0.994245 0.104487
-0.0181383 -0.994245 0.105583
-4.89077e-08 -1 1.05976e-07
0.00280887 -0.994245 0.107093
-0.0383877 -0.994245 0.100016
-4.89077e-08 -1 1.05976e-07
-0.0181383 -0.994245 0.105583
-0.0571623 -0.994245 0.0906055
-4.89077e-08 -1 1.05976e-07
-0.0383877 -0.994245 0.100016
-0.0737404 -0.994245 0.0777126
-4.89077e-08 -1 1.05976e-07
-0.0571623 -0.994245 0.0906055
-0.0874843 -0.994245 0.0618332
-4.89077e-08 -1 1.05976e-07
-0.0737404 -0.994245 0.0777126
-0.0978662 -0.994245 0.0435782
-4.89077e-08 -1 1.05976e-07
-0.0874843 -0.994245 0.0618332
-0.104487 -0.994245 0.0236485
-4.89077e-08 -1 1.05976e-07
-0.0978662 -0.994245 0.0435782
-0.107093 -0.994245 0.00280893
-4.89077e-08 -1 1.05976e-07
-0.104487 -0.994245 0.0236485
-0.105584 -0.994245 -0.0181381
-4.89077e-08 -1 1.05976e-07
-0.107093 -0.994245 0.00280893
-0.100016 -0.994245 -0.0383872
-4.89077e-08 -1 1.05976e-07
-0.105584 -0.994245 -0.0181381
-0.0906055 -0.994245 -0.0571623
-4.89077e-08 -1 1.05976e-07
-0.100016 -0.994245 -0.0383872
-0.0777125 -0.994245 -0.0737406
-4.89077e-08 -1 1.05976e-07
-0.0906055 -0.994245 -0.0571623
-0.0618335 -0.994245 -0.0874843
-4.89077e-08 -1 1.05976e-07
-0.0777125 -0.994245 -0.0737406
-0.0435792 -0.994245 -0.0978656
-4.89077e-08 -1 1.05976e-07
-0.0618335 -0.994245 -0.0874843
-0.023648 -0.994245 -0.104488
-4.89077e-08 -1 1.05976e-07
-0.0435792 -0.994245 -0.0978656
-0.00280906 -0.994245 -0.107094
-4.89077e-08 -1 1.05976e-07
-0.023648 -0.994245 -0.104488
1 -9.97947e-08 6.19937e-08
0.965478 -0.0804942 0.247735
0.965478 -0.260484 -1.2601e-09
0.965478 -0.260484 -1.2601e-09
0.89197 -0.365752 0.265735
0.852939 -0.522011 -2.52074e-09
0.965478 -0.260484 -1.2601e-09
0.965478 -0.0804942 0.247735
0.89197 -0.365752 0.265735
0.965478 -0.0804942 0.247735
0.852938 -0.161311 0.496464
0.89197 -0.365752 0.265735
0.852939 -0.522011 -2.52074e-09
0.735618 -0.622185 0.267866
0.668248 -0.743938 1.89098e-07
0.852939 -0.522011 -2.52074e-09
0.89197 -0.365752 0.265735
0.735618 -0.622185 0.267866
0.89197 -0.365752 0.265735
0.735618 -0.44702 0.508959
0.735618 -0.622185 0.267866
0.89197 -0.365752 0.265735
0.852938 -0.161311 0.496464
0.735618 -0.44702 0.508959
0.852938 -0.161311 0.496464
0.668249 -0.229889 0.707527
0.735618 -0.44702 0.508959
0.668248 -0.743938 1.89098e-07
0.504459 -0.825854 0.251965
0.447214 -0.894427 3.71962e-07
0.668248 -0.743938 1.89098e-07
0.735618 -0.622185 0.267866
0.504459 -0.825854 0.251965
0.735618 -0.622185 0.267866
0.525732 -0.688191 0.499999
0.504459 -0.825854 0.251965
0.735618 -0.622185 0.267866
0.735618 -0.44702 0.508959
0.525732 -0.688191 0.499999
0.735618 -0.44702 0.508959
0.504458 -0.494835 0.707574
0.525732 -0.688191 0.499999
0.735618 -0.44702 0.508959
0.668249 -0.229889 0.707527
0.504458 -0.494835 0.707574
0.668249 -0.229889 0.707527
0.447214 -0.276394 0.85065
0.504458 -0.494835 0.707574
1 -9.97947e-08 6.19937e-08
0.965478 0.210737 0.153109
0.965478 -0.0804942 0.247735
0.965478 -0.0804942 0.247735
0.89197 0.139705 0.429968
0.852938 -0.161311 0.496464
0.965478 -0.0804942 0.247735
0.965478 0.210737 0.153109
0.89197 0.139705 0.429968
0.965478 0.210737 0.153109
0.852938 0.422317 0.30683
0.89197 0.139705 0.429968
0.852938 -0.161311 0.496464
0.735619 0.0624882 0.674508
0.668249 -0.229889 0.707527
0.852938 -0.161311 0.496464
0.89197 0.139705 0.429968
0.735619 0.0624882 0.674508
0.89197 0.139705 0.429968
0.735619 0.345911 0.582418
0.735619 0.0624882 0.674508
0.89197 0.139705 0.429968
0.852938 0.422317 0.30683
0.735619 0.345911 0.582418
0.852938 0.422317 0.30683
0.668249 0.601858 0.437275
0.735619 0.345911 0.582418
0.668249 -0.229889 0.707527
0.50446 -0.0155712 0.863295
0.447214 -0.276394 0.85065
0.668249 -0.229889 0.707527
0.735619 0.0624882 0.674508
0.50446 -0.0155712 0.863295
0.735619 0.0624882 0.674508
0.525732 0.262866 0.809016
0.50446 -0.0155712 0.863295
0.735619 0.0624882 0.674508
0.735619 0.345911 0.582418
0.525732 0.262866 0.809016
0.735619 0.345911 0.582418
0.504458 0.520031 0.689268
0.525732 0.262866 0.809016
