0.735619 0.345911 0.582418
0.668249 0.601858 0.437275
0.504458 0.520031 0.689268
0.668249 0.601858 0.437275
0.447212 0.723607 0.525731
0.504458 0.520031 0.689268
1 -9.97947e-08 6.19937e-08
0.965478 0.210736 -0.153109
0.965478 0.210737 0.153109
0.965478 0.210737 0.153109
0.891969 0.452096 2.87425e-07
0.852938 0.422317 0.30683
0.965478 0.210737 0.153109
0.965478 0.210736 -0.153109
0.891969 0.452096 2.87425e-07
0.965478 0.210736 -0.153109
0.852937 0.422318 -0.306832
0.891969 0.452096 2.87425e-07
0.852938 0.422317 0.30683
0.735619 0.660804 0.149003
0.668249 0.601858 0.437275
0.852938 0.422317 0.30683
0.891969 0.452096 2.87425e-07
0.735619 0.660804 0.149003
0.891969 0.452096 2.87425e-07
0.735619 0.660804 -0.149004
0.735619 0.660804 0.149003
0.891969 0.452096 2.87425e-07
0.852937 0.422318 -0.306832
0.735619 0.660804 -0.149004
0.852937 0.422318 -0.306832
0.66825 0.601858 -0.437275
0.735619 0.660804 -0.149004
0.668249 0.601858 0.437275
0.504458 0.816231 0.281583
0.447212 0.723607 0.525731
0.668249 0.601858 0.437275
0.735619 0.660804 0.149003
0.504458 0.816231 0.281583
0.735619 0.660804 0.149003
0.525733 0.85065 2.90302e-07
0.504458 0.816231 0.281583
0.735619 0.660804 0.149003
0.735619 0.660804 -0.149004
0.525733 0.85065 2.90302e-07
0.735619 0.660804 -0.149004
0.504459 0.81623 -0.281584
0.525733 0.85065 2.90302e-07
0.735619 0.660804 -0.149004
0.66825 0.601858 -0.437275
0.504459 0.81623 -0.281584
0.66825 0.601858 -0.437275
0.447214 0.723607 -0.52573
0.504459 0.81623 -0.281584
1 -9.97947e-08 6.19937e-08
0.965478 -0.0804943 -0.247735
0.965478 0.210736 -0.153109
0.965478 0.210736 -0.153109
0.89197 0.139705 -0.429968
0.852937 0.422318 -0.306832
0.965478 0.210736 -0.153109
0.965478 -0.0804943 -0.247735
0.89197 0.139705 -0.429968
0.965478 -0.0804943 -0.247735
0.852938 -0.16131 -0.496463
0.89197 0.139705 -0.429968
0.852937 0.422318 -0.306832
0.735619 0.345911 -0.582417
0.66825 0.601858 -0.437275
0.852937 0.422318 -0.306832
0.89197 0.139705 -0.429968
0.735619 0.345911 -0.582417
0.89197 0.139705 -0.429968
0.735619 0.0624893 -0.674507
0.735619 0.345911 -0.582417
0.89197 0.139705 -0.429968
0.852938 -0.16131 -0.496463
0.735619 0.0624893 -0.674507
0.852938 -0.16131 -0.496463
0.668248 -0.22989 -0.707527
0.735619 0.0624893 -0.674507
0.66825 0.601858 -0.437275
0.50446 0.52003 -0.689267
0.447214 0.723607 -0.52573
0.66825 0.601858 -0.437275
0.735619 0.345911 -0.582417
0.50446 0.52003 -0.689267
0.735619 0.345911 -0.582417
0.525732 0.262865 -0.809017
0.50446 0.52003 -0.689267
0.735619 0.345911 -0.582417
0.735619 0.0624893 -0.674507
0.525732 0.262865 -0.809017
0.735619 0.0624893 -0.674507
0.504459 -0.0155721 -0.863295
0.525732 0.262865 -0.809017
0.735619 0.0624893 -0.674507
0.668248 -0.22989 -0.707527
0.504459 -0.0155721 -0.863295
0.668248 -0.22989 -0.707527
0.447214 -0.276394 -0.85065
0.504459 -0.0155721 -0.863295
1 -9.97947e-08 6.19937e-08
0.965478 -0.260484 -1.2601e-09
0.965478 -0.0804943 -0.247735
0.965478 -0.0804943 -0.247735
0.89197 -0.365752 -0.265734
0.852938 -0.16131 -0.496463
0.965478 -0.0804943 -0.247735
0.965478 -0.260484 -1.2601e-09
0.89197 -0.365752 -0.265734
0.965478 -0.260484 -1.2601e-09
0.852939 -0.522011 -2.52074e-09
0.89197 -0.365752 -0.265734
0.852938 -0.16131 -0.496463
0.735618 -0.447022 -0.508957
0.668248 -0.22989 -0.707527
0.852938 -0.16131 -0.496463
0.89197 -0.365752 -0.265734
0.735618 -0.447022 -0.508957
0.89197 -0.365752 -0.265734
0.735618 -0.622185 -0.267866
0.735618 -0.447022 -0.508957
0.89197 -0.365752 -0.265734
0.852939 -0.522011 -2.52074e-09
0.735618 -0.622185 -0.267866
0.852939 -0.522011 -2.52074e-09
0.668248 -0.743938 1.89098e-07
0.735618 -0.622185 -0.267866
0.668248 -0.22989 -0.707527
0.504458 -0.494837 -0.707572
0.447214 -0.276394 -0.85065
0.668248 -0.22989 -0.707527
0.735618 -0.447022 -0.508957
0.504458 -0.494837 -0.707572
0.735618 -0.447022 -0.508957
0.525731 -0.688191 -0.5
0.504458 -0.494837 -0.707572
0.735618 -0.447022 -0.508957
0.735618 -0.622185 -0.267866
0.525731 -0.688191 -0.5
0.735618 -0.622185 -0.267866
0.504459 -0.825854 -0.251966
0.525731 -0.688191 -0.5
0.735618 -0.622185 -0.267866
0.668248 -0.743938 1.89098e-07
0.504459 -0.825854 -0.251966
0.668248 -0.743938 1.89098e-07
0.447214 -0.894427 3.71962e-07
0.504459 -0.825854 -0.251966
0.447214 -0.894427 3.71962e-07
0.242172 -0.957666 0.155659
0.242174 -0.957665 -0.155657
0.242174 -0.957665 -0.155657
-0.00546728 -0.999985 1.17491e-06
-2.09349e-06 -0.951057 -0.309016
0.242174 -0.957665 -0.155657
0.242172 -0.957666 0.155659
-0.00546728 -0.999985 1.17491e-06
0.242172 -0.957666 0.155659
6.45314e-07 -0.951057 0.309016
-0.00546728 -0.999985 1.17491e-06
-2.09349e-06 -0.951057 -0.309016
-0.262066 -0.953478 -0.149003
-0.242174 -0.866261 -0.436971
-2.09349e-06 -0.951057 -0.309016
-0.00546728 -0.999985 1.17491e-06
-0.262066 -0.953478 -0.149003
-0.00546728 -0.999985 1.17491e-06
-0.262064 -0.953478 0.149002
-0.262066 -0.953478 -0.149003
-0.00546728 -0.999985 1.17491e-06
6.45314e-07 -0.951057 0.309016
-0.262064 -0.953478 0.149002
6.45314e-07 -0.951057 0.309016
-0.242172 -0.866261 0.436972
-0.262064 -0.953478 0.149002
-0.242174 -0.866261 -0.436971
-0.504457 -0.816232 -0.28158
-0.447214 -0.723606 -0.525732
-0.242174 -0.866261 -0.436971
-0.262066 -0.953478 -0.149003
-0.504457 -0.816232 -0.28158
-0.262066 -0.953478 -0.149003
-0.525729 -0.850652 -6.10895e-07
-0.504457 -0.816232 -0.28158
-0.262066 -0.953478 -0.149003
-0.262064 -0.953478 0.149002
-0.525729 -0.850652 -6.10895e-07
-0.262064 -0.953478 0.149002
-0.504459 -0.816232 0.28158
-0.525729 -0.850652 -6.10895e-07
-0.262064 -0.953478 0.149002
-0.242172 -0.866261 0.436972
-0.504459 -0.816232 0.28158
-0.242172 -0.866261 0.436972
-0.447214 -0.723606 0.525732
-0.504459 -0.816232 0.28158
0.447214 -0.276394 0.85065
0.242172 -0.147897 0.958895
0.242173 -0.443975 0.862693
0.242173 -0.443975 0.862693
-0.00546538 -0.309014 0.951042
3.68031e-07 -0.587785 0.809017
0.242173 -0.443975 0.862693
0.242172 -0.147897 0.958895
-0.00546538 -0.309014 0.951042
0.242172 -0.147897 0.958895
2.52076e-09 2.88469e-07 1
-0.00546538 -0.309014 0.951042
3.68031e-07 -0.587785 0.809017
-0.262064 -0.436354 0.860766
-0.242173 -0.683274 0.688832
3.68031e-07 -0.587785 0.809017
-0.00546538 -0.309014 0.951042
-0.262064 -0.436354 0.860766
-0.00546538 -0.309014 0.951042
-0.262064 -0.152929 0.952856
-0.262064 -0.436354 0.860766
-0.00546538 -0.309014 0.951042
2.52076e-09 2.88469e-07 1
-0.262064 -0.152929 0.952856
2.52076e-09 2.88469e-07 1
-0.242172 0.147897 0.958895
-0.262064 -0.152929 0.952856
-0.242173 -0.683274 0.688832
-0.504458 -0.520031 0.689268
-0.447214 -0.723606 0.525732
-0.242173 -0.683274 0.688832
-0.262064 -0.436354 0.860766
-0.504458 -0.520031 0.689268
-0.262064 -0.436354 0.860766
-0.525732 -0.262866 0.809016
-0.504458 -0.520031 0.689268
-0.262064 -0.436354 0.860766
-0.262064 -0.152929 0.952856
-0.525732 -0.262866 0.809016
-0.262064 -0.152929 0.952856
-0.50446 0.0155712 0.863295
-0.525732 -0.262866 0.809016
-0.262064 -0.152929 0.952856
-0.242172 0.147897 0.958895
-0.50446 0.0155712 0.863295
-0.242172 0.147897 0.958895
-0.447214 0.276394 0.85065
-0.50446 0.0155712 0.863295
0.447212 0.723607 0.525731
0.242172 0.866261 0.436972
0.242173 0.683275 0.688831
0.242173 0.683275 0.688831
-0.00546576 0.809006 0.587775
-3.61729e-07 0.587784 0.809018
0.242173 0.683275 0.688831
0.242172 0.866261 0.436972
-0.00546576 0.809006 0.587775
0.242172 0.866261 0.436972
-1.15955e-07 0.951056 0.309018
-0.00546576 0.809006 0.587775
-3.61729e-07 0.587784 0.809018
-0.262065 0.683797 0.680987
-0.242172 0.443975 0.862693
-3.61729e-07 0.587784 0.809018
-0.00546576 0.809006 0.587775
-0.262065 0.683797 0.680987
-0.00546576 0.809006 0.587775
-0.262065 0.858962 0.439893
-0.262065 0.683797 0.680987
-0.00546576 0.809006 0.587775
-1.15955e-07 0.951056 0.309018
-0.262065 0.858962 0.439893
-1.15955e-07 0.951056 0.309018
-0.242172 0.957665 0.155661
-0.262065 0.858962 0.439893
-0.242172 0.443975 0.862693
-0.504459 0.494836 0.707572
-0.447214 0.276394 0.85065
-0.242172 0.443975 0.862693
-0.262065 0.683797 0.680987
-0.504459 0.494836 0.707572
-0.262065 0.683797 0.680987
-0.525732 0.688191 0.499999
-0.504459 0.494836 0.707572
-0.262065 0.683797 0.680987
-0.262065 0.858962 0.439893
-0.525732 0.688191 0.499999
-0.262065 0.858962 0.439893
-0.504459 0.825853 0.251968
-0.525732 0.688191 0.499999
-0.262065 0.858962 0.439893
-0.242172 0.957665 0.155661
-0.504459 0.825853 0.251968
-0.242172 0.957665 0.155661
-0.447214 0.894427 0
-0.504459 0.825853 0.251968
0.447214 0.723607 -0.52573
0.242172 0.683276 -0.68883
0.242172 0.866261 -0.436971
0.242172 0.866261 -0.436971
-0.00546608 0.809006 -0.587775
5.82295e-07 0.951056 -0.309019
0.242172 0.866261 -0.436971
0.242172 0.683276 -0.68883
-0.00546608 0.809006 -0.587775
0.242172 0.683276 -0.68883
-7.51187e-07 0.587785 -0.809017
-0.00546608 0.809006 -0.587775
5.82295e-07 0.951056 -0.309019
-0.262065 0.858962 -0.439894
-0.242173 0.957665 -0.15566
5.82295e-07 0.951056 -0.309019
-0.00546608 0.809006 -0.587775
-0.262065 0.858962 -0.439894
-0.00546608 0.809006 -0.587775
-0.262064 0.683798 -0.680987
-0.262065 0.858962 -0.439894
-0.00546608 0.809006 -0.587775
-7.51187e-07 0.587785 -0.809017
-0.262064 0.683798 -0.680987
-7.51187e-07 0.587785 -0.809017
-0.242172 0.443975 -0.862693
-0.262064 0.683798 -0.680987
-0.242173 0.957665 -0.15566
-0.504459 0.825853 -0.251967
-0.447214 0.894427 0
-0.242173 0.957665 -0.15566
-0.262065 0.858962 -0.439894
-0.504459 0.825853 -0.251967
-0.262065 0.858962 -0.439894
-0.525732 0.688191 -0.499999
-0.504459 0.825853 -0.251967
-0.262065 0.858962 -0.439894
-0.262064 0.683798 -0.680987
-0.525732 0.688191 -0.499999
-0.262064 0.683798 -0.680987
-0.504459 0.494837 -0.707572
-0.525732 0.688191 -0.499999
-0.262064 0.683798 -0.680987
-0.242172 0.443975 -0.862693
-0.504459 0.494837 -0.707572
-0.242172 0.443975 -0.862693
-0.447214 0.276394 -0.850651
-0.504459 0.494837 -0.707572
0.447214 -0.276394 -0.85065
0.242172 -0.443976 -0.862692
0.242172 -0.147895 -0.958895
0.242172 -0.147895 -0.958895
-0.00546615 -0.309013 -0.951042
2.52076e-09 2.89887e-07 -1
0.242172 -0.147895 -0.958895
0.242172 -0.443976 -0.862692
-0.00546615 -0.309013 -0.951042
0.242172 -0.443976 -0.862692
7.3102e-08 -0.587787 -0.809016
-0.00546615 -0.309013 -0.951042
2.52076e-09 2.89887e-07 -1
-0.262064 -0.152929 -0.952857
-0.242172 0.147895 -0.958895
2.52076e-09 2.89887e-07 -1
-0.00546615 -0.309013 -0.951042
-0.262064 -0.152929 -0.952857
-0.00546615 -0.309013 -0.951042
-0.262064 -0.436354 -0.860766
-0.262064 -0.152929 -0.952857
-0.00546615 -0.309013 -0.951042
7.3102e-08 -0.587787 -0.809016
-0.262064 -0.436354 -0.860766
7.3102e-08 -0.587787 -0.809016
-0.242172 -0.683274 -0.688831
-0.262064 -0.436354 -0.860766
-0.242172 0.147895 -0.958895
-0.504459 0.0155706 -0.863295
-0.447214 0.276394 -0.850651
-0.242172 0.147895 -0.958895
-0.262064 -0.152929 -0.952857
-0.504459 0.0155706 -0.863295
-0.262064 -0.152929 -0.952857
-0.525732 -0.262866 -0.809016
-0.504459 0.0155706 -0.863295
-0.262064 -0.152929 -0.952857
-0.262064 -0.436354 -0.860766
-0.525732 -0.262866 -0.809016
-0.262064 -0.436354 -0.860766
-0.504459 -0.52003 -0.689268
-0.525732 -0.262866 -0.809016
-0.262064 -0.436354 -0.860766
-0.242172 -0.683274 -0.688831
-0.504459 -0.52003 -0.689268
-0.242172 -0.683274 -0.688831
-0.447214 -0.723606 -0.525732
-0.504459 -0.52003 -0.689268
-0.447214 -0.723606 0.525732
-0.242172 -0.866261 0.436972
-0.242173 -0.683274 0.688832
-0.242173 -0.683274 0.688832
0.0054659 -0.809005 0.587776
3.68031e-07 -0.587785 0.809017
-0.242173 -0.683274 0.688832
-0.242172 -0.866261 0.436972
0.0054659 -0.809005 0.587776
-0.242172 -0.866261 0.436972
6.45314e-07 -0.951057 0.309016
0.0054659 -0.809005 0.587776
3.68031e-07 -0.587785 0.809017
0.262064 -0.683796 0.680989
0.242173 -0.443975 0.862693
3.68031e-07 -0.587785 0.809017
0.0054659 -0.809005 0.587776
0.262064 -0.683796 0.680989
0.0054659 -0.809005 0.587776
0.262064 -0.858963 0.439892
0.262064 -0.683796 0.680989
0.0054659 -0.809005 0.587776
6.45314e-07 -0.951057 0.309016
0.262064 -0.858963 0.439892
6.45314e-07 -0.951057 0.309016
0.242172 -0.957666 0.155659
0.262064 -0.858963 0.439892
0.242173 -0.443975 0.862693
0.504458 -0.494835 0.707574
0.447214 -0.276394 0.85065
0.242173 -0.443975 0.862693
0.262064 -0.683796 0.680989
0.504458 -0.494835 0.707574
0.262064 -0.683796 0.680989
0.525732 -0.688191 0.499999
0.504458 -0.494835 0.707574
0.262064 -0.683796 0.680989
0.262064 -0.858963 0.439892
0.525732 -0.688191 0.499999
0.262064 -0.858963 0.439892
0.504459 -0.825854 0.251965
0.525732 -0.688191 0.499999
0.262064 -0.858963 0.439892
0.242172 -0.957666 0.155659
0.504459 -0.825854 0.251965
0.242172 -0.957666 0.155659
0.447214 -0.894427 3.71962e-07
0.504459 -0.825854 0.251965
-0.447214 0.276394 0.85065
-0.242172 0.147897 0.958895
-0.242172 0.443975 0.862693
-0.242172 0.443975 0.862693
0.00546542 0.309013 0.951042
-3.61729e-07 0.587784 0.809018
-0.242172 0.443975 0.862693
-0.242172 0.147897 0.958895
0.00546542 0.309013 0.951042
-0.242172 0.147897 0.958895
2.52076e-09 2.88469e-07 1
0.00546542 0.309013 0.951042
-3.61729e-07 0.587784 0.809018
0.262063 0.436354 0.860766
0.242173 0.683275 0.688831
-3.61729e-07 0.587784 0.809018
0.00546542 0.309013 0.951042
0.262063 0.436354 0.860766
0.00546542 0.309013 0.951042
0.262063 0.15293 0.952856
0.262063 0.436354 0.860766
0.00546542 0.309013 0.951042
2.52076e-09 2.88469e-07 1
0.262063 0.15293 0.952856
2.52076e-09 2.88469e-07 1
0.242172 -0.147897 0.958895
0.262063 0.15293 0.952856
0.242173 0.683275 0.688831
0.504458 0.520031 0.689268
0.447212 0.723607 0.525731
0.242173 0.683275 0.688831
0.262063 0.436354 0.860766
0.504458 0.520031 0.689268
0.262063 0.436354 0.860766
0.525732 0.262866 0.809016
0.504458 0.520031 0.689268
0.262063 0.436354 0.860766
0.262063 0.15293 0.952856
0.525732 0.262866 0.809016
0.262063 0.15293 0.952856
0.50446 -0.0155712 0.863295
0.525732 0.262866 0.809016
0.262063 0.15293 0.952856
0.242172 -0.147897 0.958895
0.50446 -0.0155712 0.863295
0.242172 -0.147897 0.958895
0.447214 -0.276394 0.85065
0.50446 -0.0155712 0.863295
-0.447214 0.894427 0
-0.242172 0.957665 0.155661
-0.242173 0.957665 -0.15566
-0.242173 0.957665 -0.15566
0.0054659 0.999985 2.92468e-07
5.82295e-07 0.951056 -0.309019
-0.242173 0.957665 -0.15566
-0.242172 0.957665 0.155661
0.0054659 0.999985 2.92468e-07
-0.242172 0.957665 0.155661
-1.15955e-07 0.951056 0.309018
0.0054659 0.999985 2.92468e-07
5.82295e-07 0.951056 -0.309019
0.262063 0.953478 -0.149006
0.242172 0.866261 -0.436971
5.82295e-07 0.951056 -0.309019
0.0054659 0.999985 2.92468e-07
0.262063 0.953478 -0.149006
0.0054659 0.999985 2.92468e-07
0.262063 0.953478 0.149007
0.262063 0.953478 -0.149006
0.0054659 0.999985 2.92468e-07
-1.15955e-07 0.951056 0.309018
0.262063 0.953478 0.149007
-1.15955e-07 0.951056 0.309018
0.242172 0.866261 0.436972
0.262063 0.953478 0.149007
0.242172 0.866261 -0.436971
0.504459 0.81623 -0.281584
0.447214 0.723607 -0.52573
0.242172 0.866261 -0.436971
0.262063 0.953478 -0.149006
0.504459 0.81623 -0.281584
0.262063 0.953478 -0.149006
0.525733 0.85065 2.90302e-07
0.504459 0.81623 -0.281584
0.262063 0.953478 -0.149006
0.262063 0.953478 0.149007
0.525733 0.85065 2.90302e-07
0.262063 0.953478 0.149007
0.504458 0.816231 0.281583
0.525733 0.85065 2.90302e-07
0.262063 0.953478 0.149007
0.242172 0.866261 0.436972
0.504458 0.816231 0.281583
0.242172 0.866261 0.436972
0.447212 0.723607 0.525731
0.504458 0.816231 0.281583
-0.447214 0.276394 -0.850651
-0.242172 0.443975 -0.862693
-0.242172 0.147895 -0.958895
-0.242172 0.147895 -0.958895
0.00546615 0.309011 -0.951043
2.52076e-09 2.89887e-07 -1
-0.242172 0.147895 -0.958895
-0.242172 0.443975 -0.862693
0.00546615 0.309011 -0.951043
-0.242172 0.443975 -0.862693
-7.51187e-07 0.587785 -0.809017
0.00546615 0.309011 -0.951043
2.52076e-09 2.89887e-07 -1
0.262063 0.152928 -0.952857
0.242172 -0.147895 -0.958895
2.52076e-09 2.89887e-07 -1
0.00546615 0.309011 -0.951043
0.262063 0.152928 -0.952857
0.00546615 0.309011 -0.951043
0.262063 0.436352 -0.860767
0.262063 0.152928 -0.952857
0.00546615 0.309011 -0.951043
-7.51187e-07 0.587785 -0.809017
0.262063 0.436352 -0.860767
-7.51187e-07 0.587785 -0.809017
0.242172 0.683276 -0.68883
0.262063 0.436352 -0.860767
0.242172 -0.147895 -0.958895
0.504459 -0.0155721 -0.863295
0.447214 -0.276394 -0.85065
0.242172 -0.147895 -0.958895
0.262063 0.152928 -0.952857
0.504459 -0.0155721 -0.863295
0.262063 0.152928 -0.952857
0.525732 0.262865 -0.809017
0.504459 -0.0155721 -0.863295
0.262063 0.152928 -0.952857
0.262063 0.436352 -0.860767
0.525732 0.262865 -0.809017
0.262063 0.436352 -0.860767
0.50446 0.52003 -0.689267
0.525732 0.262865 -0.809017
0.262063 0.436352 -0.860767
0.242172 0.683276 -0.68883
0.50446 0.52003 -0.689267
0.242172 0.683276 -0.68883
0.447214 0.723607 -0.52573
0.50446 0.52003 -0.689267
-0.447214 -0.723606 -0.525732
-0.242172 -0.683274 -0.688831
-0.242174 -0.866261 -0.436971
-0.242174 -0.866261 -0.436971
0.00546555 -0.809003 -0.587779
-2.09349e-06 -0.951057 -0.309016
-0.242174 -0.866261 -0.436971
-0.242172 -0.683274 -0.688831
0.00546555 -0.809003 -0.587779
-0.242172 -0.683274 -0.688831
7.3102e-08 -0.587787 -0.809016
0.00546555 -0.809003 -0.587779
-2.09349e-06 -0.951057 -0.309016
0.262065 -0.858962 -0.439894
0.242174 -0.957665 -0.155657
-2.09349e-06 -0.951057 -0.309016
0.00546555 -0.809003 -0.587779
0.262065 -0.858962 -0.439894
0.00546555 -0.809003 -0.587779
0.262063 -0.683797 -0.680988
0.262065 -0.858962 -0.439894
0.00546555 -0.809003 -0.587779
7.3102e-08 -0.587787 -0.809016
0.262063 -0.683797 -0.680988
7.3102e-08 -0.587787 -0.809016
0.242172 -0.443976 -0.862692
0.262063 -0.683797 -0.680988
0.242174 -0.957665 -0.155657
0.504459 -0.825854 -0.251966
0.447214 -0.894427 3.71962e-07
0.242174 -0.957665 -0.155657
0.262065 -0.858962 -0.439894
0.504459 -0.825854 -0.251966
0.262065 -0.858962 -0.439894
0.525731 -0.688191 -0.5
0.504459 -0.825854 -0.251966
0.262065 -0.858962 -0.439894
0.262063 -0.683797 -0.680988
0.525731 -0.688191 -0.5
0.262063 -0.683797 -0.680988
0.504458 -0.494837 -0.707572
0.525731 -0.688191 -0.5
0.262063 -0.683797 -0.680988
0.242172 -0.443976 -0.862692
0.504458 -0.494837 -0.707572
0.242172 -0.443976 -0.862692
0.447214 -0.276394 -0.85065
0.504458 -0.494837 -0.707572
-1 3.08456e-07 0
-0.965478 -0.210736 0.153109
-0.965478 0.0804946 0.247736
-0.965478 0.0804946 0.247736
-0.89197 -0.139705 0.429968
-0.852937 0.161311 0.496464
-0.965478 0.0804946 0.247736
-0.965478 -0.210736 0.153109
-0.89197 -0.139705 0.429968
-0.965478 -0.210736 0.153109
-0.852938 -0.422316 0.306831
-0.89197 -0.139705 0.429968
-0.852937 0.161311 0.496464
-0.735619 -0.0624882 0.674508
-0.668249 0.229889 0.707527
-0.852937 0.161311 0.496464
-0.89197 -0.139705 0.429968
-0.735619 -0.0624882 0.674508
-0.89197 -0.139705 0.429968
-0.735619 -0.345911 0.582418
-0.735619 -0.0624882 0.674508
-0.89197 -0.139705 0.429968
-0.852938 -0.422316 0.306831
-0.735619 -0.345911 0.582418
-0.852938 -0.422316 0.306831
-0.668248 -0.601859 0.437276
-0.735619 -0.345911 0.582418
-0.668249 0.229889 0.707527
-0.50446 0.0155712 0.863295
-0.447214 0.276394 0.85065
-0.668249 0.229889 0.707527
-0.735619 -0.0624882 0.674508
-0.50446 0.0155712 0.863295
-0.735619 -0.0624882 0.674508
-0.525732 -0.262866 0.809016
-0.50446 0.0155712 0.863295
-0.735619 -0.0624882 0.674508
-0.735619 -0.345911 0.582418
-0.525732 -0.262866 0.809016
-0.735619 -0.345911 0.582418
-0.504458 -0.520031 0.689268
-0.525732 -0.262866 0.809016
-0.735619 -0.345911 0.582418
-0.668248 -0.601859 0.437276
-0.504458 -0.520031 0.689268
-0.668248 -0.601859 0.437276
-0.447214 -0.723606 0.525732
-0.504458 -0.520031 0.689268
-1 3.08456e-07 0
-0.965478 0.0804946 0.247736
-0.965478 0.260484 -1.2601e-09
-0.965478 0.260484 -1.2601e-09
-0.891969 0.365753 0.265735
-0.852938 0.522012 0
-0.965478 0.260484 -1.2601e-09
-0.965478 0.0804946 0.247736
-0.891969 0.365753 0.265735
-0.965478 0.0804946 0.247736
-0.852937 0.161311 0.496464
-0.891969 0.365753 0.265735
-0.852938 0.522012 0
-0.735617 0.622185 0.267869
-0.668249 0.743937 0
-0.852938 0.522012 0
-0.891969 0.365753 0.265735
-0.735617 0.622185 0.267869
-0.891969 0.365753 0.265735
-0.735617 0.447023 0.508958
-0.735617 0.622185 0.267869
-0.891969 0.365753 0.265735
-0.852937 0.161311 0.496464
-0.735617 0.447023 0.508958
-0.852937 0.161311 0.496464
-0.668249 0.229889 0.707527
-0.735617 0.447023 0.508958
-0.668249 0.743937 0
-0.504459 0.825853 0.251968
-0.447214 0.894427 0
-0.668249 0.743937 0
-0.735617 0.622185 0.267869
-0.504459 0.825853 0.251968
-0.735617 0.622185 0.267869
-0.525732 0.688191 0.499999
-0.504459 0.825853 0.251968
-0.735617 0.622185 0.267869
-0.735617 0.447023 0.508958
-0.525732 0.688191 0.499999
-0.735617 0.447023 0.508958
-0.504459 0.494836 0.707572
-0.525732 0.688191 0.499999
-0.735617 0.447023 0.508958
-0.668249 0.229889 0.707527
-0.504459 0.494836 0.707572
-0.668249 0.229889 0.707527
-0.447214 0.276394 0.85065
-0.504459 0.494836 0.707572
-1 3.08456e-07 0
-0.965478 0.260484 -1.2601e-09
-0.965478 0.0804943 -0.247735
-0.965478 0.0804943 -0.247735
-0.891969 0.365753 -0.265735
-0.852938 0.161311 -0.496463
-0.965478 0.0804943 -0.247735
-0.965478 0.260484 -1.2601e-09
-0.891969 0.365753 -0.265735
-0.965478 0.260484 -1.2601e-09
-0.852938 0.522012 0
-0.891969 0.365753 -0.265735
-0.852938 0.161311 -0.496463
-0.735618 0.447023 -0.508957
-0.668248 0.22989 -0.707527
-0.852938 0.161311 -0.496463
-0.891969 0.365753 -0.265735
-0.735618 0.447023 -0.508957
-0.891969 0.365753 -0.265735
-0.735618 0.622185 -0.267868
-0.735618 0.447023 -0.508957
-0.891969 0.365753 -0.265735
-0.852938 0.522012 0
-0.735618 0.622185 -0.267868
-0.852938 0.522012 0
-0.668249 0.743937 0
-0.735618 0.622185 -0.267868
-0.668248 0.22989 -0.707527
-0.504459 0.494837 -0.707572
-0.447214 0.276394 -0.850651
-0.668248 0.22989 -0.707527
-0.735618 0.447023 -0.508957
-0.504459 0.494837 -0.707572
-0.735618 0.447023 -0.508957
-0.525732 0.688191 -0.499999
-0.504459 0.494837 -0.707572
-0.735618 0.447023 -0.508957
-0.735618 0.622185 -0.267868
-0.525732 0.688191 -0.499999
-0.735618 0.622185 -0.267868
-0.504459 0.825853 -0.251967
-0.525732 0.688191 -0.499999
-0.735618 0.622185 -0.267868
-0.668249 0.743937 0
-0.504459 0.825853 -0.251967
-0.668249 0.743937 0
-0.447214 0.894427 0
-0.504459 0.825853 -0.251967
-1 3.08456e-07 0
-0.965478 0.0804943 -0.247735
-0.965478 -0.210736 -0.153109
-0.965478 -0.210736 -0.153109
-0.89197 -0.139705 -0.429968
-0.852938 -0.422316 -0.306832
-0.965478 -0.210736 -0.153109
-0.965478 0.0804943 -0.247735
-0.89197 -0.139705 -0.429968
-0.965478 0.0804943 -0.247735
-0.852938 0.161311 -0.496463
-0.89197 -0.139705 -0.429968
-0.852938 -0.422316 -0.306832
-0.735618 -0.345911 -0.582419
-0.668248 -0.601859 -0.437277
-0.852938 -0.422316 -0.306832
-0.89197 -0.139705 -0.429968
-0.735618 -0.345911 -0.582419
-0.89197 -0.139705 -0.429968
-0.735618 -0.0624899 -0.674508
-0.735618 -0.345911 -0.582419
-0.89197 -0.139705 -0.429968
-0.852938 0.161311 -0.496463
-0.735618 -0.0624899 -0.674508
-0.852938 0.161311 -0.496463
-0.668248 0.22989 -0.707527
-0.735618 -0.0624899 -0.674508
-0.668248 -0.601859 -0.437277
-0.504459 -0.52003 -0.689268
-0.447214 -0.723606 -0.525732
-0.668248 -0.601859 -0.437277
-0.735618 -0.345911 -0.582419
-0.504459 -0.52003 -0.689268
-0.735618 -0.345911 -0.582419
-0.525732 -0.262866 -0.809016
-0.504459 -0.52003 -0.689268
-0.735618 -0.345911 -0.582419
-0.735618 -0.0624899 -0.674508
-0.525732 -0.262866 -0.809016
-0.735618 -0.0624899 -0.674508
-0.504459 0.0155706 -0.863295
-0.525732 -0.262866 -0.809016
-0.735618 -0.0624899 -0.674508
-0.668248 0.22989 -0.707527
-0.504459 0.0155706 -0.863295
-0.668248 0.22989 -0.707527
-0.447214 0.276394 -0.850651
-0.504459 0.0155706 -0.863295
-1 3.08456e-07 0
-0.965478 -0.210736 -0.153109
-0.965478 -0.210736 0.153109
-0.965478 -0.210736 0.153109
-0.89197 -0.452094 2.89947e-07
-0.852938 -0.422316 0.306831
-0.965478 -0.210736 0.153109
-0.965478 -0.210736 -0.153109
-0.89197 -0.452094 2.89947e-07
-0.965478 -0.210736 -0.153109
-0.852938 -0.422316 -0.306832
-0.89197 -0.452094 2.89947e-07
-0.852938 -0.422316 0.306831
-0.735617 -0.660807 0.149003
-0.668248 -0.601859 0.437276
-0.852938 -0.422316 0.306831
-0.89197 -0.452094 2.89947e-07
-0.735617 -0.660807 0.149003
-0.89197 -0.452094 2.89947e-07
-0.735617 -0.660807 -0.149003
-0.735617 -0.660807 0.149003
-0.89197 -0.452094 2.89947e-07
-0.852938 -0.422316 -0.306832
-0.735617 -0.660807 -0.149003
-0.852938 -0.422316 -0.306832
-0.668248 -0.601859 -0.437277
-0.735617 -0.660807 -0.149003
-0.668248 -0.601859 0.437276
-0.504459 -0.816232 0.28158
-0.447214 -0.723606 0.525732
-0.668248 -0.601859 0.437276
-0.735617 -0.660807 0.149003
-0.504459 -0.816232 0.28158
-0.735617 -0.660807 0.149003
-0.525729 -0.850652 -6.10895e-07
-0.504459 -0.816232 0.28158
-0.735617 -0.660807 0.149003
-0.735617 -0.660807 -0.149003
-0.525729 -0.850652 -6.10895e-07
-0.735617 -0.660807 -0.149003
-0.504457 -0.816232 -0.28158
-0.525729 -0.850652 -6.10895e-07
-0.735617 -0.660807 -0.149003
-0.668248 -0.601859 -0.437277
-0.504457 -0.816232 -0.28158
-0.668248 -0.601859 -0.437277
-0.447214 -0.723606 -0.525732
-0.504457 -0.816232 -0.28158
0.111008 -0.831491 0.544335
0.00268053 -0.831491 0.555532
0.0154743 -0.881816 0.471339
0.107131 -0.881816 0.459264
0.111008 -0.831491 0.544335
0.0154743 -0.881816 0.471339
0.215069 -0.831491 0.512219
0.111008 -0.831491 0.544335
0.107131 -0.881816 0.459264
0.19467 -0.881816 0.429539
0.215069 -0.831491 0.512219
0.107131 -0.881816 0.459264
0.310866 -0.831491 0.460419
0.215069 -0.831491 0.512219
0.19467 -0.881816 0.429539
0.274728 -0.881816 0.383307
0.310866 -0.831491 0.460419
0.19467 -0.881816 0.429539
0.394716 -0.831491 0.390925
0.310866 -0.831491 0.460419
0.274728 -0.881816 0.383307
0.344229 -0.881816 0.322345
0.394716 -0.831491 0.390925
0.274728 -0.881816 0.383307
0.463397 -0.831491 0.306408
0.394716 -0.831491 0.390925
0.344229 -0.881816 0.322345
0.400501 -0.881816 0.248995
0.463397 -0.831491 0.306408
0.344229 -0.881816 0.322345
0.514271 -0.831491 0.210116
0.463397 -0.831491 0.306408
0.400501 -0.881816 0.248995
0.441382 -0.881816 0.166078
0.514271 -0.831491 0.210116
0.400501 -0.881816 0.248995
0.545381 -0.831491 0.10575
0.514271 -0.831491 0.210116
0.441382 -0.881816 0.166078
0.465302 -0.881816 0.0767767
0.545381 -0.831491 0.10575
0.441382 -0.881816 0.166078
0.555532 -0.831491 -0.00268057
0.545381 -0.831491 0.10575
0.465302 -0.881816 0.0767767
0.471339 -0.881816 -0.0154742
0.555532 -0.831491 -0.00268057
0.465302 -0.881816 0.0767767
0.544335 -0.831491 -0.111008
0.555532 -0.831491 -0.00268057
0.471339 -0.881816 -0.0154742
0.459264 -0.881816 -0.107131
0.544335 -0.831491 -0.111008
0.471339 -0.881816 -0.0154742
0.512219 -0.831491 -0.21507
0.544335 -0.831491 -0.111008
0.459264 -0.881816 -0.107131
0.42954 -0.881816 -0.194669
0.512219 -0.831491 -0.21507
0.459264 -0.881816 -0.107131
0.46042 -0.83149 -0.310866
0.512219 -0.831491 -0.21507
0.42954 -0.881816 -0.194669
0.383309 -0.881816 -0.274728
0.46042 -0.83149 -0.310866
0.42954 -0.881816 -0.194669
0.390925 -0.83149 -0.394717
0.46042 -0.83149 -0.310866
0.383309 -0.881816 -0.274728
0.322346 -0.881816 -0.34423
0.390925 -0.83149 -0.394717
0.383309 -0.881816 -0.274728
0.306408 -0.83149 -0.463398
0.390925 -0.83149 -0.394717
0.322346 -0.881816 -0.34423
0.248996 -0.881816 -0.400502
0.306408 -0.83149 -0.463398
0.322346 -0.881816 -0.34423
0.210117 -0.83149 -0.514271
0.306408 -0.83149 -0.463398
0.248996 -0.881816 -0.400502
0.166078 -0.881816 -0.441384
0.210117 -0.83149 -0.514271
0.248996 -0.881816 -0.400502
0.10575 -0.83149 -0.545381
0.210117 -0.83149 -0.514271
0.166078 -0.881816 -0.441384
0.0767769 -0.881816 -0.465303
0.10575 -0.83149 -0.545381
0.166078 -0.881816 -0.441384
-0.00268058 -0.83149 -0.555533
0.10575 -0.83149 -0.545381
0.0767769 -0.881816 -0.465303
-0.0154743 -0.881816 -0.47134
-0.00268058 -0.83149 -0.555533
0.0767769 -0.881816 -0.465303
-0.111008 -0.83149 -0.544335
-0.00268058 -0.83149 -0.555533
-0.0154743 -0.881816 -0.47134
-0.107131 -0.881816 -0.459265
-0.111008 -0.83149 -0.544335
-0.0154743 -0.881816 -0.47134
-0.21507 -0.83149 -0.512219
-0.111008 -0.83149 -0.544335
-0.107131 -0.881816 -0.459265
-0.194671 -0.881815 -0.42954
-0.21507 -0.83149 -0.512219
-0.107131 -0.881816 -0.459265
-0.310866 -0.83149 -0.460419
-0.21507 -0.83149 -0.512219
-0.194671 -0.881815 -0.42954
-0.274729 -0.881815 -0.383308
-0.310866 -0.83149 -0.460419
-0.194671 -0.881815 -0.42954
-0.394716 -0.83149 -0.390926
-0.310866 -0.83149 -0.460419
-0.274729 -0.881815 -0.383308
-0.34423 -0.881816 -0.322346
-0.394716 -0.83149 -0.390926
-0.274729 -0.881815 -0.383308
-0.463398 -0.83149 -0.306409
-0.394716 -0.83149 -0.390926
-0.34423 -0.881816 -0.322346
-0.400503 -0.881816 -0.248995
-0.463398 -0.83149 -0.306409
-0.34423 -0.881816 -0.322346
-0.514271 -0.831491 -0.210116
-0.463398 -0.83149 -0.306409
-0.400503 -0.881816 -0.248995
-0.441383 -0.881816 -0.166076
-0.514271 -0.831491 -0.210116
-0.400503 -0.881816 -0.248995
-0.545381 -0.831491 -0.10575
-0.514271 -0.831491 -0.210116
-0.441383 -0.881816 -0.166076
-0.465301 -0.881816 -0.076777
-0.545381 -0.831491 -0.10575
-0.441383 -0.881816 -0.166076
-0.555532 -0.831491 0.00268051
-0.545381 -0.831491 -0.10575
-0.465301 -0.881816 -0.076777
-0.471339 -0.881816 0.0154742
-0.555532 -0.831491 0.00268051
-0.465301 -0.881816 -0.076777
-0.544335 -0.831491 0.111008
-0.555532 -0.831491 0.00268051
-0.471339 -0.881816 0.0154742
-0.459264 -0.881816 0.107131
-0.544335 -0.831491 0.111008
-0.471339 -0.881816 0.0154742
-0.512219 -0.831491 0.21507
-0.544335 -0.831491 0.111008
-0.459264 -0.881816 0.107131
-0.429539 -0.881816 0.19467
-0.512219 -0.831491 0.21507
-0.459264 -0.881816 0.107131
-0.460419 -0.831491 0.310866
-0.512219 -0.831491 0.21507
-0.429539 -0.881816 0.19467
-0.383307 -0.881816 0.274729
-0.460419 -0.831491 0.310866
-0.429539 -0.881816 0.19467
-0.390925 -0.831491 0.394716
-0.460419 -0.831491 0.310866
-0.383307 -0.881816 0.274729
-0.322345 -0.881816 0.344229
-0.390925 -0.831491 0.394716
-0.383307 -0.881816 0.274729
-0.306408 -0.831491 0.463397
-0.390925 -0.831491 0.394716
-0.322345 -0.881816 0.344229
-0.248996 -0.881816 0.400502
-0.306408 -0.831491 0.463397
-0.322345 -0.881816 0.344229
-0.210116 -0.831491 0.514271
-0.306408 -0.831491 0.463397
-0.248996 -0.881816 0.400502
-0.166077 -0.881816 0.441383
-0.210116 -0.831491 0.514271
-0.248996 -0.881816 0.400502
-0.10575 -0.831491 0.545381
-0.210116 -0.831491 0.514271
-0.166077 -0.881816 0.441383
-0.0767771 -0.881816 0.465302
-0.10575 -0.831491 0.545381
-0.166077 -0.881816 0.441383
0.00268053 -0.831491 0.555532
-0.10575 -0.831491 0.545381
-0.0767771 -0.881816 0.465302
0.0154743 -0.881816 0.471339
0.00268053 -0.831491 0.555532
-0.0767771 -0.881816 0.465302
0.140175 -0.707138 0.693042
0.00227558 -0.707138 0.707072
0.00268053 -0.831491 0.555532
0.111008 -0.831491 0.544335
0.140175 -0.707138 0.693042
0.00268053 -0.831491 0.555532
0.272687 -0.707137 0.652379
0.140175 -0.707138 0.693042
0.111008 -0.831491 0.544335
0.215069 -0.831491 0.512219
0.272687 -0.707137 0.652379
0.111008 -0.831491 0.544335
0.39472 -0.707138 0.586645
0.272687 -0.707137 0.652379
0.215069 -0.831491 0.512219
0.310866 -0.831491 0.460419
0.39472 -0.707138 0.586645
0.215069 -0.831491 0.512219
0.501585 -0.707137 0.498367
0.39472 -0.707138 0.586645
0.310866 -0.831491 0.460419
0.394716 -0.831491 0.390925
0.501585 -0.707137 0.498367
0.310866 -0.831491 0.460419
0.589173 -0.707137 0.390936
0.501585 -0.707137 0.498367
0.394716 -0.831491 0.390925
0.463397 -0.831491 0.306408
0.589173 -0.707137 0.390936
0.394716 -0.831491 0.390925
0.65412 -0.707138 0.268482
0.589173 -0.707137 0.390936
0.463397 -0.831491 0.306408
0.514271 -0.831491 0.210116
0.65412 -0.707138 0.268482
0.463397 -0.831491 0.306408
0.69393 -0.707138 0.135711
0.65412 -0.707138 0.268482
0.514271 -0.831491 0.210116
0.545381 -0.831491 0.10575
0.69393 -0.707138 0.135711
0.514271 -0.831491 0.210116
0.707072 -0.707137 -0.00227549
0.69393 -0.707138 0.135711
0.545381 -0.831491 0.10575
0.555532 -0.831491 -0.00268057
0.707072 -0.707137 -0.00227549
0.545381 -0.831491 0.10575
0.693042 -0.707137 -0.140175
0.707072 -0.707137 -0.00227549
0.555532 -0.831491 -0.00268057
0.544335 -0.831491 -0.111008
0.693042 -0.707137 -0.140175
0.555532 -0.831491 -0.00268057
0.652379 -0.707137 -0.272687
0.693042 -0.707137 -0.140175
0.544335 -0.831491 -0.111008
0.512219 -0.831491 -0.21507
0.652379 -0.707137 -0.272687
0.544335 -0.831491 -0.111008
0.586645 -0.707137 -0.39472
0.652379 -0.707137 -0.272687
0.512219 -0.831491 -0.21507
0.46042 -0.83149 -0.310866
0.586645 -0.707137 -0.39472
0.512219 -0.831491 -0.21507
0.498367 -0.707137 -0.501585
0.586645 -0.707137 -0.39472
0.46042 -0.83149 -0.310866
0.390925 -0.83149 -0.394717
0.498367 -0.707137 -0.501585
0.46042 -0.83149 -0.310866
0.390936 -0.707138 -0.589174
0.498367 -0.707137 -0.501585
0.390925 -0.83149 -0.394717
0.306408 -0.83149 -0.463398
0.390936 -0.707138 -0.589174
0.390925 -0.83149 -0.394717
0.268482 -0.707137 -0.654121
0.390936 -0.707138 -0.589174
0.306408 -0.83149 -0.463398
0.210117 -0.83149 -0.514271
0.268482 -0.707137 -0.654121
0.306408 -0.83149 -0.463398
0.135711 -0.707137 -0.69393
0.268482 -0.707137 -0.654121
0.210117 -0.83149 -0.514271
0.10575 -0.83149 -0.545381
0.135711 -0.707137 -0.69393
0.210117 -0.83149 -0.514271
-0.00227547 -0.707138 -0.707072
0.135711 -0.707137 -0.69393
0.10575 -0.83149 -0.545381
-0.00268058 -0.83149 -0.555533
-0.00227547 -0.707138 -0.707072
0.10575 -0.83149 -0.545381
-0.140175 -0.707138 -0.693042
-0.00227547 -0.707138 -0.707072
-0.00268058 -0.83149 -0.555533
-0.111008 -0.83149 -0.544335
-0.140175 -0.707138 -0.693042
-0.00268058 -0.83149 -0.555533
-0.272687 -0.707138 -0.652379
-0.140175 -0.707138 -0.693042
-0.111008 -0.83149 -0.544335
-0.21507 -0.83149 -0.512219
-0.272687 -0.707138 -0.652379
-0.111008 -0.83149 -0.544335
-0.39472 -0.707137 -0.586645
-0.272687 -0.707138 -0.652379
-0.21507 -0.83149 -0.512219
-0.310866 -0.83149 -0.460419
-0.39472 -0.707137 -0.586645
-0.21507 -0.83149 -0.512219
-0.501585 -0.707137 -0.498367
-0.39472 -0.707137 -0.586645
-0.310866 -0.83149 -0.460419
-0.394716 -0.83149 -0.390926
-0.501585 -0.707137 -0.498367
-0.310866 -0.83149 -0.460419
-0.589173 -0.707137 -0.390936
-0.501585 -0.707137 -0.498367
-0.394716 -0.83149 -0.390926
-0.463398 -0.83149 -0.306409
-0.589173 -0.707137 -0.390936
-0.394716 -0.83149 -0.390926
-0.654121 -0.707137 -0.268483
-0.589173 -0.707137 -0.390936
-0.463398 -0.83149 -0.306409
-0.514271 -0.831491 -0.210116
-0.654121 -0.707137 -0.268483
-0.463398 -0.83149 -0.306409
-0.69393 -0.707137 -0.135711
-0.654121 -0.707137 -0.268483
-0.514271 -0.831491 -0.210116
-0.545381 -0.831491 -0.10575
-0.69393 -0.707137 -0.135711
-0.514271 -0.831491 -0.210116
-0.707072 -0.707137 0.00227558
-0.69393 -0.707137 -0.135711
-0.545381 -0.831491 -0.10575
-0.555532 -0.831491 0.00268051
-0.707072 -0.707137 0.00227558
-0.545381 -0.831491 -0.10575
-0.693042 -0.707138 0.140175
-0.707072 -0.707137 0.00227558
-0.555532 -0.831491 0.00268051
-0.544335 -0.831491 0.111008
-0.693042 -0.707138 0.140175
-0.555532 -0.831491 0.00268051
-0.652379 -0.707137 0.272687
-0.693042 -0.707138 0.140175
-0.544335 -0.831491 0.111008
-0.512219 -0.831491 0.21507
-0.652379 -0.707137 0.272687
-0.544335 -0.831491 0.111008
-0.586645 -0.707137 0.39472
-0.652379 -0.707137 0.272687
-0.512219 -0.831491 0.21507
-0.460419 -0.831491 0.310866
-0.586645 -0.707137 0.39472
-0.512219 -0.831491 0.21507
-0.498367 -0.707137 0.501585
-0.586645 -0.707137 0.39472
-0.460419 -0.831491 0.310866
-0.390925 -0.831491 0.394716
-0.498367 -0.707137 0.501585
-0.460419 -0.831491 0.310866
-0.390936 -0.707138 0.589174
-0.498367 -0.707137 0.501585
-0.390925 -0.831491 0.394716
-0.306408 -0.831491 0.463397
-0.390936 -0.707138 0.589174
-0.390925 -0.831491 0.394716
-0.268482 -0.707138 0.654121
-0.390936 -0.707138 0.589174
-0.306408 -0.831491 0.463397
-0.210116 -0.831491 0.514271
-0.268482 -0.707138 0.654121
-0.306408 -0.831491 0.463397
-0.135711 -0.707138 0.69393
-0.268482 -0.707138 0.654121
-0.210116 -0.831491 0.514271
-0.10575 -0.831491 0.545381
-0.135711 -0.707138 0.69393
-0.210116 -0.831491 0.514271
0.00227558 -0.707138 0.707072
-0.135711 -0.707138 0.69393
-0.10575 -0.831491 0.545381
0.00268053 -0.831491 0.555532
0.00227558 -0.707138 0.707072
-0.10575 -0.831491 0.545381
0.163957 -0.555605 0.81512
0.00178436 -0.555605 0.831445
0.00227558 -0.707138 0.707072
0.140175 -0.707138 0.693042
0.163957 -0.555605 0.81512
0.00227558 -0.707138 0.707072
0.319828 -0.555605 0.767472
0.163957 -0.555605 0.81512
0.140175 -0.707138 0.693042
0.272687 -0.707137 0.652379
0.319828 -0.555605 0.767472
0.140175 -0.707138 0.693042
0.46341 -0.555605 0.69033
0.319828 -0.555605 0.767472
0.272687 -0.707137 0.652379
0.39472 -0.707138 0.586645
0.46341 -0.555605 0.69033
0.272687 -0.707137 0.652379
0.589182 -0.555605 0.586658
0.46341 -0.555605 0.69033
0.39472 -0.707138 0.586645
0.501585 -0.707137 0.498367
0.589182 -0.555605 0.586658
0.39472 -0.707138 0.586645
0.692312 -0.555605 0.460442
0.589182 -0.555605 0.586658
0.501585 -0.707137 0.498367
0.589173 -0.707137 0.390936
0.692312 -0.555605 0.460442
0.501585 -0.707137 0.498367
0.768838 -0.555605 0.316532
0.692312 -0.555605 0.460442
0.589173 -0.707137 0.390936
0.65412 -0.707138 0.268482
0.768838 -0.555605 0.316532
0.589173 -0.707137 0.390936
0.815817 -0.555605 0.160456
0.768838 -0.555605 0.316532
0.65412 -0.707138 0.268482
0.69393 -0.707138 0.135711
0.815817 -0.555605 0.160456
0.65412 -0.707138 0.268482
0.831445 -0.555605 -0.00178499
0.815817 -0.555605 0.160456
0.69393 -0.707138 0.135711
0.707072 -0.707137 -0.00227549
0.831445 -0.555605 -0.00178499
0.69393 -0.707138 0.135711
0.815121 -0.555605 -0.163957
0.831445 -0.555605 -0.00178499
0.707072 -0.707137 -0.00227549
0.693042 -0.707137 -0.140175
0.815121 -0.555605 -0.163957
0.707072 -0.707137 -0.00227549
0.767472 -0.555605 -0.319829
0.815121 -0.555605 -0.163957
0.693042 -0.707137 -0.140175
0.652379 -0.707137 -0.272687
0.767472 -0.555605 -0.319829
0.693042 -0.707137 -0.140175
0.69033 -0.555605 -0.46341
0.767472 -0.555605 -0.319829
0.652379 -0.707137 -0.272687
0.586645 -0.707137 -0.39472
0.69033 -0.555605 -0.46341
0.652379 -0.707137 -0.272687
0.586658 -0.555605 -0.589182
0.69033 -0.555605 -0.46341
0.586645 -0.707137 -0.39472
0.498367 -0.707137 -0.501585
0.586658 -0.555605 -0.589182
0.586645 -0.707137 -0.39472
0.460442 -0.555605 -0.692312
0.586658 -0.555605 -0.589182
0.498367 -0.707137 -0.501585
0.390936 -0.707138 -0.589174
0.460442 -0.555605 -0.692312
0.498367 -0.707137 -0.501585
0.316531 -0.555605 -0.768838
0.460442 -0.555605 -0.692312
0.390936 -0.707138 -0.589174
0.268482 -0.707137 -0.654121
0.316531 -0.555605 -0.768838
0.390936 -0.707138 -0.589174
0.160457 -0.555605 -0.815817
0.316531 -0.555605 -0.768838
0.268482 -0.707137 -0.654121
0.135711 -0.707137 -0.69393
0.160457 -0.555605 -0.815817
0.268482 -0.707137 -0.654121
-0.00178473 -0.555605 -0.831445
0.160457 -0.555605 -0.815817
0.135711 -0.707137 -0.69393
-0.00227547 -0.707138 -0.707072
-0.00178473 -0.555605 -0.831445
0.135711 -0.707137 -0.69393
-0.163957 -0.555605 -0.815121
-0.00178473 -0.555605 -0.831445
-0.00227547 -0.707138 -0.707072
-0.140175 -0.707138 -0.693042
-0.163957 -0.555605 -0.815121
-0.00227547 -0.707138 -0.707072
-0.319829 -0.555605 -0.767472
-0.163957 -0.555605 -0.815121
-0.140175 -0.707138 -0.693042
-0.272687 -0.707138 -0.652379
-0.319829 -0.555605 -0.767472
-0.140175 -0.707138 -0.693042
-0.46341 -0.555605 -0.690329
-0.319829 -0.555605 -0.767472
-0.272687 -0.707138 -0.652379
-0.39472 -0.707137 -0.586645
-0.46341 -0.555605 -0.690329
-0.272687 -0.707138 -0.652379
-0.589182 -0.555605 -0.586658
-0.46341 -0.555605 -0.690329
-0.39472 -0.707137 -0.586645
-0.501585 -0.707137 -0.498367
-0.589182 -0.555605 -0.586658
-0.39472 -0.707137 -0.586645
-0.692312 -0.555605 -0.460442
-0.589182 -0.555605 -0.586658
-0.501585 -0.707137 -0.498367
-0.589173 -0.707137 -0.390936
-0.692312 -0.555605 -0.460442
-0.501585 -0.707137 -0.498367
-0.768838 -0.555605 -0.316531
-0.692312 -0.555605 -0.460442
-0.589173 -0.707137 -0.390936
-0.654121 -0.707137 -0.268483
-0.768838 -0.555605 -0.316531
-0.589173 -0.707137 -0.390936
-0.815817 -0.555605 -0.160456
-0.768838 -0.555605 -0.316531
-0.654121 -0.707137 -0.268483
-0.69393 -0.707137 -0.135711
-0.815817 -0.555605 -0.160456
-0.654121 -0.707137 -0.268483
-0.831445 -0.555605 0.00178459
-0.815817 -0.555605 -0.160456
-0.69393 -0.707137 -0.135711
-0.707072 -0.707137 0.00227558
-0.831445 -0.555605 0.00178459
-0.69393 -0.707137 -0.135711
-0.815121 -0.555605 0.163957
-0.831445 -0.555605 0.00178459
-0.707072 -0.707137 0.00227558
-0.693042 -0.707138 0.140175
-0.815121 -0.555605 0.163957
-0.707072 -0.707137 0.00227558
-0.767472 -0.555605 0.319829
-0.815121 -0.555605 0.163957
-0.693042 -0.707138 0.140175
-0.652379 -0.707137 0.272687
-0.767472 -0.555605 0.319829
-0.693042 -0.707138 0.140175
-0.690329 -0.555605 0.46341
-0.767472 -0.555605 0.319829
-0.652379 -0.707137 0.272687
-0.586645 -0.707137 0.39472
-0.690329 -0.555605 0.46341
-0.652379 -0.707137 0.272687
-0.586658 -0.555605 0.589182
-0.690329 -0.555605 0.46341
-0.586645 -0.707137 0.39472
-0.498367 -0.707137 0.501585
-0.586658 -0.555605 0.589182
-0.586645 -0.707137 0.39472
-0.460442 -0.555605 0.692313
-0.586658 -0.555605 0.589182
-0.498367 -0.707137 0.501585
-0.390936 -0.707138 0.589174
-0.460442 -0.555605 0.692313
-0.498367 -0.707137 0.501585
-0.316531 -0.555605 0.768838
-0.460442 -0.555605 0.692313
-0.390936 -0.707138 0.589174
-0.268482 -0.707138 0.654121
-0.316531 -0.555605 0.768838
-0.390936 -0.707138 0.589174
-0.160456 -0.555605 0.815817
-0.316531 -0.555605 0.768838
-0.268482 -0.707138 0.654121
-0.135711 -0.707138 0.69393
-0.160456 -0.555605 0.815817
-0.268482 -0.707138 0.654121
0.00178436 -0.555605 0.831445
-0.160456 -0.555605 0.815817
-0.135711 -0.707138 0.69393
0.00227558 -0.707138 0.707072
0.00178436 -0.555605 0.831445
-0.135711 -0.707138 0.69393
0.181442 -0.382713 0.905875
0.00122712 -0.382713 0.923867
0.00178436 -0.555605 0.831445
0.163957 -0.555605 0.81512
0.181442 -0.382713 0.905875
0.00178436 -0.555605 0.831445
0.354682 -0.382713 0.853072
0.181442 -0.382713 0.905875
0.163957 -0.555605 0.81512
0.319828 -0.555605 0.767472
0.354682 -0.382713 0.853072
0.163957 -0.555605 0.81512
0.514293 -0.382713 0.767485
0.354682 -0.382713 0.853072
0.319828 -0.555605 0.767472
0.46341 -0.555605 0.69033
0.514293 -0.382713 0.767485
0.319828 -0.555605 0.767472
0.65414 -0.382713 0.652404
0.514293 -0.382713 0.767485
0.46341 -0.555605 0.69033
0.589182 -0.555605 0.586658
0.65414 -0.382713 0.652404
0.46341 -0.555605 0.69033
0.768849 -0.382713 0.512252
0.65414 -0.382713 0.652404
0.589182 -0.555605 0.586658
0.692312 -0.555605 0.460442
0.768849 -0.382713 0.512252
0.589182 -0.555605 0.586658
0.854011 -0.382713 0.352415
0.768849 -0.382713 0.512252
0.692312 -0.555605 0.460442
0.768838 -0.555605 0.316532
0.854011 -0.382713 0.352415
0.692312 -0.555605 0.460442
0.906354 -0.382713 0.179034
0.854011 -0.382713 0.352415
0.768838 -0.555605 0.316532
0.815817 -0.555605 0.160456
0.906354 -0.382713 0.179034
0.768838 -0.555605 0.316532
0.923866 -0.382714 -0.00122806
0.906354 -0.382713 0.179034
0.815817 -0.555605 0.160456
0.831445 -0.555605 -0.00178499
0.923866 -0.382714 -0.00122806
0.815817 -0.555605 0.160456
0.905875 -0.382713 -0.181441
0.923866 -0.382714 -0.00122806
0.831445 -0.555605 -0.00178499
0.815121 -0.555605 -0.163957
0.905875 -0.382713 -0.181441
0.831445 -0.555605 -0.00178499
0.853072 -0.382713 -0.354682
0.905875 -0.382713 -0.181441
0.815121 -0.555605 -0.163957
0.767472 -0.555605 -0.319829
0.853072 -0.382713 -0.354682
0.815121 -0.555605 -0.163957
0.767485 -0.382713 -0.514293
0.853072 -0.382713 -0.354682
0.767472 -0.555605 -0.319829
0.69033 -0.555605 -0.46341
0.767485 -0.382713 -0.514293
0.767472 -0.555605 -0.319829
0.652405 -0.382713 -0.65414
0.767485 -0.382713 -0.514293
0.69033 -0.555605 -0.46341
0.586658 -0.555605 -0.589182
0.652405 -0.382713 -0.65414
0.69033 -0.555605 -0.46341
0.512252 -0.382713 -0.768849
0.652405 -0.382713 -0.65414
0.586658 -0.555605 -0.589182
0.460442 -0.555605 -0.692312
0.512252 -0.382713 -0.768849
0.586658 -0.555605 -0.589182
0.352414 -0.382713 -0.854011
0.512252 -0.382713 -0.768849
0.460442 -0.555605 -0.692312
0.316531 -0.555605 -0.768838
0.352414 -0.382713 -0.854011
0.460442 -0.555605 -0.692312
0.179033 -0.382713 -0.906354
0.352414 -0.382713 -0.854011
0.316531 -0.555605 -0.768838
0.160457 -0.555605 -0.815817
0.179033 -0.382713 -0.906354
0.316531 -0.555605 -0.768838
-0.00122761 -0.382713 -0.923866
0.179033 -0.382713 -0.906354
0.160457 -0.555605 -0.815817
-0.00178473 -0.555605 -0.831445
-0.00122761 -0.382713 -0.923866
0.160457 -0.555605 -0.815817
-0.181441 -0.382713 -0.905875
-0.00122761 -0.382713 -0.923866
-0.00178473 -0.555605 -0.831445
-0.163957 -0.555605 -0.815121
-0.181441 -0.382713 -0.905875
-0.00178473 -0.555605 -0.831445
-0.354682 -0.382713 -0.853072
-0.181441 -0.382713 -0.905875
-0.163957 -0.555605 -0.815121
-0.319829 -0.555605 -0.767472
-0.354682 -0.382713 -0.853072
-0.163957 -0.555605 -0.815121
-0.514293 -0.382713 -0.767485
-0.354682 -0.382713 -0.853072
-0.319829 -0.555605 -0.767472
-0.46341 -0.555605 -0.690329
-0.514293 -0.382713 -0.767485
-0.319829 -0.555605 -0.767472
-0.65414 -0.382713 -0.652404
-0.514293 -0.382713 -0.767485
-0.46341 -0.555605 -0.690329
-0.589182 -0.555605 -0.586658
-0.65414 -0.382713 -0.652404
-0.46341 -0.555605 -0.690329
-0.768849 -0.382713 -0.512252
-0.65414 -0.382713 -0.652404
-0.589182 -0.555605 -0.586658
-0.692312 -0.555605 -0.460442
-0.768849 -0.382713 -0.512252
-0.589182 -0.555605 -0.586658
-0.854011 -0.382713 -0.352414
-0.768849 -0.382713 -0.512252
-0.692312 -0.555605 -0.460442
-0.768838 -0.555605 -0.316531
-0.854011 -0.382713 -0.352414
-0.692312 -0.555605 -0.460442
-0.906354 -0.382713 -0.179033
-0.854011 -0.382713 -0.352414
-0.768838 -0.555605 -0.316531
-0.815817 -0.555605 -0.160456
-0.906354 -0.382713 -0.179033
-0.768838 -0.555605 -0.316531
-0.923866 -0.382713 0.00122734
-0.906354 -0.382713 -0.179033
-0.815817 -0.555605 -0.160456
-0.831445 -0.555605 0.00178459
-0.923866 -0.382713 0.00122734
-0.815817 -0.555605 -0.160456
-0.905875 -0.382713 0.181442
-0.923866 -0.382713 0.00122734
-0.831445 -0.555605 0.00178459
-0.815121 -0.555605 0.163957
-0.905875 -0.382713 0.181442
-0.831445 -0.555605 0.00178459
-0.853072 -0.382713 0.354682
-0.905875 -0.382713 0.181442
-0.815121 -0.555605 0.163957
-0.767472 -0.555605 0.319829
-0.853072 -0.382713 0.354682
-0.815121 -0.555605 0.163957
-0.767485 -0.382713 0.514293
-0.853072 -0.382713 0.354682
-0.767472 -0.555605 0.319829
-0.690329 -0.555605 0.46341
-0.767485 -0.382713 0.514293
-0.767472 -0.555605 0.319829
-0.652404 -0.382713 0.65414
-0.767485 -0.382713 0.514293
-0.690329 -0.555605 0.46341
-0.586658 -0.555605 0.589182
-0.652404 -0.382713 0.65414
-0.690329 -0.555605 0.46341
-0.512252 -0.382713 0.768849
-0.652404 -0.382713 0.65414
-0.586658 -0.555605 0.589182
-0.460442 -0.555605 0.692313
-0.512252 -0.382713 0.768849
-0.586658 -0.555605 0.589182
-0.352414 -0.382713 0.854011
-0.512252 -0.382713 0.768849
-0.460442 -0.555605 0.692313
-0.316531 -0.555605 0.768838
-0.352414 -0.382713 0.854011
-0.460442 -0.555605 0.692313
-0.179033 -0.382713 0.906354
-0.352414 -0.382713 0.854011
-0.316531 -0.555605 0.768838
-0.160456 -0.555605 0.815817
-0.179033 -0.382713 0.906354
-0.316531 -0.555605 0.768838
0.00122712 -0.382713 0.923867
-0.179033 -0.382713 0.906354
-0.160456 -0.555605 0.815817
0.00178436 -0.555605 0.831445
0.00122712 -0.382713 0.923867
-0.160456 -0.555605 0.815817
0.191954 -0.195107 0.961814
0.000624808 -0.195107 0.980782
0.00122712 -0.382713 0.923867
0.181442 -0.382713 0.905875
0.191954 -0.195107 0.961814
0.00122712 -0.382713 0.923867
0.375906 -0.195107 0.905885
0.191954 -0.195107 0.961814
0.181442 -0.382713 0.905875
0.354682 -0.382713 0.853072
0.375906 -0.195107 0.905885
0.181442 -0.382713 0.905875
0.545413 -0.195107 0.815143
0.375906 -0.195107 0.905885
0.354682 -0.382713 0.853072
0.514293 -0.382713 0.767485
0.545413 -0.195107 0.815143
0.354682 -0.382713 0.853072
0.69396 -0.195107 0.693075
0.545413 -0.195107 0.815143
0.514293 -0.382713 0.767485
0.65414 -0.382713 0.652404
0.69396 -0.195107 0.693075
0.514293 -0.382713 0.767485
0.815837 -0.195108 0.544373
0.69396 -0.195107 0.693075
0.65414 -0.382713 0.652404
0.768849 -0.382713 0.512252
0.815837 -0.195108 0.544373
0.65414 -0.382713 0.652404
0.906363 -0.195107 0.374752
0.815837 -0.195108 0.544373
0.768849 -0.382713 0.512252
0.854011 -0.382713 0.352415
0.906363 -0.195107 0.374752
0.768849 -0.382713 0.512252
0.962058 -0.195107 0.190728
0.906363 -0.195107 0.374752
0.854011 -0.382713 0.352415
0.906354 -0.382713 0.179034
0.962058 -0.195107 0.190728
0.854011 -0.382713 0.352415
0.980782 -0.195108 -0.000625169
0.962058 -0.195107 0.190728
0.906354 -0.382713 0.179034
0.923866 -0.382714 -0.00122806
0.980782 -0.195108 -0.000625169
0.906354 -0.382713 0.179034
0.961814 -0.195108 -0.191955
0.980782 -0.195108 -0.000625169
0.923866 -0.382714 -0.00122806
0.905875 -0.382713 -0.181441
0.961814 -0.195108 -0.191955
0.923866 -0.382714 -0.00122806
0.905885 -0.195108 -0.375907
0.961814 -0.195108 -0.191955
0.905875 -0.382713 -0.181441
0.853072 -0.382713 -0.354682
0.905885 -0.195108 -0.375907
0.905875 -0.382713 -0.181441
0.815143 -0.195108 -0.545413
0.905885 -0.195108 -0.375907
0.853072 -0.382713 -0.354682
0.767485 -0.382713 -0.514293
0.815143 -0.195108 -0.545413
0.853072 -0.382713 -0.354682
0.693076 -0.195108 -0.693959
0.815143 -0.195108 -0.545413
0.767485 -0.382713 -0.514293
0.652405 -0.382713 -0.65414
0.693076 -0.195108 -0.693959
0.767485 -0.382713 -0.514293
0.544373 -0.195108 -0.815837
0.693076 -0.195108 -0.693959
0.652405 -0.382713 -0.65414
0.512252 -0.382713 -0.768849
0.544373 -0.195108 -0.815837
0.652405 -0.382713 -0.65414
0.374751 -0.195108 -0.906363
0.544373 -0.195108 -0.815837
0.512252 -0.382713 -0.768849
0.352414 -0.382713 -0.854011
0.374751 -0.195108 -0.906363
0.512252 -0.382713 -0.768849
0.190728 -0.195107 -0.962058
0.374751 -0.195108 -0.906363
0.352414 -0.382713 -0.854011
0.179033 -0.382713 -0.906354
0.190728 -0.195107 -0.962058
0.352414 -0.382713 -0.854011
-0.000625357 -0.195108 -0.980782
0.190728 -0.195107 -0.962058
0.179033 -0.382713 -0.906354
-0.00122761 -0.382713 -0.923866
-0.000625357 -0.195108 -0.980782
0.179033 -0.382713 -0.906354
-0.191954 -0.195108 -0.961814
-0.000625357 -0.195108 -0.980782
-0.00122761 -0.382713 -0.923866
-0.181441 -0.382713 -0.905875
-0.191954 -0.195108 -0.961814
-0.00122761 -0.382713 -0.923866
-0.375906 -0.195108 -0.905885
-0.191954 -0.195108 -0.961814
-0.181441 -0.382713 -0.905875
-0.354682 -0.382713 -0.853072
-0.375906 -0.195108 -0.905885
-0.181441 -0.382713 -0.905875
-0.545413 -0.195108 -0.815143
-0.375906 -0.195108 -0.905885
-0.354682 -0.382713 -0.853072
-0.514293 -0.382713 -0.767485
-0.545413 -0.195108 -0.815143
-0.354682 -0.382713 -0.853072
-0.693959 -0.195108 -0.693075
-0.545413 -0.195108 -0.815143
-0.514293 -0.382713 -0.767485
-0.65414 -0.382713 -0.652404
-0.693959 -0.195108 -0.693075
-0.514293 -0.382713 -0.767485
-0.815837 -0.195108 -0.544373
-0.693959 -0.195108 -0.693075
-0.65414 -0.382713 -0.652404
-0.768849 -0.382713 -0.512252
-0.815837 -0.195108 -0.544373
-0.65414 -0.382713 -0.652404
-0.906363 -0.195108 -0.374752
-0.815837 -0.195108 -0.544373
-0.768849 -0.382713 -0.512252
-0.854011 -0.382713 -0.352414
-0.906363 -0.195108 -0.374752
-0.768849 -0.382713 -0.512252
-0.962058 -0.195108 -0.190727
-0.906363 -0.195108 -0.374752
-0.854011 -0.382713 -0.352414
-0.906354 -0.382713 -0.179033
-0.962058 -0.195108 -0.190727
-0.854011 -0.382713 -0.352414
-0.980782 -0.195108 0.000625334
-0.962058 -0.195108 -0.190727
-0.906354 -0.382713 -0.179033
-0.923866 -0.382713 0.00122734
-0.980782 -0.195108 0.000625334
-0.906354 -0.382713 -0.179033
-0.961814 -0.195108 0.191954
-0.980782 -0.195108 0.000625334
-0.923866 -0.382713 0.00122734
-0.905875 -0.382713 0.181442
-0.961814 -0.195108 0.191954
-0.923866 -0.382713 0.00122734
-0.905885 -0.195108 0.375907
-0.961814 -0.195108 0.191954
-0.905875 -0.382713 0.181442
-0.853072 -0.382713 0.354682
-0.905885 -0.195108 0.375907
-0.905875 -0.382713 0.181442
-0.815143 -0.195107 0.545413
-0.905885 -0.195108 0.375907
-0.853072 -0.382713 0.354682
-0.767485 -0.382713 0.514293
-0.815143 -0.195107 0.545413
-0.853072 -0.382713 0.354682
-0.693075 -0.195107 0.693959
-0.815143 -0.195107 0.545413
-0.767485 -0.382713 0.514293
-0.652404 -0.382713 0.65414
-0.693075 -0.195107 0.693959
-0.767485 -0.382713 0.514293
-0.544373 -0.195108 0.815838
-0.693075 -0.195107 0.693959
-0.652404 -0.382713 0.65414
-0.512252 -0.382713 0.768849
-0.544373 -0.195108 0.815838
-0.652404 -0.382713 0.65414
-0.374751 -0.195107 0.906363
-0.544373 -0.195108 0.815838
-0.512252 -0.382713 0.768849
-0.352414 -0.382713 0.854011
-0.374751 -0.195107 0.906363
-0.512252 -0.382713 0.768849
-0.190728 -0.195107 0.962058
-0.374751 -0.195107 0.906363
-0.352414 -0.382713 0.854011
-0.179033 -0.382713 0.906354
-0.190728 -0.195107 0.962058
-0.352414 -0.382713 0.854011
0.000624808 -0.195107 0.980782
-0.190728 -0.195107 0.962058
-0.179033 -0.382713 0.906354
0.00122712 -0.382713 0.923867
0.000624808 -0.195107 0.980782
-0.179033 -0.382713 0.906354
0.19509 2.3069e-07 0.980785
-5.89263e-08 -1.37913e-08 1
0.000624808 -0.195107 0.980782
0.191954 -0.195107 0.961814
0.19509 2.3069e-07 0.980785
0.000624808 -0.195107 0.980782
0.382683 -1.32898e-07 0.92388
0.19509 2.3069e-07 0.980785
0.191954 -0.195107 0.961814
0.375906 -0.195107 0.905885
0.382683 -1.32898e-07 0.92388
0.191954 -0.195107 0.961814
0.55557 -2.77079e-07 0.83147
0.382683 -1.32898e-07 0.92388
0.375906 -0.195107 0.905885
0.545413 -0.195107 0.815143
0.55557 -2.77079e-07 0.83147
0.375906 -0.195107 0.905885
0.707107 1.15345e-07 0.707107
0.55557 -2.77079e-07 0.83147
0.545413 -0.195107 0.815143
0.69396 -0.195107 0.693075
0.707107 1.15345e-07 0.707107
0.545413 -0.195107 0.815143
0.83147 1.8054e-07 0.55557
0.707107 1.15345e-07 0.707107
0.69396 -0.195107 0.693075
0.815837 -0.195108 0.544373
0.83147 1.8054e-07 0.55557
0.69396 -0.195107 0.693075
0.92388 -6.64488e-08 0.382683
0.83147 1.8054e-07 0.55557
0.815837 -0.195108 0.544373
0.906363 -0.195107 0.374752
0.92388 -6.64488e-08 0.382683
0.815837 -0.195108 0.544373
0.980785 -2.74572e-07 0.19509
0.92388 -6.64488e-08 0.382683
0.906363 -0.195107 0.374752
0.962058 -0.195107 0.190728
0.980785 -2.74572e-07 0.19509
0.906363 -0.195107 0.374752
1 -6.89563e-08 -5.76726e-08
0.980785 -2.74572e-07 0.19509
0.962058 -0.195107 0.190728
0.980782 -0.195108 -0.000625169
1 -6.89563e-08 -5.76726e-08
0.962058 -0.195107 0.190728
0.980785 1.45435e-07 -0.19509
1 -6.89563e-08 -5.76726e-08
0.980782 -0.195108 -0.000625169
0.961814 -0.195108 -0.191955
0.980785 1.45435e-07 -0.19509
0.980782 -0.195108 -0.000625169
0.923879 3.63588e-08 -0.382684
0.980785 1.45435e-07 -0.19509
0.961814 -0.195108 -0.191955
0.905885 -0.195108 -0.375907
0.923879 3.63588e-08 -0.382684
0.961814 -0.195108 -0.191955
0.831469 -4.14992e-07 -0.55557
0.923879 3.63588e-08 -0.382684
0.905885 -0.195108 -0.375907
0.815143 -0.195108 -0.545413
0.831469 -4.14992e-07 -0.55557
0.905885 -0.195108 -0.375907
0.707107 -6.13084e-07 -0.707107
0.831469 -4.14992e-07 -0.55557
0.815143 -0.195108 -0.545413
0.693076 -0.195108 -0.693959
0.707107 -6.13084e-07 -0.707107
0.815143 -0.195108 -0.545413
0.55557 -3.79887e-07 -0.83147
0.707107 -6.13084e-07 -0.707107
0.693076 -0.195108 -0.693959
0.544373 -0.195108 -0.815837
0.55557 -3.79887e-07 -0.83147
0.693076 -0.195108 -0.693959
0.382683 -3.62334e-07 -0.92388
0.55557 -3.79887e-07 -0.83147
0.544373 -0.195108 -0.815837
0.374751 -0.195108 -0.906363
0.382683 -3.62334e-07 -0.92388
0.544373 -0.195108 -0.815837
0.19509 -8.52551e-08 -0.980785
0.382683 -3.62334e-07 -0.92388
0.374751 -0.195108 -0.906363
0.190728 -0.195107 -0.962058
0.19509 -8.52551e-08 -0.980785
0.374751 -0.195108 -0.906363
1.5045e-08 -1.62988e-08 -1
0.19509 -8.52551e-08 -0.980785
0.190728 -0.195107 -0.962058
-0.000625357 -0.195108 -0.980782
1.5045e-08 -1.62988e-08 -1
0.190728 -0.195107 -0.962058
-0.195091 -3.4102e-07 -0.980785
1.5045e-08 -1.62988e-08 -1
-0.000625357 -0.195108 -0.980782
-0.191954 -0.195108 -0.961814
-0.195091 -3.4102e-07 -0.980785
-0.000625357 -0.195108 -0.980782
-0.382683 -2.88363e-08 -0.92388
-0.195091 -3.4102e-07 -0.980785
-0.191954 -0.195108 -0.961814
-0.375906 -0.195108 -0.905885
-0.382683 -2.88363e-08 -0.92388
-0.191954 -0.195108 -0.961814
-0.55557 -3.17199e-07 -0.83147
-0.382683 -2.88363e-08 -0.92388
-0.375906 -0.195108 -0.905885
-0.545413 -0.195108 -0.815143
-0.55557 -3.17199e-07 -0.83147
-0.375906 -0.195108 -0.905885
-0.707107 -4.43828e-07 -0.707107
-0.55557 -3.17199e-07 -0.83147
-0.545413 -0.195108 -0.815143
-0.693959 -0.195108 -0.693075
-0.707107 -4.43828e-07 -0.707107
-0.545413 -0.195108 -0.815143
-0.83147 -3.64842e-07 -0.55557
-0.707107 -4.43828e-07 -0.707107
-0.693959 -0.195108 -0.693075
-0.815837 -0.195108 -0.544373
-0.83147 -3.64842e-07 -0.55557
-0.693959 -0.195108 -0.693075
-0.923879 -3.76125e-08 -0.382684
-0.83147 -3.64842e-07 -0.55557
-0.815837 -0.195108 -0.544373
-0.906363 -0.195108 -0.374752
-0.923879 -3.76125e-08 -0.382684
-0.815837 -0.195108 -0.544373
-0.980785 -3.13438e-08 -0.19509
-0.923879 -3.76125e-08 -0.382684
-0.906363 -0.195108 -0.374752
-0.962058 -0.195108 -0.190727
-0.980785 -3.13438e-08 -0.19509
-0.906363 -0.195108 -0.374752
-1 -2.28183e-07 7.39713e-07
-0.980785 -3.13438e-08 -0.19509
-0.962058 -0.195108 -0.190727
-0.980782 -0.195108 0.000625334
-1 -2.28183e-07 7.39713e-07
-0.962058 -0.195108 -0.190727
-0.980785 1.86809e-07 0.19509
-1 -2.28183e-07 7.39713e-07
-0.980782 -0.195108 0.000625334
-0.961814 -0.195108 0.191954
-0.980785 1.86809e-07 0.19509
-0.980782 -0.195108 0.000625334
-0.92388 1.71764e-07 0.382684
-0.980785 1.86809e-07 0.19509
-0.961814 -0.195108 0.191954
-0.905885 -0.195108 0.375907
-0.92388 1.71764e-07 0.382684
-0.961814 -0.195108 0.191954
-0.831469 -1.41674e-07 0.555571
-0.92388 1.71764e-07 0.382684
-0.905885 -0.195108 0.375907
-0.815143 -0.195107 0.545413
-0.831469 -1.41674e-07 0.555571
-0.905885 -0.195108 0.375907
-0.707107 4.7141e-07 0.707107
-0.831469 -1.41674e-07 0.555571
-0.815143 -0.195107 0.545413
-0.693075 -0.195107 0.693959
-0.707107 4.7141e-07 0.707107
-0.815143 -0.195107 0.545413
-0.55557 1.88063e-08 0.83147
-0.707107 4.7141e-07 0.707107
-0.693075 -0.195107 0.693959
-0.544373 -0.195108 0.815838
-0.55557 1.88063e-08 0.83147
-0.693075 -0.195107 0.693959
-0.382683 -7.89863e-08 0.92388
-0.55557 1.88063e-08 0.83147
-0.544373 -0.195108 0.815838
-0.374751 -0.195107 0.906363
-0.382683 -7.89863e-08 0.92388
-0.544373 -0.195108 0.815838
-0.19509 4.76426e-08 0.980785
-0.382683 -7.89863e-08 0.92388
-0.374751 -0.195107 0.906363
-0.190728 -0.195107 0.962058
-0.19509 4.76426e-08 0.980785
-0.374751 -0.195107 0.906363
-5.89263e-08 -1.37913e-08 1
-0.19509 4.76426e-08 0.980785
-0.190728 -0.195107 0.962058
0.000624808 -0.195107 0.980782
-5.89263e-08 -1.37913e-08 1
-0.190728 -0.195107 0.962058
0.190728 0.195107 0.962058
-0.000625187 0.195108 0.980782
-5.89263e-08 -1.37913e-08 1
0.19509 2.3069e-07 0.980785
0.190728 0.195107 0.962058
-5.89263e-08 -1.37913e-08 1
0.374751 0.195108 0.906363
0.190728 0.195107 0.962058
0.19509 2.3069e-07 0.980785
0.382683 -1.32898e-07 0.92388
0.374751 0.195108 0.906363
0.19509 2.3069e-07 0.980785
0.544373 0.195108 0.815838
0.374751 0.195108 0.906363
0.382683 -1.32898e-07 0.92388
0.55557 -2.77079e-07 0.83147
0.544373 0.195108 0.815838
0.382683 -1.32898e-07 0.92388
0.693076 0.195108 0.693959
0.544373 0.195108 0.815838
0.55557 -2.77079e-07 0.83147
0.707107 1.15345e-07 0.707107
0.693076 0.195108 0.693959
0.55557 -2.77079e-07 0.83147
0.815143 0.195108 0.545413
0.693076 0.195108 0.693959
0.707107 1.15345e-07 0.707107
0.83147 1.8054e-07 0.55557
0.815143 0.195108 0.545413
0.707107 1.15345e-07 0.707107
0.905885 0.195108 0.375906
0.815143 0.195108 0.545413
0.83147 1.8054e-07 0.55557
0.92388 -6.64488e-08 0.382683
0.905885 0.195108 0.375906
0.83147 1.8054e-07 0.55557
0.961814 0.195108 0.191954
0.905885 0.195108 0.375906
0.92388 -6.64488e-08 0.382683
0.980785 -2.74572e-07 0.19509
0.961814 0.195108 0.191954
0.92388 -6.64488e-08 0.382683
0.980782 0.195108 0.000624746
0.961814 0.195108 0.191954
0.980785 -2.74572e-07 0.19509
1 -6.89563e-08 -5.76726e-08
0.980782 0.195108 0.000624746
0.980785 -2.74572e-07 0.19509
0.962058 0.195108 -0.190728
0.980782 0.195108 0.000624746
1 -6.89563e-08 -5.76726e-08
0.980785 1.45435e-07 -0.19509
0.962058 0.195108 -0.190728
1 -6.89563e-08 -5.76726e-08
0.906363 0.195108 -0.374752
0.962058 0.195108 -0.190728
0.980785 1.45435e-07 -0.19509
0.923879 3.63588e-08 -0.382684
0.906363 0.195108 -0.374752
0.980785 1.45435e-07 -0.19509
0.815837 0.195108 -0.544373
0.906363 0.195108 -0.374752
0.923879 3.63588e-08 -0.382684
0.831469 -4.14992e-07 -0.55557
0.815837 0.195108 -0.544373
0.923879 3.63588e-08 -0.382684
0.693959 0.195108 -0.693075
0.815837 0.195108 -0.544373
0.831469 -4.14992e-07 -0.55557
0.707107 -6.13084e-07 -0.707107
0.693959 0.195108 -0.693075
0.831469 -4.14992e-07 -0.55557
0.545413 0.195108 -0.815143
0.693959 0.195108 -0.693075
0.707107 -6.13084e-07 -0.707107
0.55557 -3.79887e-07 -0.83147
0.545413 0.195108 -0.815143
0.707107 -6.13084e-07 -0.707107
0.375906 0.195107 -0.905885
0.545413 0.195108 -0.815143
0.55557 -3.79887e-07 -0.83147
0.382683 -3.62334e-07 -0.92388
0.375906 0.195107 -0.905885
0.55557 -3.79887e-07 -0.83147
0.191954 0.195107 -0.961814
0.375906 0.195107 -0.905885
0.382683 -3.62334e-07 -0.92388
0.19509 -8.52551e-08 -0.980785
0.191954 0.195107 -0.961814
0.382683 -3.62334e-07 -0.92388
0.000624991 0.195107 -0.980782
0.191954 0.195107 -0.961814
0.19509 -8.52551e-08 -0.980785
1.5045e-08 -1.62988e-08 -1
0.000624991 0.195107 -0.980782
0.19509 -8.52551e-08 -0.980785
-0.190728 0.195108 -0.962058
0.000624991 0.195107 -0.980782
1.5045e-08 -1.62988e-08 -1
-0.195091 -3.4102e-07 -0.980785
-0.190728 0.195108 -0.962058
1.5045e-08 -1.62988e-08 -1
-0.374751 0.195107 -0.906363
-0.190728 0.195108 -0.962058
-0.195091 -3.4102e-07 -0.980785
-0.382683 -2.88363e-08 -0.92388
-0.374751 0.195107 -0.906363
-0.195091 -3.4102e-07 -0.980785
-0.544373 0.195108 -0.815837
-0.374751 0.195107 -0.906363
-0.382683 -2.88363e-08 -0.92388
-0.55557 -3.17199e-07 -0.83147
-0.544373 0.195108 -0.815837
-0.382683 -2.88363e-08 -0.92388
-0.693075 0.195108 -0.693959
-0.544373 0.195108 -0.815837
-0.55557 -3.17199e-07 -0.83147
-0.707107 -4.43828e-07 -0.707107
-0.693075 0.195108 -0.693959
-0.55557 -3.17199e-07 -0.83147
-0.815143 0.195108 -0.545413
-0.693075 0.195108 -0.693959
-0.707107 -4.43828e-07 -0.707107
-0.83147 -3.64842e-07 -0.55557
-0.815143 0.195108 -0.545413
-0.707107 -4.43828e-07 -0.707107
-0.905885 0.195108 -0.375906
-0.815143 0.195108 -0.545413
-0.83147 -3.64842e-07 -0.55557
-0.923879 -3.76125e-08 -0.382684
-0.905885 0.195108 -0.375906
-0.83147 -3.64842e-07 -0.55557
-0.961814 0.195108 -0.191954
-0.905885 0.195108 -0.375906
-0.923879 -3.76125e-08 -0.382684
-0.980785 -3.13438e-08 -0.19509
-0.961814 0.195108 -0.191954
-0.923879 -3.76125e-08 -0.382684
-0.980782 0.195108 -0.000624356
-0.961814 0.195108 -0.191954
-0.980785 -3.13438e-08 -0.19509
-1 -2.28183e-07 7.39713e-07
-0.980782 0.195108 -0.000624356
-0.980785 -3.13438e-08 -0.19509
-0.962058 0.195108 0.190728
-0.980782 0.195108 -0.000624356
-1 -2.28183e-07 7.39713e-07
-0.980785 1.86809e-07 0.19509
-0.962058 0.195108 0.190728
-1 -2.28183e-07 7.39713e-07
-0.906363 0.195108 0.374751
-0.962058 0.195108 0.190728
-0.980785 1.86809e-07 0.19509
-0.92388 1.71764e-07 0.382684
-0.906363 0.195108 0.374751
-0.980785 1.86809e-07 0.19509
-0.815837 0.195108 0.544374
-0.906363 0.195108 0.374751
-0.92388 1.71764e-07 0.382684
-0.831469 -1.41674e-07 0.555571
-0.815837 0.195108 0.544374
-0.92388 1.71764e-07 0.382684
-0.693959 0.195108 0.693075
-0.815837 0.195108 0.544374
-0.831469 -1.41674e-07 0.555571
-0.707107 4.7141e-07 0.707107
-0.693959 0.195108 0.693075
-0.831469 -1.41674e-07 0.555571
-0.545413 0.195108 0.815143
-0.693959 0.195108 0.693075
-0.707107 4.7141e-07 0.707107
-0.55557 1.88063e-08 0.83147
-0.545413 0.195108 0.815143
-0.707107 4.7141e-07 0.707107
-0.375906 0.195108 0.905885
-0.545413 0.195108 0.815143
-0.55557 1.88063e-08 0.83147
-0.382683 -7.89863e-08 0.92388
-0.375906 0.195108 0.905885
-0.55557 1.88063e-08 0.83147
-0.191954 0.195107 0.961814
-0.375906 0.195108 0.905885
-0.382683 -7.89863e-08 0.92388
-0.19509 4.76426e-08 0.980785
-0.191954 0.195107 0.961814
-0.382683 -7.89863e-08 0.92388
-0.000625187 0.195108 0.980782
-0.191954 0.195107 0.961814
-0.19509 4.76426e-08 0.980785
-5.89263e-08 -1.37913e-08 1
-0.000625187 0.195108 0.980782
-0.19509 4.76426e-08 0.980785
0.179034 0.382713 0.906354
-0.00122761 0.382713 0.923866
-0.000625187 0.195108 0.980782
0.190728 0.195107 0.962058
0.179034 0.382713 0.906354
-0.000625187 0.195108 0.980782
0.352415 0.382713 0.854011
0.179034 0.382713 0.906354
0.190728 0.195107 0.962058
0.374751 0.195108 0.906363
0.352415 0.382713 0.854011
0.190728 0.195107 0.962058
0.512252 0.382714 0.768849
0.352415 0.382713 0.854011
0.374751 0.195108 0.906363
0.544373 0.195108 0.815838
0.512252 0.382714 0.768849
0.374751 0.195108 0.906363
0.652404 0.382714 0.65414
0.512252 0.382714 0.768849
0.544373 0.195108 0.815838
0.693076 0.195108 0.693959
0.652404 0.382714 0.65414
0.544373 0.195108 0.815838
0.767485 0.382713 0.514293
0.652404 0.382714 0.65414
0.693076 0.195108 0.693959
0.815143 0.195108 0.545413
0.767485 0.382713 0.514293
0.693076 0.195108 0.693959
0.853072 0.382713 0.354682
0.767485 0.382713 0.514293
0.815143 0.195108 0.545413
0.905885 0.195108 0.375906
0.853072 0.382713 0.354682
0.815143 0.195108 0.545413
0.905875 0.382713 0.181441
0.853072 0.382713 0.354682
0.905885 0.195108 0.375906
0.961814 0.195108 0.191954
0.905875 0.382713 0.181441
0.905885 0.195108 0.375906
0.923866 0.382714 0.00122718
0.905875 0.382713 0.181441
0.961814 0.195108 0.191954
0.980782 0.195108 0.000624746
0.923866 0.382714 0.00122718
0.961814 0.195108 0.191954
0.906354 0.382714 -0.179034
0.923866 0.382714 0.00122718
0.980782 0.195108 0.000624746
0.962058 0.195108 -0.190728
0.906354 0.382714 -0.179034
0.980782 0.195108 0.000624746
0.854011 0.382713 -0.352414
0.906354 0.382714 -0.179034
0.962058 0.195108 -0.190728
0.906363 0.195108 -0.374752
0.854011 0.382713 -0.352414
0.962058 0.195108 -0.190728
0.768849 0.382713 -0.512253
0.854011 0.382713 -0.352414
0.906363 0.195108 -0.374752
0.815837 0.195108 -0.544373
0.768849 0.382713 -0.512253
0.906363 0.195108 -0.374752
0.65414 0.382714 -0.652404
0.768849 0.382713 -0.512253
0.815837 0.195108 -0.544373
0.693959 0.195108 -0.693075
0.65414 0.382714 -0.652404
0.815837 0.195108 -0.544373
0.514293 0.382714 -0.767485
0.65414 0.382714 -0.652404
0.693959 0.195108 -0.693075
0.545413 0.195108 -0.815143
0.514293 0.382714 -0.767485
0.693959 0.195108 -0.693075
0.354682 0.382714 -0.853071
0.514293 0.382714 -0.767485
0.545413 0.195108 -0.815143
0.375906 0.195107 -0.905885
0.354682 0.382714 -0.853071
0.545413 0.195108 -0.815143
0.181441 0.382713 -0.905875
0.354682 0.382714 -0.853071
0.375906 0.195107 -0.905885
0.191954 0.195107 -0.961814
0.181441 0.382713 -0.905875
0.375906 0.195107 -0.905885
0.00122697 0.382713 -0.923866
0.181441 0.382713 -0.905875
0.191954 0.195107 -0.961814
0.000624991 0.195107 -0.980782
0.00122697 0.382713 -0.923866
0.191954 0.195107 -0.961814
-0.179034 0.382713 -0.906354
0.00122697 0.382713 -0.923866
0.000624991 0.195107 -0.980782
-0.190728 0.195108 -0.962058
-0.179034 0.382713 -0.906354
0.000624991 0.195107 -0.980782
-0.352414 0.382713 -0.854011
-0.179034 0.382713 -0.906354
-0.190728 0.195108 -0.962058
-0.374751 0.195107 -0.906363
-0.352414 0.382713 -0.854011
-0.190728 0.195108 -0.962058
-0.512252 0.382713 -0.768849
-0.352414 0.382713 -0.854011
-0.374751 0.195107 -0.906363
-0.544373 0.195108 -0.815837
-0.512252 0.382713 -0.768849
-0.374751 0.195107 -0.906363
-0.652404 0.382714 -0.65414
-0.512252 0.382713 -0.768849
-0.544373 0.195108 -0.815837
-0.693075 0.195108 -0.693959
-0.652404 0.382714 -0.65414
-0.544373 0.195108 -0.815837
-0.767485 0.382713 -0.514293
-0.652404 0.382714 -0.65414
-0.693075 0.195108 -0.693959
-0.815143 0.195108 -0.545413
-0.767485 0.382713 -0.514293
-0.693075 0.195108 -0.693959
-0.853072 0.382713 -0.354682
-0.767485 0.382713 -0.514293
-0.815143 0.195108 -0.545413
-0.905885 0.195108 -0.375906
-0.853072 0.382713 -0.354682
-0.815143 0.195108 -0.545413
-0.905875 0.382713 -0.181441
-0.853072 0.382713 -0.354682
-0.905885 0.195108 -0.375906
-0.961814 0.195108 -0.191954
-0.905875 0.382713 -0.181441
-0.905885 0.195108 -0.375906
-0.923866 0.382713 -0.00122679
-0.905875 0.382713 -0.181441
-0.961814 0.195108 -0.191954
-0.980782 0.195108 -0.000624356
-0.923866 0.382713 -0.00122679
-0.961814 0.195108 -0.191954
-0.906354 0.382713 0.179034
-0.923866 0.382713 -0.00122679
-0.980782 0.195108 -0.000624356
-0.962058 0.195108 0.190728
-0.906354 0.382713 0.179034
-0.980782 0.195108 -0.000624356
-0.854011 0.382713 0.352414
-0.906354 0.382713 0.179034
-0.962058 0.195108 0.190728
-0.906363 0.195108 0.374751
-0.854011 0.382713 0.352414
-0.962058 0.195108 0.190728
-0.768848 0.382713 0.512252
-0.854011 0.382713 0.352414
-0.906363 0.195108 0.374751
-0.815837 0.195108 0.544374
-0.768848 0.382713 0.512252
-0.906363 0.195108 0.374751
-0.65414 0.382714 0.652404
-0.768848 0.382713 0.512252
-0.815837 0.195108 0.544374
-0.693959 0.195108 0.693075
-0.65414 0.382714 0.652404
-0.815837 0.195108 0.544374
-0.514293 0.382714 0.767485
-0.65414 0.382714 0.652404
-0.693959 0.195108 0.693075
-0.545413 0.195108 0.815143
-0.514293 0.382714 0.767485
-0.693959 0.195108 0.693075
-0.354682 0.382714 0.853071
-0.514293 0.382714 0.767485
-0.545413 0.195108 0.815143
-0.375906 0.195108 0.905885
-0.354682 0.382714 0.853071
-0.545413 0.195108 0.815143
-0.181441 0.382713 0.905875
-0.354682 0.382714 0.853071
-0.375906 0.195108 0.905885
-0.191954 0.195107 0.961814
-0.181441 0.382713 0.905875
-0.375906 0.195108 0.905885
-0.00122761 0.382713 0.923866
-0.181441 0.382713 0.905875
-0.191954 0.195107 0.961814
-0.000625187 0.195108 0.980782
-0.00122761 0.382713 0.923866
-0.191954 0.195107 0.961814
0.160457 0.555605 0.815817
-0.00178474 0.555605 0.831444
-0.00122761 0.382713 0.923866
0.179034 0.382713 0.906354
0.160457 0.555605 0.815817
-0.00122761 0.382713 0.923866
0.316532 0.555605 0.768837
0.160457 0.555605 0.815817
0.179034 0.382713 0.906354
0.352415 0.382713 0.854011
0.316532 0.555605 0.768837
0.179034 0.382713 0.906354
0.460442 0.555605 0.692312
0.316532 0.555605 0.768837
0.352415 0.382713 0.854011
0.512252 0.382714 0.768849
0.460442 0.555605 0.692312
0.352415 0.382713 0.854011
0.586658 0.555605 0.589182
0.460442 0.555605 0.692312
0.512252 0.382714 0.768849
0.652404 0.382714 0.65414
0.586658 0.555605 0.589182
0.512252 0.382714 0.768849
0.690329 0.555605 0.46341
0.586658 0.555605 0.589182
0.652404 0.382714 0.65414
0.767485 0.382713 0.514293
0.690329 0.555605 0.46341
0.652404 0.382714 0.65414
0.767472 0.555605 0.319829
0.690329 0.555605 0.46341
0.767485 0.382713 0.514293
0.853072 0.382713 0.354682
0.767472 0.555605 0.319829
0.767485 0.382713 0.514293
0.81512 0.555605 0.163957
0.767472 0.555605 0.319829
0.853072 0.382713 0.354682
0.905875 0.382713 0.181441
0.81512 0.555605 0.163957
0.853072 0.382713 0.354682
0.831444 0.555605 0.00178445
0.81512 0.555605 0.163957
0.905875 0.382713 0.181441
0.923866 0.382714 0.00122718
0.831444 0.555605 0.00178445
0.905875 0.382713 0.181441
0.815817 0.555605 -0.160457
0.831444 0.555605 0.00178445
0.923866 0.382714 0.00122718
0.906354 0.382714 -0.179034
0.815817 0.555605 -0.160457
0.923866 0.382714 0.00122718
0.768838 0.555605 -0.316531
0.815817 0.555605 -0.160457
0.906354 0.382714 -0.179034
0.854011 0.382713 -0.352414
0.768838 0.555605 -0.316531
0.906354 0.382714 -0.179034
0.692312 0.555605 -0.460442
0.768838 0.555605 -0.316531
0.854011 0.382713 -0.352414
0.768849 0.382713 -0.512253
0.692312 0.555605 -0.460442
0.854011 0.382713 -0.352414
0.589181 0.555605 -0.586659
0.692312 0.555605 -0.460442
0.768849 0.382713 -0.512253
0.65414 0.382714 -0.652404
0.589181 0.555605 -0.586659
0.768849 0.382713 -0.512253
0.463409 0.555605 -0.690329
0.589181 0.555605 -0.586659
0.65414 0.382714 -0.652404
0.514293 0.382714 -0.767485
0.463409 0.555605 -0.690329
0.65414 0.382714 -0.652404
0.319829 0.555605 -0.767471
0.463409 0.555605 -0.690329
0.514293 0.382714 -0.767485
0.354682 0.382714 -0.853071
0.319829 0.555605 -0.767471
0.514293 0.382714 -0.767485
0.163957 0.555605 -0.81512
0.319829 0.555605 -0.767471
0.354682 0.382714 -0.853071
0.181441 0.382713 -0.905875
0.163957 0.555605 -0.81512
0.354682 0.382714 -0.853071
0.00178451 0.555605 -0.831444
0.163957 0.555605 -0.81512
0.181441 0.382713 -0.905875
0.00122697 0.382713 -0.923866
0.00178451 0.555605 -0.831444
0.181441 0.382713 -0.905875
-0.160457 0.555605 -0.815817
0.00178451 0.555605 -0.831444
0.00122697 0.382713 -0.923866
-0.179034 0.382713 -0.906354
-0.160457 0.555605 -0.815817
0.00122697 0.382713 -0.923866
-0.316531 0.555605 -0.768838
-0.160457 0.555605 -0.815817
-0.179034 0.382713 -0.906354
-0.352414 0.382713 -0.854011
-0.316531 0.555605 -0.768838
-0.179034 0.382713 -0.906354
-0.460442 0.555605 -0.692312
-0.316531 0.555605 -0.768838
-0.352414 0.382713 -0.854011
-0.512252 0.382713 -0.768849
-0.460442 0.555605 -0.692312
-0.352414 0.382713 -0.854011
-0.586658 0.555605 -0.589182
-0.460442 0.555605 -0.692312
-0.512252 0.382713 -0.768849
-0.652404 0.382714 -0.65414
-0.586658 0.555605 -0.589182
-0.512252 0.382713 -0.768849
-0.690329 0.555605 -0.46341
-0.586658 0.555605 -0.589182
-0.652404 0.382714 -0.65414
-0.767485 0.382713 -0.514293
-0.690329 0.555605 -0.46341
-0.652404 0.382714 -0.65414
-0.767471 0.555605 -0.319829
-0.690329 0.555605 -0.46341
-0.767485 0.382713 -0.514293
-0.853072 0.382713 -0.354682
-0.767471 0.555605 -0.319829
-0.767485 0.382713 -0.514293
-0.81512 0.555605 -0.163957
-0.767471 0.555605 -0.319829
-0.853072 0.382713 -0.354682
-0.905875 0.382713 -0.181441
-0.81512 0.555605 -0.163957
-0.853072 0.382713 -0.354682
-0.831445 0.555605 -0.00178426
-0.81512 0.555605 -0.163957
-0.905875 0.382713 -0.181441
-0.923866 0.382713 -0.00122679
-0.831445 0.555605 -0.00178426
-0.905875 0.382713 -0.181441
-0.815817 0.555605 0.160457
-0.831445 0.555605 -0.00178426
-0.923866 0.382713 -0.00122679
-0.906354 0.382713 0.179034
-0.815817 0.555605 0.160457
-0.923866 0.382713 -0.00122679
-0.768837 0.555605 0.316532
-0.815817 0.555605 0.160457
-0.906354 0.382713 0.179034
-0.854011 0.382713 0.352414
-0.768837 0.555605 0.316532
-0.906354 0.382713 0.179034
-0.692312 0.555605 0.460442
-0.768837 0.555605 0.316532
-0.854011 0.382713 0.352414
-0.768848 0.382713 0.512252
-0.692312 0.555605 0.460442
-0.854011 0.382713 0.352414
-0.589182 0.555605 0.586658
-0.692312 0.555605 0.460442
-0.768848 0.382713 0.512252
-0.65414 0.382714 0.652404
-0.589182 0.555605 0.586658
-0.768848 0.382713 0.512252
-0.46341 0.555605 0.690329
-0.589182 0.555605 0.586658
-0.65414 0.382714 0.652404
-0.514293 0.382714 0.767485
-0.46341 0.555605 0.690329
-0.65414 0.382714 0.652404
-0.319829 0.555605 0.767471
-0.46341 0.555605 0.690329
-0.514293 0.382714 0.767485
-0.354682 0.382714 0.853071
-0.319829 0.555605 0.767471
-0.514293 0.382714 0.767485
-0.163957 0.555605 0.81512
-0.319829 0.555605 0.767471
-0.354682 0.382714 0.853071
-0.181441 0.382713 0.905875
-0.163957 0.555605 0.81512
-0.354682 0.382714 0.853071
-0.00178474 0.555605 0.831444
-0.163957 0.555605 0.81512
-0.181441 0.382713 0.905875
-0.00122761 0.382713 0.923866
-0.00178474 0.555605 0.831444
-0.181441 0.382713 0.905875
0.135711 0.707138 0.69393
-0.00227546 0.707138 0.707072
-0.00178474 0.555605 0.831444
0.160457 0.555605 0.815817
0.135711 0.707138 0.69393
-0.00178474 0.555605 0.831444
0.268483 0.707138 0.65412
0.135711 0.707138 0.69393
0.160457 0.555605 0.815817
0.316532 0.555605 0.768837
0.268483 0.707138 0.65412
0.160457 0.555605 0.815817
0.390936 0.707138 0.589173
0.268483 0.707138 0.65412
0.316532 0.555605 0.768837
0.460442 0.555605 0.692312
0.390936 0.707138 0.589173
0.316532 0.555605 0.768837
0.498366 0.707138 0.501584
0.390936 0.707138 0.589173
0.460442 0.555605 0.692312
0.586658 0.555605 0.589182
0.498366 0.707138 0.501584
0.460442 0.555605 0.692312
0.586645 0.707138 0.39472
0.498366 0.707138 0.501584
0.586658 0.555605 0.589182
0.690329 0.555605 0.46341
0.586645 0.707138 0.39472
0.586658 0.555605 0.589182
0.652379 0.707138 0.272687
0.586645 0.707138 0.39472
0.690329 0.555605 0.46341
0.767472 0.555605 0.319829
0.652379 0.707138 0.272687
0.690329 0.555605 0.46341
0.693042 0.707138 0.140174
0.652379 0.707138 0.272687
0.767472 0.555605 0.319829
0.81512 0.555605 0.163957
0.693042 0.707138 0.140174
0.767472 0.555605 0.319829
0.707072 0.707138 0.0022755
0.693042 0.707138 0.140174
0.81512 0.555605 0.163957
0.831444 0.555605 0.00178445
0.707072 0.707138 0.0022755
0.81512 0.555605 0.163957
0.69393 0.707138 -0.135711
0.707072 0.707138 0.0022755
0.831444 0.555605 0.00178445
0.815817 0.555605 -0.160457
0.69393 0.707138 -0.135711
0.831444 0.555605 0.00178445
0.65412 0.707138 -0.268483
0.69393 0.707138 -0.135711
0.815817 0.555605 -0.160457
0.768838 0.555605 -0.316531
0.65412 0.707138 -0.268483
0.815817 0.555605 -0.160457
0.589173 0.707138 -0.390936
0.65412 0.707138 -0.268483
0.768838 0.555605 -0.316531
0.692312 0.555605 -0.460442
0.589173 0.707138 -0.390936
0.768838 0.555605 -0.316531
0.501584 0.707138 -0.498367
0.589173 0.707138 -0.390936
0.692312 0.555605 -0.460442
0.589181 0.555605 -0.586659
0.501584 0.707138 -0.498367
0.692312 0.555605 -0.460442
0.39472 0.707137 -0.586645
0.501584 0.707138 -0.498367
0.589181 0.555605 -0.586659
0.463409 0.555605 -0.690329
0.39472 0.707137 -0.586645
0.589181 0.555605 -0.586659
0.272687 0.707137 -0.652379
0.39472 0.707137 -0.586645
0.463409 0.555605 -0.690329
0.319829 0.555605 -0.767471
0.272687 0.707137 -0.652379
0.463409 0.555605 -0.690329
0.140175 0.707137 -0.693042
0.272687 0.707137 -0.652379
0.319829 0.555605 -0.767471
0.163957 0.555605 -0.81512
0.140175 0.707137 -0.693042
0.319829 0.555605 -0.767471
0.00227526 0.707137 -0.707072
0.140175 0.707137 -0.693042
0.163957 0.555605 -0.81512
0.00178451 0.555605 -0.831444
0.00227526 0.707137 -0.707072
0.163957 0.555605 -0.81512
-0.135711 0.707138 -0.69393
0.00227526 0.707137 -0.707072
0.00178451 0.555605 -0.831444
-0.160457 0.555605 -0.815817
-0.135711 0.707138 -0.69393
0.00178451 0.555605 -0.831444
-0.268482 0.707138 -0.65412
-0.135711 0.707138 -0.69393
-0.160457 0.555605 -0.815817
-0.316531 0.555605 -0.768838
-0.268482 0.707138 -0.65412
-0.160457 0.555605 -0.815817
-0.390936 0.707138 -0.589173
-0.268482 0.707138 -0.65412
-0.316531 0.555605 -0.768838
-0.460442 0.555605 -0.692312
-0.390936 0.707138 -0.589173
-0.316531 0.555605 -0.768838
-0.498367 0.707137 -0.501585
-0.390936 0.707138 -0.589173
-0.460442 0.555605 -0.692312
-0.586658 0.555605 -0.589182
-0.498367 0.707137 -0.501585
-0.460442 0.555605 -0.692312
-0.586645 0.707138 -0.39472
-0.498367 0.707137 -0.501585
-0.586658 0.555605 -0.589182
-0.690329 0.555605 -0.46341
-0.586645 0.707138 -0.39472
-0.586658 0.555605 -0.589182
-0.652378 0.707138 -0.272687
-0.586645 0.707138 -0.39472
-0.690329 0.555605 -0.46341
-0.767471 0.555605 -0.319829
-0.652378 0.707138 -0.272687
-0.690329 0.555605 -0.46341
-0.693042 0.707138 -0.140175
-0.652378 0.707138 -0.272687
-0.767471 0.555605 -0.319829
-0.81512 0.555605 -0.163957
-0.693042 0.707138 -0.140175
-0.767471 0.555605 -0.319829
-0.707072 0.707138 -0.00227541
-0.693042 0.707138 -0.140175
-0.81512 0.555605 -0.163957
-0.831445 0.555605 -0.00178426
-0.707072 0.707138 -0.00227541
-0.81512 0.555605 -0.163957
-0.69393 0.707138 0.135711
-0.707072 0.707138 -0.00227541
-0.831445 0.555605 -0.00178426
-0.815817 0.555605 0.160457
-0.69393 0.707138 0.135711
-0.831445 0.555605 -0.00178426
-0.65412 0.707138 0.268483
-0.69393 0.707138 0.135711
-0.815817 0.555605 0.160457
-0.768837 0.555605 0.316532
-0.65412 0.707138 0.268483
-0.815817 0.555605 0.160457
-0.589173 0.707138 0.390936
-0.65412 0.707138 0.268483
-0.768837 0.555605 0.316532
-0.692312 0.555605 0.460442
-0.589173 0.707138 0.390936
-0.768837 0.555605 0.316532
-0.501585 0.707138 0.498366
-0.589173 0.707138 0.390936
-0.692312 0.555605 0.460442
-0.589182 0.555605 0.586658
-0.501585 0.707138 0.498366
-0.692312 0.555605 0.460442
-0.39472 0.707138 0.586645
-0.501585 0.707138 0.498366
-0.589182 0.555605 0.586658
-0.46341 0.555605 0.690329
-0.39472 0.707138 0.586645
-0.589182 0.555605 0.586658
-0.272687 0.707137 0.652379
-0.39472 0.707138 0.586645
-0.46341 0.555605 0.690329
-0.319829 0.555605 0.767471
-0.272687 0.707137 0.652379
-0.46341 0.555605 0.690329
-0.140175 0.707138 0.693042
-0.272687 0.707137 0.652379
-0.319829 0.555605 0.767471
-0.163957 0.555605 0.81512
-0.140175 0.707138 0.693042
-0.319829 0.555605 0.767471
-0.00227546 0.707138 0.707072
-0.140175 0.707138 0.693042
-0.163957 0.555605 0.81512
-0.00178474 0.555605 0.831444
-0.00227546 0.707138 0.707072
-0.163957 0.555605 0.81512
0.10575 0.831491 0.545381
-0.00268037 0.83149 0.555533
-0.00227546 0.707138 0.707072
0.135711 0.707138 0.69393
0.10575 0.831491 0.545381
-0.00227546 0.707138 0.707072
0.210117 0.831491 0.514271
0.10575 0.831491 0.545381
0.135711 0.707138 0.69393
0.268483 0.707138 0.65412
0.210117 0.831491 0.514271
0.135711 0.707138 0.69393
0.306408 0.831491 0.463398
0.210117 0.831491 0.514271
0.268483 0.707138 0.65412
0.390936 0.707138 0.589173
0.306408 0.831491 0.463398
0.268483 0.707138 0.65412
0.390925 0.831491 0.394716
0.306408 0.831491 0.463398
0.390936 0.707138 0.589173
0.498366 0.707138 0.501584
0.390925 0.831491 0.394716
0.390936 0.707138 0.589173
0.460419 0.831491 0.310866
0.390925 0.831491 0.394716
0.498366 0.707138 0.501584
0.586645 0.707138 0.39472
0.460419 0.831491 0.310866
0.498366 0.707138 0.501584
0.512219 0.831491 0.21507
0.460419 0.831491 0.310866
0.586645 0.707138 0.39472
0.652379 0.707138 0.272687
0.512219 0.831491 0.21507
0.586645 0.707138 0.39472
0.544335 0.83149 0.111008
0.512219 0.831491 0.21507
0.652379 0.707138 0.272687
0.693042 0.707138 0.140174
0.544335 0.83149 0.111008
0.652379 0.707138 0.272687
0.555533 0.83149 0.0026806
0.544335 0.83149 0.111008
0.693042 0.707138 0.140174
0.707072 0.707138 0.0022755
0.555533 0.83149 0.0026806
0.693042 0.707138 0.140174
0.545381 0.83149 -0.10575
0.555533 0.83149 0.0026806
0.707072 0.707138 0.0022755
0.69393 0.707138 -0.135711
0.545381 0.83149 -0.10575
0.707072 0.707138 0.0022755
0.514271 0.83149 -0.210117
0.545381 0.83149 -0.10575
0.69393 0.707138 -0.135711
0.65412 0.707138 -0.268483
0.514271 0.83149 -0.210117
0.69393 0.707138 -0.135711
0.463398 0.83149 -0.306409
0.514271 0.83149 -0.210117
0.65412 0.707138 -0.268483
0.589173 0.707138 -0.390936
0.463398 0.83149 -0.306409
0.65412 0.707138 -0.268483
0.394716 0.83149 -0.390926
0.463398 0.83149 -0.306409
0.589173 0.707138 -0.390936
0.501584 0.707138 -0.498367
0.394716 0.83149 -0.390926
0.589173 0.707138 -0.390936
0.310866 0.83149 -0.46042
0.394716 0.83149 -0.390926
0.501584 0.707138 -0.498367
0.39472 0.707137 -0.586645
0.310866 0.83149 -0.46042
0.501584 0.707138 -0.498367
0.21507 0.83149 -0.51222
0.310866 0.83149 -0.46042
0.39472 0.707137 -0.586645
0.272687 0.707137 -0.652379
0.21507 0.83149 -0.51222
0.39472 0.707137 -0.586645
0.111008 0.83149 -0.544335
0.21507 0.83149 -0.51222
0.272687 0.707137 -0.652379
0.140175 0.707137 -0.693042
0.111008 0.83149 -0.544335
0.272687 0.707137 -0.652379
0.00268065 0.83149 -0.555533
0.111008 0.83149 -0.544335
0.140175 0.707137 -0.693042
0.00227526 0.707137 -0.707072
0.00268065 0.83149 -0.555533
0.140175 0.707137 -0.693042
-0.10575 0.83149 -0.545382
0.00268065 0.83149 -0.555533
0.00227526 0.707137 -0.707072
-0.135711 0.707138 -0.69393
-0.10575 0.83149 -0.545382
0.00227526 0.707137 -0.707072
-0.210117 0.83149 -0.514271
-0.10575 0.83149 -0.545382
-0.135711 0.707138 -0.69393
-0.268482 0.707138 -0.65412
-0.210117 0.83149 -0.514271
-0.135711 0.707138 -0.69393
-0.306408 0.83149 -0.463398
-0.210117 0.83149 -0.514271
-0.268482 0.707138 -0.65412
-0.390936 0.707138 -0.589173
-0.306408 0.83149 -0.463398
-0.268482 0.707138 -0.65412
-0.390926 0.83149 -0.394717
-0.306408 0.83149 -0.463398
-0.390936 0.707138 -0.589173
-0.498367 0.707137 -0.501585
-0.390926 0.83149 -0.394717
-0.390936 0.707138 -0.589173
-0.46042 0.83149 -0.310866
-0.390926 0.83149 -0.394717
-0.498367 0.707137 -0.501585
-0.586645 0.707138 -0.39472
-0.46042 0.83149 -0.310866
-0.498367 0.707137 -0.501585
-0.512219 0.83149 -0.21507
-0.46042 0.83149 -0.310866
-0.586645 0.707138 -0.39472
-0.652378 0.707138 -0.272687
-0.512219 0.83149 -0.21507
-0.586645 0.707138 -0.39472
-0.544335 0.83149 -0.111008
-0.512219 0.83149 -0.21507
-0.652378 0.707138 -0.272687
-0.693042 0.707138 -0.140175
-0.544335 0.83149 -0.111008
-0.652378 0.707138 -0.272687
-0.555533 0.83149 -0.00268032
-0.544335 0.83149 -0.111008
-0.693042 0.707138 -0.140175
-0.707072 0.707138 -0.00227541
-0.555533 0.83149 -0.00268032
-0.693042 0.707138 -0.140175
-0.545381 0.83149 0.10575
-0.555533 0.83149 -0.00268032
-0.707072 0.707138 -0.00227541
-0.69393 0.707138 0.135711
-0.545381 0.83149 0.10575
-0.707072 0.707138 -0.00227541
-0.514271 0.83149 0.210117
-0.545381 0.83149 0.10575
-0.69393 0.707138 0.135711
-0.65412 0.707138 0.268483
-0.514271 0.83149 0.210117
-0.69393 0.707138 0.135711
-0.463397 0.831491 0.306409
-0.514271 0.83149 0.210117
-0.65412 0.707138 0.268483
-0.589173 0.707138 0.390936
-0.463397 0.831491 0.306409
-0.65412 0.707138 0.268483
-0.394716 0.831491 0.390925
-0.463397 0.831491 0.306409
-0.589173 0.707138 0.390936
-0.501585 0.707138 0.498366
-0.394716 0.831491 0.390925
-0.589173 0.707138 0.390936
-0.310866 0.831491 0.460419
-0.394716 0.831491 0.390925
-0.501585 0.707138 0.498366
-0.39472 0.707138 0.586645
-0.310866 0.831491 0.460419
-0.501585 0.707138 0.498366
-0.21507 0.831491 0.512219
-0.310866 0.831491 0.460419
-0.39472 0.707138 0.586645
-0.272687 0.707137 0.652379
-0.21507 0.831491 0.512219
-0.39472 0.707138 0.586645
-0.111008 0.831491 0.544335
-0.21507 0.831491 0.512219
-0.272687 0.707137 0.652379
-0.140175 0.707138 0.693042
-0.111008 0.831491 0.544335
-0.272687 0.707137 0.652379
-0.00268037 0.83149 0.555533
-0.111008 0.831491 0.544335
-0.140175 0.707138 0.693042
-0.00227546 0.707138 0.707072
-0.00268037 0.83149 0.555533
-0.140175 0.707138 0.693042
0.0717258 0.923888 0.37588
-0.00298302 0.923888 0.382651
-0.00268037 0.83149 0.555533
0.10575 0.831491 0.545381
0.0717258 0.923888 0.37588
-0.00268037 0.83149 0.555533
0.143678 0.923888 0.354665
0.0717258 0.923888 0.37588
0.10575 0.831491 0.545381
0.210117 0.831491 0.514271
0.143678 0.923888 0.354665
0.10575 0.831491 0.545381
0.21011 0.923888 0.31982
0.143678 0.923888 0.354665
0.210117 0.831491 0.514271
0.306408 0.831491 0.463398
0.21011 0.923888 0.31982
0.210117 0.831491 0.514271
0.268466 0.923888 0.272685
0.21011 0.923888 0.31982
0.306408 0.831491 0.463398
0.390925 0.831491 0.394716
0.268466 0.923888 0.272685
0.306408 0.831491 0.463398
0.316506 0.923888 0.21507
0.268466 0.923888 0.272685
0.390925 0.831491 0.394716
0.460419 0.831491 0.310866
0.316506 0.923888 0.21507
0.390925 0.831491 0.394716
0.352382 0.923888 0.14919
0.316506 0.923888 0.21507
0.460419 0.831491 0.310866
0.512219 0.831491 0.21507
0.352382 0.923888 0.14919
0.460419 0.831491 0.310866
0.374717 0.923888 0.0775774
0.352382 0.923888 0.14919
0.512219 0.831491 0.21507
0.544335 0.83149 0.111008
0.374717 0.923888 0.0775774
0.512219 0.831491 0.21507
0.382651 0.923888 0.00298295
0.374717 0.923888 0.0775774
0.544335 0.83149 0.111008
0.555533 0.83149 0.0026806
0.382651 0.923888 0.00298295
0.544335 0.83149 0.111008
0.375881 0.923888 -0.0717257
0.382651 0.923888 0.00298295
0.555533 0.83149 0.0026806
0.545381 0.83149 -0.10575
0.375881 0.923888 -0.0717257
0.555533 0.83149 0.0026806
0.354665 0.923888 -0.143679
0.375881 0.923888 -0.0717257
0.545381 0.83149 -0.10575
0.514271 0.83149 -0.210117
0.354665 0.923888 -0.143679
0.545381 0.83149 -0.10575
0.31982 0.923888 -0.210109
0.354665 0.923888 -0.143679
0.514271 0.83149 -0.210117
0.463398 0.83149 -0.306409
0.31982 0.923888 -0.210109
0.514271 0.83149 -0.210117
0.272685 0.923888 -0.268466
0.31982 0.923888 -0.210109
0.463398 0.83149 -0.306409
0.394716 0.83149 -0.390926
0.272685 0.923888 -0.268466
0.463398 0.83149 -0.306409
0.21507 0.923888 -0.316505
0.272685 0.923888 -0.268466
0.394716 0.83149 -0.390926
0.310866 0.83149 -0.46042
0.21507 0.923888 -0.316505
0.394716 0.83149 -0.390926
0.14919 0.923888 -0.352382
0.21507 0.923888 -0.316505
0.310866 0.83149 -0.46042
0.21507 0.83149 -0.51222
0.14919 0.923888 -0.352382
0.310866 0.83149 -0.46042
0.0775772 0.923888 -0.374717
0.14919 0.923888 -0.352382
0.21507 0.83149 -0.51222
0.111008 0.83149 -0.544335
0.0775772 0.923888 -0.374717
0.21507 0.83149 -0.51222
0.00298324 0.923888 -0.382651
0.0775772 0.923888 -0.374717
0.111008 0.83149 -0.544335
0.00268065 0.83149 -0.555533
0.00298324 0.923888 -0.382651
0.111008 0.83149 -0.544335
-0.0717257 0.923888 -0.37588
0.00298324 0.923888 -0.382651
0.00268065 0.83149 -0.555533
-0.10575 0.83149 -0.545382
-0.0717257 0.923888 -0.37588
0.00268065 0.83149 -0.555533
-0.143678 0.923888 -0.354665
-0.0717257 0.923888 -0.37588
-0.10575 0.83149 -0.545382
-0.210117 0.83149 -0.514271
-0.143678 0.923888 -0.354665
-0.10575 0.83149 -0.545382
-0.210109 0.923888 -0.31982
-0.143678 0.923888 -0.354665
-0.210117 0.83149 -0.514271
-0.306408 0.83149 -0.463398
-0.210109 0.923888 -0.31982
-0.210117 0.83149 -0.514271
-0.268466 0.923888 -0.272685
-0.210109 0.923888 -0.31982
-0.306408 0.83149 -0.463398
-0.390926 0.83149 -0.394717
-0.268466 0.923888 -0.272685
-0.306408 0.83149 -0.463398
-0.316505 0.923888 -0.215071
-0.268466 0.923888 -0.272685
-0.390926 0.83149 -0.394717
-0.46042 0.83149 -0.310866
-0.316505 0.923888 -0.215071
-0.390926 0.83149 -0.394717
-0.352382 0.923888 -0.14919
-0.316505 0.923888 -0.215071
-0.46042 0.83149 -0.310866
-0.512219 0.83149 -0.21507
-0.352382 0.923888 -0.14919
-0.46042 0.83149 -0.310866
-0.374717 0.923888 -0.0775775
-0.352382 0.923888 -0.14919
-0.512219 0.83149 -0.21507
-0.544335 0.83149 -0.111008
-0.374717 0.923888 -0.0775775
-0.512219 0.83149 -0.21507
-0.382651 0.923888 -0.00298304
-0.374717 0.923888 -0.0775775
-0.544335 0.83149 -0.111008
-0.555533 0.83149 -0.00268032
-0.382651 0.923888 -0.00298304
-0.544335 0.83149 -0.111008
-0.375881 0.923888 0.0717256
-0.382651 0.923888 -0.00298304
-0.555533 0.83149 -0.00268032
-0.545381 0.83149 0.10575
-0.375881 0.923888 0.0717256
-0.555533 0.83149 -0.00268032
-0.354665 0.923888 0.143678
-0.375881 0.923888 0.0717256
-0.545381 0.83149 0.10575
-0.514271 0.83149 0.210117
-0.354665 0.923888 0.143678
-0.545381 0.83149 0.10575
-0.31982 0.923888 0.21011
-0.354665 0.923888 0.143678
-0.514271 0.83149 0.210117
-0.463397 0.831491 0.306409
-0.31982 0.923888 0.21011
-0.514271 0.83149 0.210117
-0.272685 0.923888 0.268466
-0.31982 0.923888 0.21011
-0.463397 0.831491 0.306409
-0.394716 0.831491 0.390925
-0.272685 0.923888 0.268466
-0.463397 0.831491 0.306409
-0.21507 0.923888 0.316506
-0.272685 0.923888 0.268466
-0.394716 0.831491 0.390925
-0.310866 0.831491 0.460419
-0.21507 0.923888 0.316506
-0.394716 0.831491 0.390925
-0.14919 0.923888 0.352382
-0.21507 0.923888 0.316506
-0.310866 0.831491 0.460419
-0.21507 0.831491 0.512219
-0.14919 0.923888 0.352382
-0.310866 0.831491 0.460419
-0.0775777 0.923888 0.374716
-0.14919 0.923888 0.352382
-0.21507 0.831491 0.512219
-0.111008 0.831491 0.544335
-0.0775777 0.923888 0.374716
-0.21507 0.831491 0.512219
-0.00298302 0.923888 0.382651
-0.0775777 0.923888 0.374716
-0.111008 0.831491 0.544335
-0.00268037 0.83149 0.555533
-0.00298302 0.923888 0.382651
-0.111008 0.831491 0.544335
0.0361841 0.97674 0.21135
-0.00574387 0.97674 0.214348
-0.00298302 0.923888 0.382651
0.0717258 0.923888 0.37588
0.0361841 0.97674 0.21135
-0.00298302 0.923888 0.382651
0.0767204 0.97674 0.20023
0.0361841 0.97674 0.21135
0.0717258 0.923888 0.37588
0.143678 0.923888 0.354665
0.0767204 0.97674 0.20023
0.0717258 0.923888 0.37588
0.11431 0.97674 0.181415
0.0767204 0.97674 0.20023
0.143678 0.923888 0.354665
0.21011 0.923888 0.31982
0.11431 0.97674 0.181415
0.143678 0.923888 0.354665
0.147506 0.97674 0.155628
0.11431 0.97674 0.181415
0.21011 0.923888 0.31982
0.268466 0.923888 0.272685
0.147506 0.97674 0.155628
0.21011 0.923888 0.31982
0.175033 0.97674 0.123861
0.147506 0.97674 0.155628
0.268466 0.923888 0.272685
0.316506 0.923888 0.21507
0.175033 0.97674 0.123861
0.268466 0.923888 0.272685
0.195834 0.97674 0.0873342
0.175033 0.97674 0.123861
0.316506 0.923888 0.21507
0.352382 0.923888 0.14919
0.195834 0.97674 0.0873342
0.316506 0.923888 0.21507
0.209109 0.97674 0.0474507
0.195834 0.97674 0.0873342
0.352382 0.923888 0.14919
0.374717 0.923888 0.0775774
0.209109 0.97674 0.0474507
0.352382 0.923888 0.14919
0.214348 0.97674 0.00574337
0.209109 0.97674 0.0474507
0.374717 0.923888 0.0775774
0.382651 0.923888 0.00298295
0.214348 0.97674 0.00574337
0.374717 0.923888 0.0775774
0.21135 0.97674 -0.0361841
0.214348 0.97674 0.00574337
0.382651 0.923888 0.00298295
0.375881 0.923888 -0.0717257
0.21135 0.97674 -0.0361841
0.382651 0.923888 0.00298295
0.200229 0.97674 -0.0767225
0.21135 0.97674 -0.0361841
0.375881 0.923888 -0.0717257
0.354665 0.923888 -0.143679
0.200229 0.97674 -0.0767225
0.375881 0.923888 -0.0717257
0.181414 0.97674 -0.114311
0.200229 0.97674 -0.0767225
0.354665 0.923888 -0.143679
0.31982 0.923888 -0.210109
0.181414 0.97674 -0.114311
0.354665 0.923888 -0.143679
0.155628 0.976741 -0.147506
0.181414 0.97674 -0.114311
0.31982 0.923888 -0.210109
0.272685 0.923888 -0.268466
0.155628 0.976741 -0.147506
0.31982 0.923888 -0.210109
0.123861 0.976741 -0.175033
0.155628 0.976741 -0.147506
0.272685 0.923888 -0.268466
0.21507 0.923888 -0.316505
0.123861 0.976741 -0.175033
0.272685 0.923888 -0.268466
0.0873342 0.976741 -0.195834
0.123861 0.976741 -0.175033
0.21507 0.923888 -0.316505
0.14919 0.923888 -0.352382
0.0873342 0.976741 -0.195834
0.21507 0.923888 -0.316505
0.0474507 0.97674 -0.209109
0.0873342 0.976741 -0.195834
0.14919 0.923888 -0.352382
0.0775772 0.923888 -0.374717
0.0474507 0.97674 -0.209109
0.14919 0.923888 -0.352382
0.00574372 0.97674 -0.214348
0.0474507 0.97674 -0.209109
0.0775772 0.923888 -0.374717
0.00298324 0.923888 -0.382651
0.00574372 0.97674 -0.214348
0.0775772 0.923888 -0.374717
-0.0361841 0.97674 -0.21135
0.00574372 0.97674 -0.214348
0.00298324 0.923888 -0.382651
-0.0717257 0.923888 -0.37588
-0.0361841 0.97674 -0.21135
0.00298324 0.923888 -0.382651
-0.0767211 0.97674 -0.20023
-0.0361841 0.97674 -0.21135
-0.0717257 0.923888 -0.37588
-0.143678 0.923888 -0.354665
-0.0767211 0.97674 -0.20023
-0.0717257 0.923888 -0.37588
-0.11431 0.976741 -0.181415
-0.0767211 0.97674 -0.20023
-0.143678 0.923888 -0.354665
-0.210109 0.923888 -0.31982
-0.11431 0.976741 -0.181415
-0.143678 0.923888 -0.354665
-0.147505 0.976741 -0.155628
-0.11431 0.976741 -0.181415
-0.210109 0.923888 -0.31982
-0.268466 0.923888 -0.272685
-0.147505 0.976741 -0.155628
-0.210109 0.923888 -0.31982
-0.175032 0.976741 -0.123863
-0.147505 0.976741 -0.155628
-0.268466 0.923888 -0.272685
-0.316505 0.923888 -0.215071
-0.175032 0.976741 -0.123863
-0.268466 0.923888 -0.272685
-0.195833 0.97674 -0.0873355
-0.175032 0.976741 -0.123863
-0.316505 0.923888 -0.215071
-0.352382 0.923888 -0.14919
-0.195833 0.97674 -0.0873355
-0.316505 0.923888 -0.215071
-0.209109 0.97674 -0.0474505
-0.195833 0.97674 -0.0873355
-0.352382 0.923888 -0.14919
-0.374717 0.923888 -0.0775775
-0.209109 0.97674 -0.0474505
-0.352382 0.923888 -0.14919
-0.214348 0.97674 -0.00574372
-0.209109 0.97674 -0.0474505
-0.374717 0.923888 -0.0775775
-0.382651 0.923888 -0.00298304
-0.214348 0.97674 -0.00574372
-0.374717 0.923888 -0.0775775
-0.21135 0.97674 0.0361836
-0.214348 0.97674 -0.00574372
-0.382651 0.923888 -0.00298304
-0.375881 0.923888 0.0717256
-0.21135 0.97674 0.0361836
-0.382651 0.923888 -0.00298304
-0.20023 0.97674 0.0767206
-0.21135 0.97674 0.0361836
-0.375881 0.923888 0.0717256
-0.354665 0.923888 0.143678
-0.20023 0.97674 0.0767206
-0.375881 0.923888 0.0717256
-0.181415 0.97674 0.11431
-0.20023 0.97674 0.0767206
-0.354665 0.923888 0.143678
-0.31982 0.923888 0.21011
-0.181415 0.97674 0.11431
-0.354665 0.923888 0.143678
-0.155628 0.97674 0.147506
-0.181415 0.97674 0.11431
-0.31982 0.923888 0.21011
-0.272685 0.923888 0.268466
-0.155628 0.97674 0.147506
-0.31982 0.923888 0.21011
-0.123861 0.97674 0.175033
-0.155628 0.97674 0.147506
-0.272685 0.923888 0.268466
-0.21507 0.923888 0.316506
-0.123861 0.97674 0.175033
-0.272685 0.923888 0.268466
-0.0873335 0.97674 0.195834
-0.123861 0.97674 0.175033
-0.21507 0.923888 0.316506
-0.14919 0.923888 0.352382
-0.0873335 0.97674 0.195834
-0.21507 0.923888 0.316506
-0.0474508 0.97674 0.209109
-0.0873335 0.97674 0.195834
-0.14919 0.923888 0.352382
-0.0775777 0.923888 0.374716
-0.0474508 0.97674 0.209109
-0.14919 0.923888 0.352382
-0.00574387 0.97674 0.214348
-0.0474508 0.97674 0.209109
-0.0775777 0.923888 0.374716
-0.00298302 0.923888 0.382651
-0.00574387 0.97674 0.214348
-0.0775777 0.923888 0.374716
-0.00574387 0.97674 0.214348
0.0361841 0.97674 0.21135
-4.32841e-09 1 -5.23621e-07
0.0361841 0.97674 0.21135
0.0767204 0.97674 0.20023
-4.32841e-09 1 -5.23621e-07
0.0767204 0.97674 0.20023
0.11431 0.97674 0.181415
-4.32841e-09 1 -5.23621e-07
0.11431 0.97674 0.181415
0.147506 0.97674 0.155628
-4.32841e-09 1 -5.23621e-07
0.147506 0.97674 0.155628
0.175033 0.97674 0.123861
-4.32841e-09 1 -5.23621e-07
0.175033 0.97674 0.123861
0.195834 0.97674 0.0873342
-4.32841e-09 1 -5.23621e-07
0.195834 0.97674 0.0873342
0.209109 0.97674 0.0474507
-4.32841e-09 1 -5.23621e-07
0.209109 0.97674 0.0474507
0.214348 0.97674 0.00574337
-4.32841e-09 1 -5.23621e-07
0.214348 0.97674 0.00574337
0.21135 0.97674 -0.0361841
-4.32841e-09 1 -5.23621e-07
0.21135 0.97674 -0.0361841
0.200229 0.97674 -0.0767225
-4.32841e-09 1 -5.23621e-07
0.200229 0.97674 -0.0767225
0.181414 0.97674 -0.114311
-4.32841e-09 1 -5.23621e-07
0.181414 0.97674 -0.114311
0.155628 0.976741 -0.147506
-4.32841e-09 1 -5.23621e-07
0.155628 0.976741 -0.147506
0.123861 0.976741 -0.175033
-4.32841e-09 1 -5.23621e-07
0.123861 0.976741 -0.175033
0.0873342 0.976741 -0.195834
-4.32841e-09 1 -5.23621e-07
0.0873342 0.976741 -0.195834
0.0474507 0.97674 -0.209109
-4.32841e-09 1 -5.23621e-07
0.0474507 0.97674 -0.209109
0.00574372 0.97674 -0.214348
-4.32841e-09 1 -5.23621e-07
0.00574372 0.97674 -0.214348
-0.0361841 0.97674 -0.21135
-4.32841e-09 1 -5.23621e-07
-0.0361841 0.97674 -0.21135
-0.0767211 0.97674 -0.20023
-4.32841e-09 1 -5.23621e-07
-0.0767211 0.97674 -0.20023
-0.11431 0.976741 -0.181415
-4.32841e-09 1 -5.23621e-07
-0.11431 0.976741 -0.181415
-0.147505 0.976741 -0.155628
-4.32841e-09 1 -5.23621e-07
-0.147505 0.976741 -0.155628
-0.175032 0.976741 -0.123863
-4.32841e-09 1 -5.23621e-07
-0.175032 0.976741 -0.123863
-0.195833 0.97674 -0.0873355
-4.32841e-09 1 -5.23621e-07
-0.195833 0.97674 -0.0873355
-0.209109 0.97674 -0.0474505
-4.32841e-09 1 -5.23621e-07
-0.209109 0.97674 -0.0474505
-0.214348 0.97674 -0.00574372
-4.32841e-09 1 -5.23621e-07
-0.214348 0.97674 -0.00574372
-0.21135 0.97674 0.0361836
-4.32841e-09 1 -5.23621e-07
-0.21135 0.97674 0.0361836
-0.20023 0.97674 0.0767206
-4.32841e-09 1 -5.23621e-07
-0.20023 0.97674 0.0767206
-0.181415 0.97674 0.11431
-4.32841e-09 1 -5.23621e-07
-0.181415 0.97674 0.11431
-0.155628 0.97674 0.147506
-4.32841e-09 1 -5.23621e-07
-0.155628 0.97674 0.147506
-0.123861 0.97674 0.175033
-4.32841e-09 1 -5.23621e-07
-0.123861 0.97674 0.175033
-0.0873335 0.97674 0.195834
-4.32841e-09 1 -5.23621e-07
-0.0873335 0.97674 0.195834
-0.0474508 0.97674 0.209109
-4.32841e-09 1 -5.23621e-07
-0.0474508 0.97674 0.209109
-0.00574387 0.97674 0.214348
-4.32841e-09 1 -5.23621e-07
-0.129075 -0.75574 -0.642025
-0.0201194 -0.789966 -0.61282
-0.00134135 -0.75574 -0.65487
-0.139288 -0.789966 -0.59712
-0.0201194 -0.789966 -0.61282
-0.129075 -0.75574 -0.642025
-0.251847 -0.75574 -0.604508
-0.139288 -0.789966 -0.59712
-0.129075 -0.75574 -0.642025
-0.253104 -0.789966 -0.558474
-0.139288 -0.789966 -0.59712
-0.251847 -0.75574 -0.604508
-0.364942 -0.75574 -0.54376
-0.253104 -0.789966 -0.558474
-0.251847 -0.75574 -0.604508
-0.357193 -0.789967 -0.498363
-0.253104 -0.789966 -0.558474
-0.364942 -0.75574 -0.54376
-0.464012 -0.75574 -0.462115
-0.357193 -0.789967 -0.498363
-0.364942 -0.75574 -0.54376
-0.447555 -0.789966 -0.419103
-0.357193 -0.789967 -0.498363
-0.464012 -0.75574 -0.462115
-0.54525 -0.755739 -0.362712
-0.447555 -0.789966 -0.419103
-0.464012 -0.75574 -0.462115
-0.520719 -0.789966 -0.323737
-0.447555 -0.789966 -0.419103
-0.54525 -0.755739 -0.362712
-0.605536 -0.755739 -0.249369
-0.520719 -0.789966 -0.323737
-0.54525 -0.755739 -0.362712
-0.57387 -0.789967 -0.215928
-0.520719 -0.789966 -0.323737
-0.605536 -0.755739 -0.249369
-0.642548 -0.755741 -0.126445
-0.57387 -0.789967 -0.215928
-0.605536 -0.755739 -0.249369
-0.60497 -0.789966 -0.0998243
-0.57387 -0.789967 -0.215928
-0.642548 -0.755741 -0.126445
-0.65487 -0.75574 0.00134168
-0.60497 -0.789966 -0.0998243
-0.642548 -0.755741 -0.126445
-0.612823 -0.789964 0.0201207
-0.60497 -0.789966 -0.0998243
-0.65487 -0.75574 0.00134168
-0.642026 -0.755739 0.129076
-0.612823 -0.789964 0.0201207
-0.65487 -0.75574 0.00134168
-0.597118 -0.789968 0.139287
-0.612823 -0.789964 0.0201207
-0.642026 -0.755739 0.129076
-0.604508 -0.75574 0.251848
-0.597118 -0.789968 0.139287
-0.642026 -0.755739 0.129076
-0.558472 -0.789967 0.253104
-0.597118 -0.789968 0.139287
-0.604508 -0.75574 0.251848
-0.543759 -0.75574 0.364942
-0.558472 -0.789967 0.253104
-0.604508 -0.75574 0.251848
-0.498362 -0.789967 0.357192
-0.558472 -0.789967 0.253104
-0.543759 -0.75574 0.364942
-0.462115 -0.75574 0.464012
-0.498362 -0.789967 0.357192
-0.543759 -0.75574 0.364942
-0.419102 -0.789967 0.447556
-0.498362 -0.789967 0.357192
-0.462115 -0.75574 0.464012
-0.362711 -0.75574 0.545251
-0.419102 -0.789967 0.447556
-0.462115 -0.75574 0.464012
-0.323735 -0.789966 0.520719
-0.419102 -0.789967 0.447556
-0.362711 -0.75574 0.545251
-0.249368 -0.755739 0.605536
-0.323735 -0.789966 0.520719
-0.362711 -0.75574 0.545251
-0.215928 -0.789967 0.573871
-0.323735 -0.789966 0.520719
-0.249368 -0.755739 0.605536
-0.126443 -0.75574 0.642549
-0.215928 -0.789967 0.573871
-0.249368 -0.755739 0.605536
-0.0998225 -0.789967 0.60497
-0.215928 -0.789967 0.573871
-0.126443 -0.75574 0.642549
0.00134199 -0.75574 0.654871
-0.0998225 -0.789967 0.60497
-0.126443 -0.75574 0.642549
0.020119 -0.789966 0.61282
-0.0998225 -0.789967 0.60497
0.00134199 -0.75574 0.654871
0.129074 -0.75574 0.642025
0.020119 -0.789966 0.61282
0.00134199 -0.75574 0.654871
0.139288 -0.789967 0.597119
0.020119 -0.789966 0.61282
0.129074 -0.75574 0.642025
0.251847 -0.75574 0.604508
0.139288 -0.789967 0.597119
0.129074 -0.75574 0.642025
0.253103 -0.789966 0.558473
0.139288 -0.789967 0.597119
0.251847 -0.75574 0.604508
0.364941 -0.75574 0.54376
0.253103 -0.789966 0.558473
0.251847 -0.75574 0.604508
0.357193 -0.789967 0.498364
0.253103 -0.789966 0.558473
0.364941 -0.75574 0.54376
0.464013 -0.75574 0.462115
0.357193 -0.789967 0.498364
0.364941 -0.75574 0.54376
0.447555 -0.789967 0.419102
0.357193 -0.789967 0.498364
0.464013 -0.75574 0.462115
0.545251 -0.75574 0.362711
0.447555 -0.789967 0.419102
0.464013 -0.75574 0.462115
0.520717 -0.789968 0.323736
0.447555 -0.789967 0.419102
0.545251 -0.75574 0.362711
0.605534 -0.75574 0.249369
0.520717 -0.789968 0.323736
0.545251 -0.75574 0.362711
0.573869 -0.789968 0.215928
0.520717 -0.789968 0.323736
0.605534 -0.75574 0.249369
0.642548 -0.75574 0.126444
0.573869 -0.789968 0.215928
0.605534 -0.75574 0.249369
0.604968 -0.789968 0.0998218
0.573869 -0.789968 0.215928
0.642548 -0.75574 0.126444
0.654872 -0.755739 -0.00134293
0.604968 -0.789968 0.0998218
0.642548 -0.75574 0.126444
0.61282 -0.789966 -0.0201196
0.604968 -0.789968 0.0998218
0.654872 -0.755739 -0.00134293
0.642026 -0.755739 -0.129075
0.61282 -0.789966 -0.0201196
0.654872 -0.755739 -0.00134293
0.597118 -0.789967 -0.139288
0.61282 -0.789966 -0.0201196
0.642026 -0.755739 -0.129075
0.604509 -0.755739 -0.251849
0.597118 -0.789967 -0.139288
0.642026 -0.755739 -0.129075
0.55847 -0.789969 -0.253102
0.597118 -0.789967 -0.139288
0.604509 -0.755739 -0.251849
0.543759 -0.755741 -0.364942
0.55847 -0.789969 -0.253102
0.604509 -0.755739 -0.251849
0.498362 -0.789967 -0.357194
0.55847 -0.789969 -0.253102
0.543759 -0.755741 -0.364942
0.462114 -0.75574 -0.464013
0.498362 -0.789967 -0.357194
0.543759 -0.755741 -0.364942
0.419102 -0.789967 -0.447555
0.498362 -0.789967 -0.357194
0.462114 -0.75574 -0.464013
0.362711 -0.75574 -0.54525
0.419102 -0.789967 -0.447555
0.462114 -0.75574 -0.464013
0.323735 -0.789968 -0.520716
0.419102 -0.789967 -0.447555
0.362711 -0.75574 -0.54525
0.249368 -0.75574 -0.605535
0.323735 -0.789968 -0.520716
0.362711 -0.75574 -0.54525
0.215927 -0.789967 -0.57387
0.323735 -0.789968 -0.520716
0.249368 -0.75574 -0.605535
0.126443 -0.75574 -0.642549
0.215927 -0.789967 -0.57387
0.249368 -0.75574 -0.605535
0.0998227 -0.789966 -0.60497
0.215927 -0.789967 -0.57387
0.126443 -0.75574 -0.642549
-0.00134135 -0.75574 -0.65487
0.0998227 -0.789966 -0.60497
0.126443 -0.75574 -0.642549
-0.0201194 -0.789966 -0.61282
0.0998227 -0.789966 -0.60497
-0.00134135 -0.75574 -0.65487
-0.114363 -0.798279 -0.591331
-0.00134135 -0.75574 -0.65487
0.00319826 -0.798279 -0.602279
-0.129075 -0.75574 -0.642025
-0.00134135 -0.75574 -0.65487
-0.114363 -0.798279 -0.591331
-0.227528 -0.798279 -0.557658
-0.129075 -0.75574 -0.642025
-0.114363 -0.798279 -0.591331
-0.251847 -0.75574 -0.604508
-0.129075 -0.75574 -0.642025
-0.227528 -0.798279 -0.557658
-0.331948 -0.798279 -0.502554
-0.251847 -0.75574 -0.604508
-0.227528 -0.798279 -0.557658
-0.364942 -0.75574 -0.54376
-0.251847 -0.75574 -0.604508
-0.331948 -0.798279 -0.502554
-0.423615 -0.798279 -0.428138
-0.364942 -0.75574 -0.54376
-0.331948 -0.798279 -0.502554
-0.464012 -0.75574 -0.462115
-0.364942 -0.75574 -0.54376
-0.423615 -0.798279 -0.428138
-0.498999 -0.798279 -0.337269
-0.464012 -0.75574 -0.462115
-0.423615 -0.798279 -0.428138
-0.54525 -0.755739 -0.362712
-0.464012 -0.75574 -0.462115
-0.498999 -0.798279 -0.337269
-0.55521 -0.798279 -0.233437
-0.54525 -0.755739 -0.362712
-0.498999 -0.798279 -0.337269
-0.605536 -0.755739 -0.249369
-0.54525 -0.755739 -0.362712
-0.55521 -0.798279 -0.233437
-0.590084 -0.798278 -0.120634
-0.605536 -0.755739 -0.249369
-0.55521 -0.798279 -0.233437
-0.642548 -0.755741 -0.126445
-0.605536 -0.755739 -0.249369
-0.590084 -0.798278 -0.120634
-0.602278 -0.79828 -0.00319883
-0.642548 -0.755741 -0.126445
-0.590084 -0.798278 -0.120634
-0.65487 -0.75574 0.00134168
-0.642548 -0.755741 -0.126445
-0.602278 -0.79828 -0.00319883
-0.59133 -0.798279 0.114363
-0.65487 -0.75574 0.00134168
-0.602278 -0.79828 -0.00319883
-0.642026 -0.755739 0.129076
-0.65487 -0.75574 0.00134168
-0.59133 -0.798279 0.114363
-0.557658 -0.798279 0.227528
-0.642026 -0.755739 0.129076
-0.59133 -0.798279 0.114363
-0.604508 -0.75574 0.251848
-0.642026 -0.755739 0.129076
-0.557658 -0.798279 0.227528
-0.502554 -0.798278 0.331951
-0.604508 -0.75574 0.251848
-0.557658 -0.798279 0.227528
-0.543759 -0.75574 0.364942
-0.604508 -0.75574 0.251848
-0.502554 -0.798278 0.331951
-0.428137 -0.798279 0.423615
-0.543759 -0.75574 0.364942
-0.502554 -0.798278 0.331951
-0.462115 -0.75574 0.464012
-0.543759 -0.75574 0.364942
-0.428137 -0.798279 0.423615
-0.337267 -0.798279 0.499001
-0.462115 -0.75574 0.464012
-0.428137 -0.798279 0.423615
-0.362711 -0.75574 0.545251
-0.462115 -0.75574 0.464012
-0.337267 -0.798279 0.499001
-0.233435 -0.798279 0.55521
-0.362711 -0.75574 0.545251
-0.337267 -0.798279 0.499001
-0.249368 -0.755739 0.605536
-0.362711 -0.75574 0.545251
-0.233435 -0.798279 0.55521
-0.120636 -0.79828 0.590082
-0.249368 -0.755739 0.605536
-0.233435 -0.798279 0.55521
-0.126443 -0.75574 0.642549
-0.249368 -0.755739 0.605536
-0.120636 -0.79828 0.590082
-0.00319642 -0.798279 0.602279
-0.126443 -0.75574 0.642549
-0.120636 -0.79828 0.590082
0.00134199 -0.75574 0.654871
-0.126443 -0.75574 0.642549
-0.00319642 -0.798279 0.602279
0.114362 -0.79828 0.591329
0.00134199 -0.75574 0.654871
-0.00319642 -0.798279 0.602279
0.129074 -0.75574 0.642025
0.00134199 -0.75574 0.654871
0.114362 -0.79828 0.591329
0.227526 -0.79828 0.557657
0.129074 -0.75574 0.642025
0.114362 -0.79828 0.591329
0.251847 -0.75574 0.604508
0.129074 -0.75574 0.642025
0.227526 -0.79828 0.557657
0.331949 -0.798279 0.502554
0.251847 -0.75574 0.604508
0.227526 -0.79828 0.557657
0.364941 -0.75574 0.54376
0.251847 -0.75574 0.604508
0.331949 -0.798279 0.502554
0.423614 -0.798279 0.428137
0.364941 -0.75574 0.54376
0.331949 -0.798279 0.502554
0.464013 -0.75574 0.462115
0.364941 -0.75574 0.54376
0.423614 -0.798279 0.428137
0.499001 -0.798279 0.337268
0.464013 -0.75574 0.462115
0.423614 -0.798279 0.428137
0.545251 -0.75574 0.362711
0.464013 -0.75574 0.462115
0.499001 -0.798279 0.337268
0.555211 -0.798278 0.233437
0.545251 -0.75574 0.362711
0.499001 -0.798279 0.337268
0.605534 -0.75574 0.249369
0.545251 -0.75574 0.362711
0.555211 -0.798278 0.233437
0.590082 -0.798279 0.120637
0.605534 -0.75574 0.249369
0.555211 -0.798278 0.233437
0.642548 -0.75574 0.126444
0.605534 -0.75574 0.249369
0.590082 -0.798279 0.120637
0.602279 -0.798279 0.00319758
0.642548 -0.75574 0.126444
0.590082 -0.798279 0.120637
0.654872 -0.755739 -0.00134293
0.642548 -0.75574 0.126444
0.602279 -0.798279 0.00319758
0.591331 -0.798279 -0.114362
0.654872 -0.755739 -0.00134293
0.602279 -0.798279 0.00319758
0.642026 -0.755739 -0.129075
0.654872 -0.755739 -0.00134293
0.591331 -0.798279 -0.114362
0.557658 -0.798278 -0.227529
0.642026 -0.755739 -0.129075
0.591331 -0.798279 -0.114362
0.604509 -0.755739 -0.251849
0.642026 -0.755739 -0.129075
0.557658 -0.798278 -0.227529
0.502554 -0.798278 -0.331952
0.604509 -0.755739 -0.251849
0.557658 -0.798278 -0.227529
0.543759 -0.755741 -0.364942
0.604509 -0.755739 -0.251849
0.502554 -0.798278 -0.331952
0.428137 -0.798279 -0.423615
0.543759 -0.755741 -0.364942
0.502554 -0.798278 -0.331952
0.462114 -0.75574 -0.464013
0.543759 -0.755741 -0.364942
0.428137 -0.798279 -0.423615
0.337268 -0.798279 -0.499001
0.462114 -0.75574 -0.464013
0.428137 -0.798279 -0.423615
0.362711 -0.75574 -0.54525
0.462114 -0.75574 -0.464013
0.337268 -0.798279 -0.499001
0.233437 -0.798278 -0.555211
0.362711 -0.75574 -0.54525
0.337268 -0.798279 -0.499001
0.249368 -0.75574 -0.605535
0.362711 -0.75574 -0.54525
0.233437 -0.798278 -0.555211
0.120635 -0.798279 -0.590084
0.249368 -0.75574 -0.605535
0.233437 -0.798278 -0.555211
0.126443 -0.75574 -0.642549
0.249368 -0.75574 -0.605535
0.120635 -0.798279 -0.590084
0.00319826 -0.798279 -0.602279
0.126443 -0.75574 -0.642549
0.120635 -0.798279 -0.590084
-0.00134135 -0.75574 -0.65487
0.126443 -0.75574 -0.642549
0.00319826 -0.798279 -0.602279
-0.0816227 -0.902695 -0.422468
0.00319826 -0.798279 -0.602279
0.0023645 -0.902695 -0.430274
-0.114363 -0.798279 -0.591331
0.00319826 -0.798279 -0.602279
-0.0816227 -0.902695 -0.422468
-0.162474 -0.902695 -0.398427
-0.114363 -0.798279 -0.591331
-0.0816227 -0.902695 -0.422468
-0.227528 -0.798279 -0.557658
-0.114363 -0.798279 -0.591331
-0.162474 -0.902695 -0.398427
-0.237081 -0.902695 -0.359074
-0.227528 -0.798279 -0.557658
-0.162474 -0.902695 -0.398427
-0.331948 -0.798279 -0.502554
-0.227528 -0.798279 -0.557658
-0.237081 -0.902695 -0.359074
-0.302577 -0.902695 -0.305923
-0.331948 -0.798279 -0.502554
-0.237081 -0.902695 -0.359074
-0.423615 -0.798279 -0.428138
-0.331948 -0.798279 -0.502554
-0.302577 -0.902695 -0.305923
-0.356448 -0.902694 -0.241014
-0.423615 -0.798279 -0.428138
-0.302577 -0.902695 -0.305923
-0.498999 -0.798279 -0.337269
-0.423615 -0.798279 -0.428138
-0.356448 -0.902694 -0.241014
-0.396617 -0.902695 -0.166844
-0.498999 -0.798279 -0.337269
-0.356448 -0.902694 -0.241014
-0.55521 -0.798279 -0.233437
-0.498999 -0.798279 -0.337269
-0.396617 -0.902695 -0.166844
-0.421547 -0.902695 -0.0862607
-0.55521 -0.798279 -0.233437
-0.396617 -0.902695 -0.166844
-0.590084 -0.798278 -0.120634
-0.55521 -0.798279 -0.233437
-0.421547 -0.902695 -0.0862607
-0.430276 -0.902694 -0.00236448
-0.590084 -0.798278 -0.120634
-0.421547 -0.902695 -0.0862607
-0.602278 -0.79828 -0.00319883
-0.590084 -0.798278 -0.120634
-0.430276 -0.902694 -0.00236448
-0.422469 -0.902695 0.0816248
-0.602278 -0.79828 -0.00319883
-0.430276 -0.902694 -0.00236448
-0.59133 -0.798279 0.114363
-0.602278 -0.79828 -0.00319883
-0.422469 -0.902695 0.0816248
-0.398426 -0.902695 0.162474
-0.59133 -0.798279 0.114363
-0.422469 -0.902695 0.0816248
-0.557658 -0.798279 0.227528
-0.59133 -0.798279 0.114363
-0.398426 -0.902695 0.162474
-0.359073 -0.902695 0.237082
-0.557658 -0.798279 0.227528
-0.398426 -0.902695 0.162474
-0.502554 -0.798278 0.331951
-0.557658 -0.798279 0.227528
-0.359073 -0.902695 0.237082
-0.305921 -0.902695 0.302578
-0.502554 -0.798278 0.331951
-0.359073 -0.902695 0.237082
-0.428137 -0.798279 0.423615
-0.502554 -0.798278 0.331951
-0.305921 -0.902695 0.302578
-0.241013 -0.902695 0.356446
-0.428137 -0.798279 0.423615
-0.305921 -0.902695 0.302578
-0.337267 -0.798279 0.499001
-0.428137 -0.798279 0.423615
-0.241013 -0.902695 0.356446
-0.166841 -0.902695 0.396618
-0.337267 -0.798279 0.499001
-0.241013 -0.902695 0.356446
-0.233435 -0.798279 0.55521
-0.337267 -0.798279 0.499001
-0.166841 -0.902695 0.396618
-0.0862613 -0.902695 0.421545
-0.233435 -0.798279 0.55521
-0.166841 -0.902695 0.396618
-0.120636 -0.79828 0.590082
-0.233435 -0.798279 0.55521
-0.0862613 -0.902695 0.421545
-0.00236431 -0.902695 0.430274
-0.120636 -0.79828 0.590082
-0.0862613 -0.902695 0.421545
-0.00319642 -0.798279 0.602279
-0.120636 -0.79828 0.590082
-0.00236431 -0.902695 0.430274
0.0816257 -0.902695 0.422468
-0.00319642 -0.798279 0.602279
-0.00236431 -0.902695 0.430274
0.114362 -0.79828 0.591329
-0.00319642 -0.798279 0.602279
0.0816257 -0.902695 0.422468
0.162472 -0.902695 0.398427
0.114362 -0.79828 0.591329
0.0816257 -0.902695 0.422468
0.227526 -0.79828 0.557657
0.114362 -0.79828 0.591329
0.162472 -0.902695 0.398427
0.237079 -0.902696 0.359074
0.227526 -0.79828 0.557657
0.162472 -0.902695 0.398427
0.331949 -0.798279 0.502554
0.227526 -0.79828 0.557657
0.237079 -0.902696 0.359074
0.302577 -0.902695 0.305922
0.331949 -0.798279 0.502554
0.237079 -0.902696 0.359074
0.423614 -0.798279 0.428137
0.331949 -0.798279 0.502554
0.302577 -0.902695 0.305922
0.356446 -0.902695 0.241014
0.423614 -0.798279 0.428137
0.302577 -0.902695 0.305922
0.499001 -0.798279 0.337268
0.423614 -0.798279 0.428137
0.356446 -0.902695 0.241014
0.396616 -0.902695 0.166843
0.499001 -0.798279 0.337268
0.356446 -0.902695 0.241014
0.555211 -0.798278 0.233437
0.499001 -0.798279 0.337268
0.396616 -0.902695 0.166843
0.421546 -0.902695 0.0862626
0.555211 -0.798278 0.233437
0.396616 -0.902695 0.166843
0.590082 -0.798279 0.120637
0.555211 -0.798278 0.233437
0.421546 -0.902695 0.0862626
0.430275 -0.902695 0.00236469
0.590082 -0.798279 0.120637
0.421546 -0.902695 0.0862626
0.602279 -0.798279 0.00319758
0.590082 -0.798279 0.120637
0.430275 -0.902695 0.00236469
0.422469 -0.902695 -0.0816246
0.602279 -0.798279 0.00319758
0.430275 -0.902695 0.00236469
0.591331 -0.798279 -0.114362
0.602279 -0.798279 0.00319758
0.422469 -0.902695 -0.0816246
0.398426 -0.902695 -0.162474
0.591331 -0.798279 -0.114362
0.422469 -0.902695 -0.0816246
0.557658 -0.798278 -0.227529
0.591331 -0.798279 -0.114362
0.398426 -0.902695 -0.162474
0.359072 -0.902696 -0.237082
0.557658 -0.798278 -0.227529
0.398426 -0.902695 -0.162474
0.502554 -0.798278 -0.331952
0.557658 -0.798278 -0.227529
0.359072 -0.902696 -0.237082
0.305922 -0.902695 -0.302578
0.502554 -0.798278 -0.331952
0.359072 -0.902696 -0.237082
0.428137 -0.798279 -0.423615
0.502554 -0.798278 -0.331952
0.305922 -0.902695 -0.302578
0.241013 -0.902695 -0.356447
0.428137 -0.798279 -0.423615
0.305922 -0.902695 -0.302578
0.337268 -0.798279 -0.499001
0.428137 -0.798279 -0.423615
0.241013 -0.902695 -0.356447
0.166843 -0.902695 -0.396616
0.337268 -0.798279 -0.499001
0.241013 -0.902695 -0.356447
0.233437 -0.798278 -0.555211
0.337268 -0.798279 -0.499001
0.166843 -0.902695 -0.396616
0.0862607 -0.902695 -0.421545
0.233437 -0.798278 -0.555211
0.166843 -0.902695 -0.396616
0.120635 -0.798279 -0.590084
0.233437 -0.798278 -0.555211
0.0862607 -0.902695 -0.421545
0.0023645 -0.902695 -0.430274
0.120635 -0.798279 -0.590084
0.0862607 -0.902695 -0.421545
0.00319826 -0.798279 -0.602279
0.120635 -0.798279 -0.590084
0.0023645 -0.902695 -0.430274
-0.0591648 -0.95043 -0.305257
0.0023645 -0.902695 -0.430274
0.00152535 -0.95043 -0.310934
-0.0816227 -0.902695 -0.422468
0.0023645 -0.902695 -0.430274
-0.0591648 -0.95043 -0.305257
-0.117579 -0.95043 -0.28785
-0.0816227 -0.902695 -0.422468
-0.0591648 -0.95043 -0.305257
-0.162474 -0.902695 -0.398427
-0.0816227 -0.902695 -0.422468
-0.117579 -0.95043 -0.28785
-0.171479 -0.95043 -0.259381
-0.162474 -0.902695 -0.398427
-0.117579 -0.95043 -0.28785
-0.237081 -0.902695 -0.359074
-0.162474 -0.902695 -0.398427
-0.171479 -0.95043 -0.259381
-0.218784 -0.95043 -0.220945
-0.237081 -0.902695 -0.359074
-0.171479 -0.95043 -0.259381
-0.302577 -0.902695 -0.305923
-0.237081 -0.902695 -0.359074
-0.218784 -0.95043 -0.220945
-0.257684 -0.95043 -0.174016
-0.302577 -0.902695 -0.305923
-0.218784 -0.95043 -0.220945
-0.356448 -0.902694 -0.241014
-0.302577 -0.902695 -0.305923
-0.257684 -0.95043 -0.174016
-0.286684 -0.95043 -0.120399
-0.356448 -0.902694 -0.241014
-0.257684 -0.95043 -0.174016
-0.396617 -0.902695 -0.166844
-0.356448 -0.902694 -0.241014
-0.286684 -0.95043 -0.120399
-0.304664 -0.95043 -0.0621565
-0.396617 -0.902695 -0.166844
-0.286684 -0.95043 -0.120399
-0.421547 -0.902695 -0.0862607
-0.396617 -0.902695 -0.166844
-0.304664 -0.95043 -0.0621565
-0.310936 -0.95043 -0.00152499
-0.421547 -0.902695 -0.0862607
-0.304664 -0.95043 -0.0621565
-0.430276 -0.902694 -0.00236448
-0.421547 -0.902695 -0.0862607
-0.310936 -0.95043 -0.00152499
-0.305259 -0.950429 0.0591675
-0.430276 -0.902694 -0.00236448
-0.310936 -0.95043 -0.00152499
-0.422469 -0.902695 0.0816248
-0.430276 -0.902694 -0.00236448
-0.305259 -0.950429 0.0591675
-0.287849 -0.95043 0.117585
-0.422469 -0.902695 0.0816248
-0.305259 -0.950429 0.0591675
-0.398426 -0.902695 0.162474
-0.422469 -0.902695 0.0816248
-0.287849 -0.95043 0.117585
-0.259379 -0.95043 0.171477
-0.398426 -0.902695 0.162474
-0.287849 -0.95043 0.117585
-0.359073 -0.902695 0.237082
-0.398426 -0.902695 0.162474
-0.259379 -0.95043 0.171477
-0.220941 -0.95043 0.218785
-0.359073 -0.902695 0.237082
-0.259379 -0.95043 0.171477
-0.305921 -0.902695 0.302578
-0.359073 -0.902695 0.237082
-0.220941 -0.95043 0.218785
-0.174013 -0.95043 0.257685
-0.305921 -0.902695 0.302578
-0.220941 -0.95043 0.218785
-0.241013 -0.902695 0.356446
-0.305921 -0.902695 0.302578
-0.174013 -0.95043 0.257685
-0.120398 -0.95043 0.286682
-0.241013 -0.902695 0.356446
-0.174013 -0.95043 0.257685
-0.166841 -0.902695 0.396618
-0.241013 -0.902695 0.356446
-0.120398 -0.95043 0.286682
-0.0621552 -0.95043 0.304664
-0.166841 -0.902695 0.396618
-0.120398 -0.95043 0.286682
-0.0862613 -0.902695 0.421545
-0.166841 -0.902695 0.396618
-0.0621552 -0.95043 0.304664
-0.00152614 -0.95043 0.310935
-0.0862613 -0.902695 0.421545
-0.0621552 -0.95043 0.304664
-0.00236431 -0.902695 0.430274
-0.0862613 -0.902695 0.421545
-0.00152614 -0.95043 0.310935
0.059166 -0.95043 0.305258
-0.00236431 -0.902695 0.430274
-0.00152614 -0.95043 0.310935
0.0816257 -0.902695 0.422468
-0.00236431 -0.902695 0.430274
0.059166 -0.95043 0.305258
0.117582 -0.950429 0.287851
0.0816257 -0.902695 0.422468
0.059166 -0.95043 0.305258
0.162472 -0.902695 0.398427
0.0816257 -0.902695 0.422468
0.117582 -0.950429 0.287851
0.171477 -0.95043 0.259381
0.162472 -0.902695 0.398427
0.117582 -0.950429 0.287851
0.237079 -0.902696 0.359074
0.162472 -0.902695 0.398427
0.171477 -0.95043 0.259381
0.218784 -0.95043 0.220943
0.237079 -0.902696 0.359074
0.171477 -0.95043 0.259381
0.302577 -0.902695 0.305922
0.237079 -0.902696 0.359074
0.218784 -0.95043 0.220943
0.257686 -0.95043 0.174015
0.302577 -0.902695 0.305922
0.218784 -0.95043 0.220943
0.356446 -0.902695 0.241014
0.302577 -0.902695 0.305922
0.257686 -0.95043 0.174015
0.286684 -0.95043 0.120399
0.356446 -0.902695 0.241014
0.257686 -0.95043 0.174015
0.396616 -0.902695 0.166843
0.356446 -0.902695 0.241014
0.286684 -0.95043 0.120399
0.304663 -0.95043 0.0621586
0.396616 -0.902695 0.166843
0.286684 -0.95043 0.120399
0.421546 -0.902695 0.0862626
0.396616 -0.902695 0.166843
0.304663 -0.95043 0.0621586
0.310935 -0.95043 0.00152753
0.421546 -0.902695 0.0862626
0.304663 -0.95043 0.0621586
0.430275 -0.902695 0.00236469
0.421546 -0.902695 0.0862626
0.310935 -0.95043 0.00152753
0.305259 -0.95043 -0.0591656
0.430275 -0.902695 0.00236469
0.310935 -0.95043 0.00152753
0.422469 -0.902695 -0.0816246
0.430275 -0.902695 0.00236469
0.305259 -0.95043 -0.0591656
0.287851 -0.950429 -0.117583
0.422469 -0.902695 -0.0816246
0.305259 -0.95043 -0.0591656
0.398426 -0.902695 -0.162474
0.422469 -0.902695 -0.0816246
0.287851 -0.950429 -0.117583
0.25938 -0.950429 -0.171482
0.398426 -0.902695 -0.162474
0.287851 -0.950429 -0.117583
0.359072 -0.902696 -0.237082
0.398426 -0.902695 -0.162474
0.25938 -0.950429 -0.171482
0.220943 -0.95043 -0.218787
0.359072 -0.902696 -0.237082
0.25938 -0.950429 -0.171482
0.305922 -0.902695 -0.302578
0.359072 -0.902696 -0.237082
0.220943 -0.95043 -0.218787
0.174012 -0.95043 -0.257687
0.305922 -0.902695 -0.302578
0.220943 -0.95043 -0.218787
0.241013 -0.902695 -0.356447
0.305922 -0.902695 -0.302578
0.174012 -0.95043 -0.257687
0.120398 -0.95043 -0.286682
0.241013 -0.902695 -0.356447
0.174012 -0.95043 -0.257687
0.166843 -0.902695 -0.396616
0.241013 -0.902695 -0.356447
0.120398 -0.95043 -0.286682
0.0621554 -0.95043 -0.304662
0.166843 -0.902695 -0.396616
0.120398 -0.95043 -0.286682
0.0862607 -0.902695 -0.421545
0.166843 -0.902695 -0.396616
0.0621554 -0.95043 -0.304662
0.00152535 -0.95043 -0.310934
0.0862607 -0.902695 -0.421545
0.0621554 -0.95043 -0.304662
0.0023645 -0.902695 -0.430274
0.0862607 -0.902695 -0.421545
0.00152535 -0.95043 -0.310934
-0.0446053 -0.972312 -0.22939
0.00152535 -0.95043 -0.310934
0.00100282 -0.972312 -0.233685
-0.0591648 -0.95043 -0.305257
0.00152535 -0.95043 -0.310934
-0.0446053 -0.972312 -0.22939
-0.0884973 -0.972312 -0.216281
-0.0591648 -0.95043 -0.305257
-0.0446053 -0.972312 -0.22939
-0.117579 -0.95043 -0.28785
-0.0591648 -0.95043 -0.305257
-0.0884973 -0.972312 -0.216281
-0.12899 -0.972312 -0.19486
-0.117579 -0.95043 -0.28785
-0.0884973 -0.972312 -0.216281
-0.171479 -0.95043 -0.259381
-0.117579 -0.95043 -0.28785
-0.12899 -0.972312 -0.19486
-0.16453 -0.972312 -0.16595
-0.171479 -0.95043 -0.259381
-0.12899 -0.972312 -0.19486
-0.218784 -0.95043 -0.220945
-0.171479 -0.95043 -0.259381
-0.16453 -0.972312 -0.16595
-0.193742 -0.972312 -0.130663
-0.218784 -0.95043 -0.220945
-0.16453 -0.972312 -0.16595
-0.257684 -0.95043 -0.174016
-0.218784 -0.95043 -0.220945
-0.193742 -0.972312 -0.130663
-0.21551 -0.972313 -0.0903531
-0.257684 -0.95043 -0.174016
-0.193742 -0.972312 -0.130663
-0.286684 -0.95043 -0.120399
-0.257684 -0.95043 -0.174016
-0.21551 -0.972313 -0.0903531
-0.228996 -0.972313 -0.0465731
-0.286684 -0.95043 -0.120399
-0.21551 -0.972313 -0.0903531
-0.304664 -0.95043 -0.0621565
-0.286684 -0.95043 -0.120399
-0.228996 -0.972313 -0.0465731
-0.233682 -0.972313 -0.00100355
-0.304664 -0.95043 -0.0621565
-0.228996 -0.972313 -0.0465731
-0.310936 -0.95043 -0.00152499
-0.304664 -0.95043 -0.0621565
-0.233682 -0.972313 -0.00100355
-0.229387 -0.972313 0.0446054
-0.310936 -0.95043 -0.00152499
-0.233682 -0.972313 -0.00100355
-0.305259 -0.950429 0.0591675
-0.310936 -0.95043 -0.00152499
-0.229387 -0.972313 0.0446054
-0.216278 -0.972312 0.0885047
-0.305259 -0.950429 0.0591675
-0.229387 -0.972313 0.0446054
-0.287849 -0.95043 0.117585
-0.305259 -0.950429 0.0591675
-0.216278 -0.972312 0.0885047
-0.194858 -0.972312 0.128998
-0.287849 -0.95043 0.117585
-0.216278 -0.972312 0.0885047
-0.259379 -0.95043 0.171477
-0.287849 -0.95043 0.117585
-0.194858 -0.972312 0.128998
-0.16595 -0.972312 0.16453
-0.259379 -0.95043 0.171477
-0.194858 -0.972312 0.128998
-0.220941 -0.95043 0.218785
-0.259379 -0.95043 0.171477
-0.16595 -0.972312 0.16453
-0.130663 -0.972312 0.193745
-0.220941 -0.95043 0.218785
-0.16595 -0.972312 0.16453
-0.174013 -0.95043 0.257685
-0.220941 -0.95043 0.218785
-0.130663 -0.972312 0.193745
-0.090354 -0.972312 0.215513
-0.174013 -0.95043 0.257685
-0.130663 -0.972312 0.193745
-0.120398 -0.95043 0.286682
-0.174013 -0.95043 0.257685
-0.090354 -0.972312 0.215513
-0.0465742 -0.972312 0.228999
-0.120398 -0.95043 0.286682
-0.090354 -0.972312 0.215513
-0.0621552 -0.95043 0.304664
-0.120398 -0.95043 0.286682
-0.0465742 -0.972312 0.228999
-0.00100277 -0.972312 0.233685
-0.0621552 -0.95043 0.304664
-0.0465742 -0.972312 0.228999
-0.00152614 -0.95043 0.310935
-0.0621552 -0.95043 0.304664
-0.00100277 -0.972312 0.233685
0.0446054 -0.972312 0.229391
-0.00152614 -0.95043 0.310935
-0.00100277 -0.972312 0.233685
0.059166 -0.95043 0.305258
-0.00152614 -0.95043 0.310935
0.0446054 -0.972312 0.229391
0.0885012 -0.972312 0.216281
0.059166 -0.95043 0.305258
0.0446054 -0.972312 0.229391
0.117582 -0.950429 0.287851
0.059166 -0.95043 0.305258
0.0885012 -0.972312 0.216281
0.128994 -0.972312 0.194859
0.117582 -0.950429 0.287851
0.0885012 -0.972312 0.216281
0.171477 -0.95043 0.259381
0.117582 -0.950429 0.287851
0.128994 -0.972312 0.194859
0.164527 -0.972312 0.165952
0.171477 -0.95043 0.259381
0.128994 -0.972312 0.194859
0.218784 -0.95043 0.220943
0.171477 -0.95043 0.259381
0.164527 -0.972312 0.165952
0.193741 -0.972312 0.130665
0.218784 -0.95043 0.220943
0.164527 -0.972312 0.165952
0.257686 -0.95043 0.174015
0.218784 -0.95043 0.220943
0.193741 -0.972312 0.130665
0.215512 -0.972312 0.0903544
0.257686 -0.95043 0.174015
0.193741 -0.972312 0.130665
0.286684 -0.95043 0.120399
0.257686 -0.95043 0.174015
0.215512 -0.972312 0.0903544
0.228998 -0.972312 0.0465736
0.286684 -0.95043 0.120399
0.215512 -0.972312 0.0903544
0.304663 -0.95043 0.0621586
0.286684 -0.95043 0.120399
0.228998 -0.972312 0.0465736
0.233682 -0.972312 0.00100492
0.304663 -0.95043 0.0621586
0.228998 -0.972312 0.0465736
0.310935 -0.95043 0.00152753
0.304663 -0.95043 0.0621586
0.233682 -0.972312 0.00100492
0.229387 -0.972313 -0.0446052
0.310935 -0.95043 0.00152753
0.233682 -0.972312 0.00100492
0.305259 -0.95043 -0.0591656
0.310935 -0.95043 0.00152753
0.229387 -0.972313 -0.0446052
0.216278 -0.972313 -0.0884992
0.305259 -0.95043 -0.0591656
0.229387 -0.972313 -0.0446052
0.287851 -0.950429 -0.117583
0.305259 -0.95043 -0.0591656
0.216278 -0.972313 -0.0884992
0.194857 -0.972312 -0.128995
0.287851 -0.950429 -0.117583
0.216278 -0.972313 -0.0884992
0.25938 -0.950429 -0.171482
0.287851 -0.950429 -0.117583
0.194857 -0.972312 -0.128995
0.165949 -0.972312 -0.164531
0.25938 -0.950429 -0.171482
0.194857 -0.972312 -0.128995
0.220943 -0.95043 -0.218787
0.25938 -0.950429 -0.171482
0.165949 -0.972312 -0.164531
0.13066 -0.972312 -0.193747
0.220943 -0.95043 -0.218787
0.165949 -0.972312 -0.164531
0.174012 -0.95043 -0.257687
0.220943 -0.95043 -0.218787
0.13066 -0.972312 -0.193747
0.090351 -0.972312 -0.215515
0.174012 -0.95043 -0.257687
0.13066 -0.972312 -0.193747
0.120398 -0.95043 -0.286682
0.174012 -0.95043 -0.257687
0.090351 -0.972312 -0.215515
0.046574 -0.972312 -0.228999
0.120398 -0.95043 -0.286682
0.090351 -0.972312 -0.215515
0.0621554 -0.95043 -0.304662
0.120398 -0.95043 -0.286682
0.046574 -0.972312 -0.228999
0.00100282 -0.972312 -0.233685
0.0621554 -0.95043 -0.304662
0.046574 -0.972312 -0.228999
0.00152535 -0.95043 -0.310934
0.0621554 -0.95043 -0.304662
0.00100282 -0.972312 -0.233685
-0.0327414 -0.984953 -0.169695
0.00100282 -0.972312 -0.233685
0.000993949 -0.984953 -0.172822
-0.0446053 -0.972312 -0.22939
0.00100282 -0.972312 -0.233685
-0.0327414 -0.984953 -0.169695
-0.065217 -0.984953 -0.160047
-0.0446053 -0.972312 -0.22939
-0.0327414 -0.984953 -0.169695
-0.0884973 -0.972312 -0.216281
-0.0446053 -0.972312 -0.22939
-0.065217 -0.984953 -0.160047
-0.0951867 -0.984953 -0.144248
-0.0884973 -0.972312 -0.216281
-0.065217 -0.984953 -0.160047
-0.12899 -0.972312 -0.19486
-0.0884973 -0.972312 -0.216281
-0.0951867 -0.984953 -0.144248
-0.121498 -0.984953 -0.122905
-0.12899 -0.972312 -0.19486
-0.0951867 -0.984953 -0.144248
-0.16453 -0.972312 -0.16595
-0.12899 -0.972312 -0.19486
-0.121498 -0.984953 -0.122905
-0.143141 -0.984953 -0.0968394
-0.16453 -0.972312 -0.16595
-0.121498 -0.984953 -0.122905
-0.193742 -0.972312 -0.130663
-0.16453 -0.972312 -0.16595
-0.143141 -0.984953 -0.0968394
-0.159283 -0.984953 -0.0670532
-0.193742 -0.972312 -0.130663
-0.143141 -0.984953 -0.0968394
-0.21551 -0.972313 -0.0903531
-0.193742 -0.972312 -0.130663
-0.159283 -0.984953 -0.0670532
-0.169304 -0.984953 -0.0346899
-0.21551 -0.972313 -0.0903531
-0.159283 -0.984953 -0.0670532
-0.228996 -0.972313 -0.0465731
-0.21551 -0.972313 -0.0903531
-0.169304 -0.984953 -0.0346899
-0.172819 -0.984953 -0.000994282
-0.228996 -0.972313 -0.0465731
-0.169304 -0.984953 -0.0346899
-0.233682 -0.972313 -0.00100355
-0.228996 -0.972313 -0.0465731
-0.172819 -0.984953 -0.000994282
-0.169692 -0.984953 0.0327409
-0.233682 -0.972313 -0.00100355
-0.172819 -0.984953 -0.000994282
-0.229387 -0.972313 0.0446054
-0.233682 -0.972313 -0.00100355
-0.169692 -0.984953 0.0327409
-0.160044 -0.984953 0.0652163
-0.229387 -0.972313 0.0446054
-0.169692 -0.984953 0.0327409
-0.216278 -0.972312 0.0885047
-0.229387 -0.972313 0.0446054
-0.160044 -0.984953 0.0652163
-0.144246 -0.984953 0.0951898
-0.216278 -0.972312 0.0885047
-0.160044 -0.984953 0.0652163
-0.194858 -0.972312 0.128998
-0.216278 -0.972312 0.0885047
-0.144246 -0.984953 0.0951898
-0.122907 -0.984953 0.121501
-0.194858 -0.972312 0.128998
-0.144246 -0.984953 0.0951898
-0.16595 -0.972312 0.16453
-0.194858 -0.972312 0.128998
-0.122907 -0.984953 0.121501
-0.0968411 -0.984953 0.143144
-0.16595 -0.972312 0.16453
-0.122907 -0.984953 0.121501
-0.130663 -0.972312 0.193745
-0.16595 -0.972312 0.16453
-0.0968411 -0.984953 0.143144
-0.0670543 -0.984953 0.159286
-0.130663 -0.972312 0.193745
-0.0968411 -0.984953 0.143144
-0.090354 -0.972312 0.215513
-0.130663 -0.972312 0.193745
-0.0670543 -0.984953 0.159286
-0.0346909 -0.984953 0.169307
-0.090354 -0.972312 0.215513
-0.0670543 -0.984953 0.159286
-0.0465742 -0.972312 0.228999
-0.090354 -0.972312 0.215513
-0.0346909 -0.984953 0.169307
-0.000994031 -0.984953 0.172822
-0.0465742 -0.972312 0.228999
-0.0346909 -0.984953 0.169307
-0.00100277 -0.972312 0.233685
-0.0465742 -0.972312 0.228999
-0.000994031 -0.984953 0.172822
0.0327415 -0.984953 0.169695
-0.00100277 -0.972312 0.233685
-0.000994031 -0.984953 0.172822
0.0446054 -0.972312 0.229391
-0.00100277 -0.972312 0.233685
0.0327415 -0.984953 0.169695
0.065217 -0.984953 0.160047
0.0446054 -0.972312 0.229391
0.0327415 -0.984953 0.169695
0.0885012 -0.972312 0.216281
0.0446054 -0.972312 0.229391
0.065217 -0.984953 0.160047
0.0951893 -0.984953 0.144248
0.0885012 -0.972312 0.216281
0.065217 -0.984953 0.160047
0.128994 -0.972312 0.194859
0.0885012 -0.972312 0.216281
0.0951893 -0.984953 0.144248
0.121501 -0.984953 0.122906
0.128994 -0.972312 0.194859
0.0951893 -0.984953 0.144248
0.164527 -0.972312 0.165952
0.128994 -0.972312 0.194859
0.121501 -0.984953 0.122906
0.143141 -0.984953 0.0968416
0.164527 -0.972312 0.165952
0.121501 -0.984953 0.122906
0.193741 -0.972312 0.130665
0.164527 -0.972312 0.165952
0.143141 -0.984953 0.0968416
0.159283 -0.984953 0.0670534
0.193741 -0.972312 0.130665
0.143141 -0.984953 0.0968416
0.215512 -0.972312 0.0903544
0.193741 -0.972312 0.130665
0.159283 -0.984953 0.0670534
0.169304 -0.984953 0.0346901
0.215512 -0.972312 0.0903544
0.159283 -0.984953 0.0670534
0.228998 -0.972312 0.0465736
0.215512 -0.972312 0.0903544
0.169304 -0.984953 0.0346901
0.172819 -0.984953 0.0009934
0.228998 -0.972312 0.0465736
0.169304 -0.984953 0.0346901
0.233682 -0.972312 0.00100492
0.228998 -0.972312 0.0465736
0.172819 -0.984953 0.0009934
0.169692 -0.984953 -0.0327405
0.233682 -0.972312 0.00100492
0.172819 -0.984953 0.0009934
0.229387 -0.972313 -0.0446052
0.233682 -0.972312 0.00100492
0.169692 -0.984953 -0.0327405
0.160044 -0.984953 -0.0652165
0.229387 -0.972313 -0.0446052
0.169692 -0.984953 -0.0327405
0.216278 -0.972313 -0.0884992
0.229387 -0.972313 -0.0446052
0.160044 -0.984953 -0.0652165
0.144245 -0.984953 -0.0951869
0.216278 -0.972313 -0.0884992
0.160044 -0.984953 -0.0652165
0.194857 -0.972312 -0.128995
0.216278 -0.972313 -0.0884992
0.144245 -0.984953 -0.0951869
0.122904 -0.984953 -0.121499
0.194857 -0.972312 -0.128995
0.144245 -0.984953 -0.0951869
0.165949 -0.972312 -0.164531
0.194857 -0.972312 -0.128995
0.122904 -0.984953 -0.121499
0.0968395 -0.984953 -0.143142
0.165949 -0.972312 -0.164531
0.122904 -0.984953 -0.121499
0.13066 -0.972312 -0.193747
0.165949 -0.972312 -0.164531
0.0968395 -0.984953 -0.143142
0.0670522 -0.984953 -0.159286
0.13066 -0.972312 -0.193747
0.0968395 -0.984953 -0.143142
0.090351 -0.972312 -0.215515
0.13066 -0.972312 -0.193747
0.0670522 -0.984953 -0.159286
0.034691 -0.984953 -0.169307
0.090351 -0.972312 -0.215515
0.0670522 -0.984953 -0.159286
0.046574 -0.972312 -0.228999
0.090351 -0.972312 -0.215515
0.034691 -0.984953 -0.169307
0.000993949 -0.984953 -0.172822
0.046574 -0.972312 -0.228999
0.034691 -0.984953 -0.169307
0.00100282 -0.972312 -0.233685
0.046574 -0.972312 -0.228999
0.000993949 -0.984953 -0.172822
-0.0181393 -0.994245 -0.105587
0.000993949 -0.984953 -0.172822
0.00280957 -0.994245 -0.107096
-0.0327414 -0.984953 -0.169695
0.000993949 -0.984953 -0.172822
-0.0181393 -0.994245 -0.105587
-0.0383884 -0.994245 -0.100019
-0.0327414 -0.984953 -0.169695
-0.0181393 -0.994245 -0.105587
-0.065217 -0.984953 -0.160047
-0.0327414 -0.984953 -0.169695
-0.0383884 -0.994245 -0.100019
-0.0571638 -0.994245 -0.090608
-0.065217 -0.984953 -0.160047
-0.0383884 -0.994245 -0.100019
-0.0951867 -0.984953 -0.144248
-0.065217 -0.984953 -0.160047
-0.0571638 -0.994245 -0.090608
-0.0737431 -0.994245 -0.0777145
-0.0951867 -0.984953 -0.144248
-0.0571638 -0.994245 -0.090608
-0.121498 -0.984953 -0.122905
-0.0951867 -0.984953 -0.144248
-0.0737431 -0.994245 -0.0777145
-0.0874865 -0.994245 -0.0618354
-0.121498 -0.984953 -0.122905
-0.0737431 -0.994245 -0.0777145
-0.143141 -0.984953 -0.0968394
-0.121498 -0.984953 -0.122905
-0.0874865 -0.994245 -0.0618354
-0.0978692 -0.994245 -0.043579
-0.143141 -0.984953 -0.0968394
-0.0874865 -0.994245 -0.0618354
-0.159283 -0.984953 -0.0670532
-0.143141 -0.984953 -0.0968394
-0.0978692 -0.994245 -0.043579
-0.10449 -0.994245 -0.0236485
-0.159283 -0.984953 -0.0670532
-0.0978692 -0.994245 -0.043579
-0.169304 -0.984953 -0.0346899
-0.159283 -0.984953 -0.0670532
-0.10449 -0.994245 -0.0236485
-0.107096 -0.994245 -0.00280885
-0.169304 -0.984953 -0.0346899
-0.10449 -0.994245 -0.0236485
-0.172819 -0.984953 -0.000994282
-0.169304 -0.984953 -0.0346899
-0.107096 -0.994245 -0.00280885
-0.105586 -0.994245 0.0181384
-0.172819 -0.984953 -0.000994282
-0.107096 -0.994245 -0.00280885
-0.169692 -0.984953 0.0327409
-0.172819 -0.984953 -0.000994282
-0.105586 -0.994245 0.0181384
-0.100019 -0.994245 0.038389
-0.169692 -0.984953 0.0327409
-0.105586 -0.994245 0.0181384
-0.160044 -0.984953 0.0652163
-0.169692 -0.984953 0.0327409
-0.100019 -0.994245 0.038389
-0.090608 -0.994245 0.0571634
-0.160044 -0.984953 0.0652163
-0.100019 -0.994245 0.038389
-0.144246 -0.984953 0.0951898
-0.160044 -0.984953 0.0652163
-0.090608 -0.994245 0.0571634
-0.0777149 -0.994245 0.0737422
-0.144246 -0.984953 0.0951898
-0.090608 -0.994245 0.0571634
-0.122907 -0.984953 0.121501
-0.144246 -0.984953 0.0951898
-0.0777149 -0.994245 0.0737422
-0.0618351 -0.994245 0.0874869
-0.122907 -0.984953 0.121501
-0.0777149 -0.994245 0.0737422
-0.0968411 -0.984953 0.143144
-0.122907 -0.984953 0.121501
-0.0618351 -0.994245 0.0874869
-0.0435791 -0.994245 0.0978692
-0.0968411 -0.984953 0.143144
-0.0618351 -0.994245 0.0874869
-0.0670543 -0.984953 0.159286
-0.0968411 -0.984953 0.143144
-0.0435791 -0.994245 0.0978692
-0.0236484 -0.994245 0.10449
-0.0670543 -0.984953 0.159286
-0.0435791 -0.994245 0.0978692
-0.0346909 -0.984953 0.169307
-0.0670543 -0.984953 0.159286
-0.0236484 -0.994245 0.10449
-0.00280947 -0.994245 0.107096
-0.0346909 -0.984953 0.169307
-0.0236484 -0.994245 0.10449
-0.000994031 -0.984953 0.172822
-0.0346909 -0.984953 0.169307
-0.00280947 -0.994245 0.107096
0.0181394 -0.994245 0.105586
-0.000994031 -0.984953 0.172822
-0.00280947 -0.994245 0.107096
0.0327415 -0.984953 0.169695
-0.000994031 -0.984953 0.172822
0.0181394 -0.994245 0.105586
0.0383883 -0.994245 0.100019
0.0327415 -0.984953 0.169695
0.0181394 -0.994245 0.105586
0.065217 -0.984953 0.160047
0.0327415 -0.984953 0.169695
0.0383883 -0.994245 0.100019
0.0571638 -0.994245 0.0906078
0.065217 -0.984953 0.160047
0.0383883 -0.994245 0.100019
0.0951893 -0.984953 0.144248
0.065217 -0.984953 0.160047
0.0571638 -0.994245 0.0906078
0.0737428 -0.994245 0.0777144
0.0951893 -0.984953 0.144248
0.0571638 -0.994245 0.0906078
0.121501 -0.984953 0.122906
0.0951893 -0.984953 0.144248
0.0737428 -0.994245 0.0777144
0.0874869 -0.994245 0.061835
0.121501 -0.984953 0.122906
0.0737428 -0.994245 0.0777144
0.143141 -0.984953 0.0968416
0.121501 -0.984953 0.122906
0.0874869 -0.994245 0.061835
0.097869 -0.994245 0.0435794
0.143141 -0.984953 0.0968416
0.0874869 -0.994245 0.061835
0.159283 -0.984953 0.0670534
0.143141 -0.984953 0.0968416
0.097869 -0.994245 0.0435794
0.10449 -0.994245 0.023649
0.159283 -0.984953 0.0670534
0.097869 -0.994245 0.0435794
0.169304 -0.984953 0.0346901
0.159283 -0.984953 0.0670534
0.10449 -0.994245 0.023649
0.107096 -0.994245 0.00280879
0.169304 -0.984953 0.0346901
0.10449 -0.994245 0.023649
0.172819 -0.984953 0.0009934
0.169304 -0.984953 0.0346901
0.107096 -0.994245 0.00280879
0.105586 -0.994245 -0.0181392
0.172819 -0.984953 0.0009934
0.107096 -0.994245 0.00280879
0.169692 -0.984953 -0.0327405
0.172819 -0.984953 0.0009934
0.105586 -0.994245 -0.0181392
0.100019 -0.994245 -0.0383888
0.169692 -0.984953 -0.0327405
0.105586 -0.994245 -0.0181392
0.160044 -0.984953 -0.0652165
0.169692 -0.984953 -0.0327405
0.100019 -0.994245 -0.0383888
0.0906079 -0.994245 -0.0571637
0.160044 -0.984953 -0.0652165
0.100019 -0.994245 -0.0383888
0.144245 -0.984953 -0.0951869
0.160044 -0.984953 -0.0652165
0.0906079 -0.994245 -0.0571637
0.0777151 -0.994245 -0.0737421
0.144245 -0.984953 -0.0951869
0.0906079 -0.994245 -0.0571637
0.122904 -0.984953 -0.121499
0.144245 -0.984953 -0.0951869
0.0777151 -0.994245 -0.0737421
0.0618351 -0.994245 -0.0874869
0.122904 -0.984953 -0.121499
0.0777151 -0.994245 -0.0737421
0.0968395 -0.984953 -0.143142
0.122904 -0.984953 -0.121499
0.0618351 -0.994245 -0.0874869
0.0435793 -0.994245 -0.0978692
0.0968395 -0.984953 -0.143142
0.0618351 -0.994245 -0.0874869
0.0670522 -0.984953 -0.159286
0.0968395 -0.984953 -0.143142
0.0435793 -0.994245 -0.0978692
0.0236486 -0.994245 -0.104491
0.0670522 -0.984953 -0.159286
0.0435793 -0.994245 -0.0978692
0.034691 -0.984953 -0.169307
0.0670522 -0.984953 -0.159286
0.0236486 -0.994245 -0.104491
0.00280957 -0.994245 -0.107096
0.034691 -0.984953 -0.169307
0.0236486 -0.994245 -0.104491
0.000993949 -0.984953 -0.172822
0.034691 -0.984953 -0.169307
0.00280957 -0.994245 -0.107096
0.00280957 -0.994245 -0.107096
4.74212e-08 -1 -9.50173e-08
-0.0181393 -0.994245 -0.105587
-0.0181393 -0.994245 -0.105587
4.74212e-08 -1 -9.50173e-08
-0.0383884 -0.994245 -0.100019
-0.0383884 -0.994245 -0.100019
4.74212e-08 -1 -9.50173e-08
-0.0571638 -0.994245 -0.090608
-0.0571638 -0.994245 -0.090608
4.74212e-08 -1 -9.50173e-08
-0.0737431 -0.994245 -0.0777145
-0.0737431 -0.994245 -0.0777145
4.74212e-08 -1 -9.50173e-08
-0.0874865 -0.994245 -0.0618354
-0.0874865 -0.994245 -0.0618354
4.74212e-08 -1 -9.50173e-08
-0.0978692 -0.994245 -0.043579
-0.0978692 -0.994245 -0.043579
4.74212e-08 -1 -9.50173e-08
-0.10449 -0.994245 -0.0236485
-0.10449 -0.994245 -0.0236485
4.74212e-08 -1 -9.50173e-08
-0.107096 -0.994245 -0.00280885
-0.107096 -0.994245 -0.00280885
4.74212e-08 -1 -9.50173e-08
-0.105586 -0.994245 0.0181384
-0.105586 -0.994245 0.0181384
4.74212e-08 -1 -9.50173e-08
-0.100019 -0.994245 0.038389
-0.100019 -0.994245 0.038389
4.74212e-08 -1 -9.50173e-08
-0.090608 -0.994245 0.0571634
-0.090608 -0.994245 0.0571634
4.74212e-08 -1 -9.50173e-08
-0.0777149 -0.994245 0.0737422
-0.0777149 -0.994245 0.0737422
4.74212e-08 -1 -9.50173e-08
-0.0618351 -0.994245 0.0874869
-0.0618351 -0.994245 0.0874869
4.74212e-08 -1 -9.50173e-08
-0.0435791 -0.994245 0.0978692
-0.0435791 -0.994245 0.0978692
4.74212e-08 -1 -9.50173e-08
-0.0236484 -0.994245 0.10449
-0.0236484 -0.994245 0.10449
4.74212e-08 -1 -9.50173e-08
-0.00280947 -0.994245 0.107096
-0.00280947 -0.994245 0.107096
4.74212e-08 -1 -9.50173e-08
0.0181394 -0.994245 0.105586
0.0181394 -0.994245 0.105586
4.74212e-08 -1 -9.50173e-08
0.0383883 -0.994245 0.100019
0.0383883 -0.994245 0.100019
4.74212e-08 -1 -9.50173e-08
0.0571638 -0.994245 0.0906078
0.0571638 -0.994245 0.0906078
4.74212e-08 -1 -9.50173e-08
0.0737428 -0.994245 0.0777144
0.0737428 -0.994245 0.0777144
4.74212e-08 -1 -9.50173e-08
0.0874869 -0.994245 0.061835
0.0874869 -0.994245 0.061835
4.74212e-08 -1 -9.50173e-08
0.097869 -0.994245 0.0435794
0.097869 -0.994245 0.0435794
4.74212e-08 -1 -9.50173e-08
0.10449 -0.994245 0.023649
0.10449 -0.994245 0.023649
4.74212e-08 -1 -9.50173e-08
0.107096 -0.994245 0.00280879
0.107096 -0.994245 0.00280879
4.74212e-08 -1 -9.50173e-08
0.105586 -0.994245 -0.0181392
0.105586 -0.994245 -0.0181392
4.74212e-08 -1 -9.50173e-08
0.100019 -0.994245 -0.0383888
0.100019 -0.994245 -0.0383888
4.74212e-08 -1 -9.50173e-08
0.0906079 -0.994245 -0.0571637
0.0906079 -0.994245 -0.0571637
4.74212e-08 -1 -9.50173e-08
0.0777151 -0.994245 -0.0737421
0.0777151 -0.994245 -0.0737421
4.74212e-08 -1 -9.50173e-08
0.0618351 -0.994245 -0.0874869
0.0618351 -0.994245 -0.0874869
4.74212e-08 -1 -9.50173e-08
0.0435793 -0.994245 -0.0978692
0.0435793 -0.994245 -0.0978692
4.74212e-08 -1 -9.50173e-08
0.0236486 -0.994245 -0.104491
0.0236486 -0.994245 -0.104491
4.74212e-08 -1 -9.50173e-08
0.00280957 -0.994245 -0.107096
-0.965478 -0.260483 2.5202e-09
-0.965478 -0.0804937 0.247735
-1 -2.17734e-07 1.51204e-09
-0.852939 -0.522011 -1.26037e-09
-0.89197 -0.365752 0.265735
-0.965478 -0.260483 2.5202e-09
-0.89197 -0.365752 0.265735
-0.965478 -0.0804937 0.247735
-0.965478 -0.260483 2.5202e-09
-0.89197 -0.365752 0.265735
-0.852938 -0.161311 0.496463
-0.965478 -0.0804937 0.247735
-0.668248 -0.743939 -5.04262e-09
-0.735618 -0.622185 0.267867
-0.852939 -0.522011 -1.26037e-09
-0.735618 -0.622185 0.267867
-0.89197 -0.365752 0.265735
-0.852939 -0.522011 -1.26037e-09
-0.735618 -0.622185 0.267867
-0.735618 -0.44702 0.508959
-0.89197 -0.365752 0.265735
-0.735618 -0.44702 0.508959
-0.852938 -0.161311 0.496463
-0.89197 -0.365752 0.265735
-0.735618 -0.44702 0.508959
-0.668249 -0.229889 0.707527
-0.852938 -0.161311 0.496463
-0.447214 -0.894427 0
-0.504458 -0.825854 0.251966
-0.668248 -0.743939 -5.04262e-09
-0.504458 -0.825854 0.251966
-0.735618 -0.622185 0.267867
-0.668248 -0.743939 -5.04262e-09
-0.504458 -0.825854 0.251966
-0.525732 -0.688191 0.499999
-0.735618 -0.622185 0.267867
-0.525732 -0.688191 0.499999
-0.735618 -0.44702 0.508959
-0.735618 -0.622185 0.267867
-0.525732 -0.688191 0.499999
-0.504459 -0.494835 0.707573
-0.735618 -0.44702 0.508959
-0.504459 -0.494835 0.707573
-0.668249 -0.229889 0.707527
-0.735618 -0.44702 0.508959
-0.504459 -0.494835 0.707573
-0.447214 -0.276394 0.85065
-0.668249 -0.229889 0.707527
-0.965478 -0.0804937 0.247735
-0.965478 0.210735 0.153108
-1 -2.17734e-07 1.51204e-09
-0.852938 -0.161311 0.496463
-0.89197 0.139704 0.429968
-0.965478 -0.0804937 0.247735
-0.89197 0.139704 0.429968
-0.965478 0.210735 0.153108
-0.965478 -0.0804937 0.247735
-0.89197 0.139704 0.429968
-0.852938 0.422317 0.306831
-0.965478 0.210735 0.153108
-0.668249 -0.229889 0.707527
-0.735618 0.0624893 0.674508
-0.852938 -0.161311 0.496463
-0.735618 0.0624893 0.674508
-0.89197 0.139704 0.429968
-0.852938 -0.161311 0.496463
-0.735618 0.0624893 0.674508
-0.735618 0.345911 0.58242
-0.89197 0.139704 0.429968
-0.735618 0.345911 0.58242
-0.852938 0.422317 0.306831
-0.89197 0.139704 0.429968
-0.735618 0.345911 0.58242
-0.668247 0.60186 0.437276
-0.852938 0.422317 0.306831
-0.447214 -0.276394 0.85065
-0.50446 -0.0155711 0.863295
-0.668249 -0.229889 0.707527
-0.50446 -0.0155711 0.863295
-0.735618 0.0624893 0.674508
-0.668249 -0.229889 0.707527
-0.50446 -0.0155711 0.863295
-0.525732 0.262866 0.809016
-0.735618 0.0624893 0.674508
-0.525732 0.262866 0.809016
-0.735618 0.345911 0.58242
-0.735618 0.0624893 0.674508
-0.525732 0.262866 0.809016
-0.504458 0.520031 0.689268
-0.735618 0.345911 0.58242
-0.504458 0.520031 0.689268
-0.668247 0.60186 0.437276
-0.735618 0.345911 0.58242
-0.504458 0.520031 0.689268
-0.447212 0.723607 0.525731
-0.668247 0.60186 0.437276
-0.965478 0.210735 0.153108
-0.965478 0.210735 -0.153109
-1 -2.17734e-07 1.51204e-09
-0.852938 0.422317 0.306831
-0.891969 0.452096 0
-0.965478 0.210735 0.153108
-0.891969 0.452096 0
-0.965478 0.210735 -0.153109
-0.965478 0.210735 0.153108
-0.891969 0.452096 0
-0.852938 0.422317 -0.306831
-0.965478 0.210735 -0.153109
-0.668247 0.60186 0.437276
-0.735618 0.660806 0.149002
-0.852938 0.422317 0.306831
-0.735618 0.660806 0.149002
-0.891969 0.452096 0
-0.852938 0.422317 0.306831
-0.735618 0.660806 0.149002
-0.735618 0.660806 -0.149002
-0.891969 0.452096 0
-0.735618 0.660806 -0.149002
-0.852938 0.422317 -0.306831
-0.891969 0.452096 0
-0.735618 0.660806 -0.149002
-0.668248 0.60186 -0.437276
-0.852938 0.422317 -0.306831
-0.447212 0.723607 0.525731
-0.504458 0.816231 0.281583
-0.668247 0.60186 0.437276
-0.504458 0.816231 0.281583
-0.735618 0.660806 0.149002
-0.668247 0.60186 0.437276
-0.504458 0.816231 0.281583
-0.525733 0.85065 2.90302e-07
-0.735618 0.660806 0.149002
-0.525733 0.85065 2.90302e-07
-0.735618 0.660806 -0.149002
-0.735618 0.660806 0.149002
-0.525733 0.85065 2.90302e-07
-0.504458 0.816231 -0.281583
-0.735618 0.660806 -0.149002
-0.504458 0.816231 -0.281583
-0.668248 0.60186 -0.437276
-0.735618 0.660806 -0.149002
-0.504458 0.816231 -0.281583
-0.447213 0.723607 -0.525731
-0.668248 0.60186 -0.437276
-0.965478 0.210735 -0.153109
-0.965478 -0.0804937 -0.247735
-1 -2.17734e-07 1.51204e-09
-0.852938 0.422317 -0.306831
-0.89197 0.139704 -0.429968
-0.965478 0.210735 -0.153109
-0.89197 0.139704 -0.429968
-0.965478 -0.0804937 -0.247735
-0.965478 0.210735 -0.153109
-0.89197 0.139704 -0.429968
-0.852939 -0.161311 -0.496462
-0.965478 -0.0804937 -0.247735
-0.668248 0.60186 -0.437276
-0.735618 0.34591 -0.582419
-0.852938 0.422317 -0.306831
-0.735618 0.34591 -0.582419
-0.89197 0.139704 -0.429968
-0.852938 0.422317 -0.306831
-0.735618 0.34591 -0.582419
-0.735618 0.0624895 -0.674508
-0.89197 0.139704 -0.429968
-0.735618 0.0624895 -0.674508
-0.852939 -0.161311 -0.496462
-0.89197 0.139704 -0.429968
-0.735618 0.0624895 -0.674508
-0.668248 -0.22989 -0.707527
-0.852939 -0.161311 -0.496462
-0.447213 0.723607 -0.525731
-0.504459 0.52003 -0.689268
-0.668248 0.60186 -0.437276
-0.504459 0.52003 -0.689268
-0.735618 0.34591 -0.582419
-0.668248 0.60186 -0.437276
-0.504459 0.52003 -0.689268
-0.525732 0.262865 -0.809017
-0.735618 0.34591 -0.582419
-0.525732 0.262865 -0.809017
-0.735618 0.0624895 -0.674508
-0.735618 0.34591 -0.582419
-0.525732 0.262865 -0.809017
-0.504458 -0.0155709 -0.863296
-0.735618 0.0624895 -0.674508
-0.504458 -0.0155709 -0.863296
-0.668248 -0.22989 -0.707527
-0.735618 0.0624895 -0.674508
-0.504458 -0.0155709 -0.863296
-0.447212 -0.276394 -0.850652
-0.668248 -0.22989 -0.707527
-0.965478 -0.0804937 -0.247735
-0.965478 -0.260483 2.5202e-09
-1 -2.17734e-07 1.51204e-09
-0.852939 -0.161311 -0.496462
-0.89197 -0.365752 -0.265735
-0.965478 -0.0804937 -0.247735
-0.89197 -0.365752 -0.265735
-0.965478 -0.260483 2.5202e-09
-0.965478 -0.0804937 -0.247735
-0.89197 -0.365752 -0.265735
-0.852939 -0.522011 -1.26037e-09
-0.965478 -0.260483 2.5202e-09
-0.668248 -0.22989 -0.707527
-0.735617 -0.447024 -0.508957
-0.852939 -0.161311 -0.496462
-0.735617 -0.447024 -0.508957
-0.89197 -0.365752 -0.265735
-0.852939 -0.161311 -0.496462
-0.735617 -0.447024 -0.508957
-0.735617 -0.622186 -0.267868
-0.89197 -0.365752 -0.265735
-0.735617 -0.622186 -0.267868
-0.852939 -0.522011 -1.26037e-09
-0.89197 -0.365752 -0.265735
-0.735617 -0.622186 -0.267868
-0.668248 -0.743939 -5.04262e-09
-0.852939 -0.522011 -1.26037e-09
-0.447212 -0.276394 -0.850652
-0.504457 -0.494838 -0.707572
-0.668248 -0.22989 -0.707527
-0.504457 -0.494838 -0.707572
-0.735617 -0.447024 -0.508957
-0.668248 -0.22989 -0.707527
-0.504457 -0.494838 -0.707572
-0.52573 -0.688192 -0.5
-0.735617 -0.447024 -0.508957
-0.52573 -0.688192 -0.5
-0.735617 -0.622186 -0.267868
-0.735617 -0.447024 -0.508957
-0.52573 -0.688192 -0.5
-0.504459 -0.825853 -0.251967
-0.735617 -0.622186 -0.267868
-0.504459 -0.825853 -0.251967
-0.668248 -0.743939 -5.04262e-09
-0.735617 -0.622186 -0.267868
-0.504459 -0.825853 -0.251967
-0.447214 -0.894427 0
-0.668248 -0.743939 -5.04262e-09
-0.242172 -0.957665 -0.155659
-0.242173 -0.957665 0.155661
-0.447214 -0.894427 0
1.40028e-06 -0.951057 -0.309016
0.00546757 -0.999985 -9.55564e-07
-0.242172 -0.957665 -0.155659
0.00546757 -0.999985 -9.55564e-07
-0.242173 -0.957665 0.155661
-0.242172 -0.957665 -0.155659
0.00546757 -0.999985 -9.55564e-07
-1.10913e-07 -0.951056 0.309019
-0.242173 -0.957665 0.155661
0.242173 -0.866262 -0.43697
0.262065 -0.953478 -0.149004
1.40028e-06 -0.951057 -0.309016
0.262065 -0.953478 -0.149004
0.00546757 -0.999985 -9.55564e-07
1.40028e-06 -0.951057 -0.309016
0.262065 -0.953478 -0.149004
0.262064 -0.953478 0.149004
0.00546757 -0.999985 -9.55564e-07
0.262064 -0.953478 0.149004
-1.10913e-07 -0.951056 0.309019
0.00546757 -0.999985 -9.55564e-07
0.262064 -0.953478 0.149004
0.242172 -0.866261 0.436973
-1.10913e-07 -0.951056 0.309019
0.447214 -0.723607 -0.525731
0.504459 -0.816232 -0.281579
0.242173 -0.866262 -0.43697
0.504459 -0.816232 -0.281579
0.262065 -0.953478 -0.149004
0.242173 -0.866262 -0.43697
0.504459 -0.816232 -0.281579
0.525731 -0.850651 -1.19655e-06
0.262065 -0.953478 -0.149004
0.525731 -0.850651 -1.19655e-06
0.262064 -0.953478 0.149004
0.262065 -0.953478 -0.149004
0.525731 -0.850651 -1.19655e-06
0.504459 -0.816231 0.281581
0.262064 -0.953478 0.149004
0.504459 -0.816231 0.281581
0.242172 -0.866261 0.436973
0.262064 -0.953478 0.149004
0.504459 -0.816231 0.281581
0.447212 -0.723607 0.525732
0.242172 -0.866261 0.436973
-0.242172 -0.443974 0.862693
-0.242172 -0.147896 0.958895
-0.447214 -0.276394 0.85065
4.73903e-07 -0.587784 0.809018
0.00546573 -0.309013 0.951042
-0.242172 -0.443974 0.862693
0.00546573 -0.309013 0.951042
-0.242172 -0.147896 0.958895
-0.242172 -0.443974 0.862693
0.00546573 -0.309013 0.951042
-5.04152e-09 -2.90202e-07 1
-0.242172 -0.147896 0.958895
0.242173 -0.683274 0.688832
0.262063 -0.436354 0.860766
4.73903e-07 -0.587784 0.809018
0.262063 -0.436354 0.860766
0.00546573 -0.309013 0.951042
4.73903e-07 -0.587784 0.809018
0.262063 -0.436354 0.860766
0.262063 -0.15293 0.952856
0.00546573 -0.309013 0.951042
0.262063 -0.15293 0.952856
-5.04152e-09 -2.90202e-07 1
0.00546573 -0.309013 0.951042
0.262063 -0.15293 0.952856
0.242172 0.147897 0.958895
-5.04152e-09 -2.90202e-07 1
0.447212 -0.723607 0.525732
0.504457 -0.52003 0.689269
0.242173 -0.683274 0.688832
0.504457 -0.52003 0.689269
0.262063 -0.436354 0.860766
0.242173 -0.683274 0.688832
0.504457 -0.52003 0.689269
0.525732 -0.262866 0.809017
0.262063 -0.436354 0.860766
0.525732 -0.262866 0.809017
0.262063 -0.15293 0.952856
0.262063 -0.436354 0.860766
0.525732 -0.262866 0.809017
0.50446 0.0155712 0.863295
0.262063 -0.15293 0.952856
0.50446 0.0155712 0.863295
0.242172 0.147897 0.958895
0.262063 -0.15293 0.952856
0.50446 0.0155712 0.863295
0.447214 0.276394 0.85065
0.242172 0.147897 0.958895
-0.242173 0.683275 0.688831
-0.242173 0.866261 0.436972
-0.447212 0.723607 0.525731
-7.70092e-07 0.587785 0.809017
0.00546446 0.809006 0.587775
-0.242173 0.683275 0.688831
0.00546446 0.809006 0.587775
-0.242173 0.866261 0.436972
-0.242173 0.683275 0.688831
0.00546446 0.809006 0.587775
1.08393e-07 0.951056 0.309019
-0.242173 0.866261 0.436972
0.242173 0.443974 0.862693
0.262065 0.683797 0.680987
-7.70092e-07 0.587785 0.809017
0.262065 0.683797 0.680987
0.00546446 0.809006 0.587775
-7.70092e-07 0.587785 0.809017
0.262065 0.683797 0.680987
0.262065 0.858962 0.439892
0.00546446 0.809006 0.587775
0.262065 0.858962 0.439892
1.08393e-07 0.951056 0.309019
0.00546446 0.809006 0.587775
0.262065 0.858962 0.439892
0.242173 0.957665 0.155661
1.08393e-07 0.951056 0.309019
0.447214 0.276394 0.85065
0.504459 0.494836 0.707572
0.242173 0.443974 0.862693
0.504459 0.494836 0.707572
0.262065 0.683797 0.680987
0.242173 0.443974 0.862693
0.504459 0.494836 0.707572
0.525732 0.688192 0.499998
0.262065 0.683797 0.680987
0.525732 0.688192 0.499998
0.262065 0.858962 0.439892
0.262065 0.683797 0.680987
0.525732 0.688192 0.499998
0.504459 0.825853 0.251968
0.262065 0.858962 0.439892
0.504459 0.825853 0.251968
0.242173 0.957665 0.155661
0.262065 0.858962 0.439892
0.504459 0.825853 0.251968
0.447214 0.894427 0
0.242173 0.957665 0.155661
-0.242172 0.866261 -0.436972
-0.242172 0.683275 -0.68883
-0.447213 0.723607 -0.525731
1.08393e-07 0.951056 -0.309019
0.00546633 0.809005 -0.587776
-0.242172 0.866261 -0.436972
0.00546633 0.809005 -0.587776
-0.242172 0.683275 -0.68883
-0.242172 0.866261 -0.436972
0.00546633 0.809005 -0.587776
8.6462e-07 0.587786 -0.809017
-0.242172 0.683275 -0.68883
0.242173 0.957665 -0.155661
0.262066 0.858962 -0.439893
1.08393e-07 0.951056 -0.309019
0.262066 0.858962 -0.439893
0.00546633 0.809005 -0.587776
1.08393e-07 0.951056 -0.309019
0.262066 0.858962 -0.439893
0.262065 0.683798 -0.680986
0.00546633 0.809005 -0.587776
0.262065 0.683798 -0.680986
8.6462e-07 0.587786 -0.809017
0.00546633 0.809005 -0.587776
0.262065 0.683798 -0.680986
0.242171 0.443975 -0.862693
8.6462e-07 0.587786 -0.809017
0.447214 0.894427 0
0.504458 0.825854 -0.251968
0.242173 0.957665 -0.155661
0.504458 0.825854 -0.251968
0.262066 0.858962 -0.439893
0.242173 0.957665 -0.155661
0.504458 0.825854 -0.251968
0.52573 0.688193 -0.499999
0.262066 0.858962 -0.439893
0.52573 0.688193 -0.499999
0.262065 0.683798 -0.680986
0.262066 0.858962 -0.439893
0.52573 0.688193 -0.499999
0.504458 0.494838 -0.707572
0.262065 0.683798 -0.680986
0.504458 0.494838 -0.707572
0.242171 0.443975 -0.862693
0.262065 0.683798 -0.680986
0.504458 0.494838 -0.707572
0.447212 0.276393 -0.850651
0.242171 0.443975 -0.862693
-0.242172 -0.147897 -0.958895
-0.242171 -0.443975 -0.862693
-0.447212 -0.276394 -0.850652
8.43194e-07 -7.46145e-07 -1
0.00546534 -0.309013 -0.951042
-0.242172 -0.147897 -0.958895
0.00546534 -0.309013 -0.951042
-0.242171 -0.443975 -0.862693
-0.242172 -0.147897 -0.958895
0.00546534 -0.309013 -0.951042
-1.67378e-06 -0.587784 -0.809018
-0.242171 -0.443975 -0.862693
0.242172 0.147895 -0.958895
0.262064 -0.152929 -0.952857
8.43194e-07 -7.46145e-07 -1
0.262064 -0.152929 -0.952857
0.00546534 -0.309013 -0.951042
8.43194e-07 -7.46145e-07 -1
0.262064 -0.152929 -0.952857
0.262063 -0.436352 -0.860767
0.00546534 -0.309013 -0.951042
0.262063 -0.436352 -0.860767
-1.67378e-06 -0.587784 -0.809018
0.00546534 -0.309013 -0.951042
0.262063 -0.436352 -0.860767
0.242172 -0.683274 -0.688832
-1.67378e-06 -0.587784 -0.809018
0.447212 0.276393 -0.850651
0.504458 0.0155707 -0.863296
0.242172 0.147895 -0.958895
0.504458 0.0155707 -0.863296
0.262064 -0.152929 -0.952857
0.242172 0.147895 -0.958895
0.504458 0.0155707 -0.863296
0.525732 -0.262865 -0.809017
0.262064 -0.152929 -0.952857
0.525732 -0.262865 -0.809017
0.262063 -0.436352 -0.860767
0.262064 -0.152929 -0.952857
0.525732 -0.262865 -0.809017
0.504459 -0.52003 -0.689268
0.262063 -0.436352 -0.860767
0.504459 -0.52003 -0.689268
0.242172 -0.683274 -0.688832
0.262063 -0.436352 -0.860767
0.504459 -0.52003 -0.689268
0.447214 -0.723607 -0.525731
0.242172 -0.683274 -0.688832
0.242173 -0.683274 0.688832
0.242172 -0.866261 0.436973
0.447212 -0.723607 0.525732
4.73903e-07 -0.587784 0.809018
-0.00546571 -0.809005 0.587776
0.242173 -0.683274 0.688832
-0.00546571 -0.809005 0.587776
0.242172 -0.866261 0.436973
0.242173 -0.683274 0.688832
-0.00546571 -0.809005 0.587776
-1.10913e-07 -0.951056 0.309019
0.242172 -0.866261 0.436973
-0.242172 -0.443974 0.862693
-0.262064 -0.683797 0.680988
4.73903e-07 -0.587784 0.809018
-0.262064 -0.683797 0.680988
-0.00546571 -0.809005 0.587776
4.73903e-07 -0.587784 0.809018
-0.262064 -0.683797 0.680988
-0.262064 -0.858962 0.439893
-0.00546571 -0.809005 0.587776
-0.262064 -0.858962 0.439893
-1.10913e-07 -0.951056 0.309019
-0.00546571 -0.809005 0.587776
-0.262064 -0.858962 0.439893
-0.242173 -0.957665 0.155661
-1.10913e-07 -0.951056 0.309019
-0.447214 -0.276394 0.85065
-0.504459 -0.494835 0.707573
-0.242172 -0.443974 0.862693
-0.504459 -0.494835 0.707573
-0.262064 -0.683797 0.680988
-0.242172 -0.443974 0.862693
-0.504459 -0.494835 0.707573
-0.525732 -0.688191 0.499999
-0.262064 -0.683797 0.680988
-0.525732 -0.688191 0.499999
-0.262064 -0.858962 0.439893
-0.262064 -0.683797 0.680988
-0.525732 -0.688191 0.499999
-0.504458 -0.825854 0.251966
-0.262064 -0.858962 0.439893
-0.504458 -0.825854 0.251966
-0.242173 -0.957665 0.155661
-0.262064 -0.858962 0.439893
-0.504458 -0.825854 0.251966
-0.447214 -0.894427 0
-0.242173 -0.957665 0.155661
0.242173 0.443974 0.862693
0.242172 0.147897 0.958895
0.447214 0.276394 0.85065
-7.70092e-07 0.587785 0.809017
-0.00546504 0.309014 0.951042
0.242173 0.443974 0.862693
-0.00546504 0.309014 0.951042
0.242172 0.147897 0.958895
0.242173 0.443974 0.862693
-0.00546504 0.309014 0.951042
-5.04152e-09 -2.90202e-07 1
0.242172 0.147897 0.958895
-0.242173 0.683275 0.688831
-0.262064 0.436355 0.860765
-7.70092e-07 0.587785 0.809017
-0.262064 0.436355 0.860765
-0.00546504 0.309014 0.951042
-7.70092e-07 0.587785 0.809017
-0.262064 0.436355 0.860765
-0.262064 0.15293 0.952856
-0.00546504 0.309014 0.951042
-0.262064 0.15293 0.952856
-5.04152e-09 -2.90202e-07 1
-0.00546504 0.309014 0.951042
-0.262064 0.15293 0.952856
-0.242172 -0.147896 0.958895
-5.04152e-09 -2.90202e-07 1
-0.447212 0.723607 0.525731
-0.504458 0.520031 0.689268
-0.242173 0.683275 0.688831
-0.504458 0.520031 0.689268
-0.262064 0.436355 0.860765
-0.242173 0.683275 0.688831
-0.504458 0.520031 0.689268
-0.525732 0.262866 0.809016
-0.262064 0.436355 0.860765
-0.525732 0.262866 0.809016
-0.262064 0.15293 0.952856
-0.262064 0.436355 0.860765
-0.525732 0.262866 0.809016
-0.50446 -0.0155711 0.863295
-0.262064 0.15293 0.952856
-0.50446 -0.0155711 0.863295
-0.242172 -0.147896 0.958895
-0.262064 0.15293 0.952856
-0.50446 -0.0155711 0.863295
-0.447214 -0.276394 0.85065
-0.242172 -0.147896 0.958895
0.242173 0.957665 -0.155661
0.242173 0.957665 0.155661
0.447214 0.894427 0
1.08393e-07 0.951056 -0.309019
-0.00546589 0.999985 0
0.242173 0.957665 -0.155661
-0.00546589 0.999985 0
0.242173 0.957665 0.155661
0.242173 0.957665 -0.155661
-0.00546589 0.999985 0
1.08393e-07 0.951056 0.309019
0.242173 0.957665 0.155661
-0.242172 0.866261 -0.436972
-0.262063 0.953478 -0.149006
1.08393e-07 0.951056 -0.309019
-0.262063 0.953478 -0.149006
-0.00546589 0.999985 0
1.08393e-07 0.951056 -0.309019
-0.262063 0.953478 -0.149006
-0.262064 0.953478 0.149007
-0.00546589 0.999985 0
-0.262064 0.953478 0.149007
1.08393e-07 0.951056 0.309019
-0.00546589 0.999985 0
-0.262064 0.953478 0.149007
-0.242173 0.866261 0.436972
1.08393e-07 0.951056 0.309019
-0.447213 0.723607 -0.525731
-0.504458 0.816231 -0.281583
-0.242172 0.866261 -0.436972
-0.504458 0.816231 -0.281583
-0.262063 0.953478 -0.149006
-0.242172 0.866261 -0.436972
-0.504458 0.816231 -0.281583
-0.525733 0.85065 2.90302e-07
-0.262063 0.953478 -0.149006
-0.525733 0.85065 2.90302e-07
-0.262064 0.953478 0.149007
-0.262063 0.953478 -0.149006
-0.525733 0.85065 2.90302e-07
-0.504458 0.816231 0.281583
-0.262064 0.953478 0.149007
-0.504458 0.816231 0.281583
-0.242173 0.866261 0.436972
-0.262064 0.953478 0.149007
-0.504458 0.816231 0.281583
-0.447212 0.723607 0.525731
-0.242173 0.866261 0.436972
0.242172 0.147895 -0.958895
0.242171 0.443975 -0.862693
0.447212 0.276393 -0.850651
8.43194e-07 -7.46145e-07 -1
-0.00546446 0.309013 -0.951042
0.242172 0.147895 -0.958895
-0.00546446 0.309013 -0.951042
0.242171 0.443975 -0.862693
0.242172 0.147895 -0.958895
-0.00546446 0.309013 -0.951042
8.6462e-07 0.587786 -0.809017
0.242171 0.443975 -0.862693
-0.242172 -0.147897 -0.958895
-0.262064 0.152928 -0.952857
8.43194e-07 -7.46145e-07 -1
-0.262064 0.152928 -0.952857
-0.00546446 0.309013 -0.951042
8.43194e-07 -7.46145e-07 -1
-0.262064 0.152928 -0.952857
-0.262063 0.436353 -0.860766
-0.00546446 0.309013 -0.951042
-0.262063 0.436353 -0.860766
8.6462e-07 0.587786 -0.809017
-0.00546446 0.309013 -0.951042
-0.262063 0.436353 -0.860766
-0.242172 0.683275 -0.68883
8.6462e-07 0.587786 -0.809017
-0.447212 -0.276394 -0.850652
-0.504458 -0.0155709 -0.863296
-0.242172 -0.147897 -0.958895
-0.504458 -0.0155709 -0.863296
-0.262064 0.152928 -0.952857
-0.242172 -0.147897 -0.958895
-0.504458 -0.0155709 -0.863296
-0.525732 0.262865 -0.809017
-0.262064 0.152928 -0.952857
-0.525732 0.262865 -0.809017
-0.262063 0.436353 -0.860766
-0.262064 0.152928 -0.952857
-0.525732 0.262865 -0.809017
-0.504459 0.52003 -0.689268
-0.262063 0.436353 -0.860766
-0.504459 0.52003 -0.689268
-0.242172 0.683275 -0.68883
-0.262063 0.436353 -0.860766
-0.504459 0.52003 -0.689268
-0.447213 0.723607 -0.525731
-0.242172 0.683275 -0.68883
0.242173 -0.866262 -0.43697
0.242172 -0.683274 -0.688832
0.447214 -0.723607 -0.525731
1.40028e-06 -0.951057 -0.309016
-0.00546704 -0.809004 -0.587777
0.242173 -0.866262 -0.43697
-0.00546704 -0.809004 -0.587777
0.242172 -0.683274 -0.688832
0.242173 -0.866262 -0.43697
-0.00546704 -0.809004 -0.587777
-1.67378e-06 -0.587784 -0.809018
0.242172 -0.683274 -0.688832
-0.242172 -0.957665 -0.155659
-0.262065 -0.858962 -0.439894
1.40028e-06 -0.951057 -0.309016
-0.262065 -0.858962 -0.439894
-0.00546704 -0.809004 -0.587777
1.40028e-06 -0.951057 -0.309016
-0.262065 -0.858962 -0.439894
-0.262065 -0.683796 -0.680988
-0.00546704 -0.809004 -0.587777
-0.262065 -0.683796 -0.680988
-1.67378e-06 -0.587784 -0.809018
-0.00546704 -0.809004 -0.587777
-0.262065 -0.683796 -0.680988
-0.242171 -0.443975 -0.862693
-1.67378e-06 -0.587784 -0.809018
-0.447214 -0.894427 0
-0.504459 -0.825853 -0.251967
-0.242172 -0.957665 -0.155659
-0.504459 -0.825853 -0.251967
-0.262065 -0.858962 -0.439894
-0.242172 -0.957665 -0.155659
-0.504459 -0.825853 -0.251967
-0.52573 -0.688192 -0.5
-0.262065 -0.858962 -0.439894
-0.52573 -0.688192 -0.5
-0.262065 -0.683796 -0.680988
-0.262065 -0.858962 -0.439894
-0.52573 -0.688192 -0.5
-0.504457 -0.494838 -0.707572
-0.262065 -0.683796 -0.680988
-0.504457 -0.494838 -0.707572
-0.242171 -0.443975 -0.862693
-0.262065 -0.683796 -0.680988
-0.504457 -0.494838 -0.707572
-0.447212 -0.276394 -0.850652
-0.242171 -0.443975 -0.862693
0.965478 0.0804941 0.247735
0.965478 -0.210737 0.153109
1 3.08456e-07 0
0.852938 0.16131 0.496464
0.89197 -0.139704 0.429968
0.965478 0.0804941 0.247735
0.89197 -0.139704 0.429968
0.965478 -0.210737 0.153109
0.965478 0.0804941 0.247735
0.89197 -0.139704 0.429968
0.852938 -0.422317 0.30683
0.965478 -0.210737 0.153109
0.668249 0.229889 0.707527
0.735619 -0.0624882 0.674508
0.852938 0.16131 0.496464
0.735619 -0.0624882 0.674508
0.89197 -0.139704 0.429968
0.852938 0.16131 0.496464
0.735619 -0.0624882 0.674508
0.735619 -0.345911 0.582419
0.89197 -0.139704 0.429968
0.735619 -0.345911 0.582419
0.852938 -0.422317 0.30683
0.89197 -0.139704 0.429968
0.735619 -0.345911 0.582419
0.668249 -0.601858 0.437276
0.852938 -0.422317 0.30683
0.447214 0.276394 0.85065
0.50446 0.0155712 0.863295
0.668249 0.229889 0.707527
0.50446 0.0155712 0.863295
0.735619 -0.0624882 0.674508
0.668249 0.229889 0.707527
0.50446 0.0155712 0.863295
0.525732 -0.262866 0.809017
0.735619 -0.0624882 0.674508
0.525732 -0.262866 0.809017
0.735619 -0.345911 0.582419
0.735619 -0.0624882 0.674508
0.525732 -0.262866 0.809017
0.504457 -0.52003 0.689269
0.735619 -0.345911 0.582419
0.504457 -0.52003 0.689269
0.668249 -0.601858 0.437276
0.735619 -0.345911 0.582419
0.504457 -0.52003 0.689269
0.447212 -0.723607 0.525732
0.668249 -0.601858 0.437276
0.965478 0.260484 -1.2601e-09
0.965478 0.0804941 0.247735
1 3.08456e-07 0
0.852938 0.522012 9.93171e-07
0.891969 0.365754 0.265735
0.965478 0.260484 -1.2601e-09
0.891969 0.365754 0.265735
0.965478 0.0804941 0.247735
0.965478 0.260484 -1.2601e-09
0.891969 0.365754 0.265735
0.852938 0.16131 0.496464
0.965478 0.0804941 0.247735
0.668249 0.743938 1.16989e-06
0.735617 0.622186 0.267868
0.852938 0.522012 9.93171e-07
0.735617 0.622186 0.267868
0.891969 0.365754 0.265735
0.852938 0.522012 9.93171e-07
0.735617 0.622186 0.267868
0.735617 0.447023 0.508958
0.891969 0.365754 0.265735
0.735617 0.447023 0.508958
0.852938 0.16131 0.496464
0.891969 0.365754 0.265735
0.735617 0.447023 0.508958
0.668249 0.229889 0.707527
0.852938 0.16131 0.496464
0.447214 0.894427 0
0.504459 0.825853 0.251968
0.668249 0.743938 1.16989e-06
0.504459 0.825853 0.251968
0.735617 0.622186 0.267868
0.668249 0.743938 1.16989e-06
0.504459 0.825853 0.251968
0.525732 0.688192 0.499998
0.735617 0.622186 0.267868
0.525732 0.688192 0.499998
0.735617 0.447023 0.508958
0.735617 0.622186 0.267868
0.525732 0.688192 0.499998
0.504459 0.494836 0.707572
0.735617 0.447023 0.508958
0.504459 0.494836 0.707572
0.668249 0.229889 0.707527
0.735617 0.447023 0.508958
0.504459 0.494836 0.707572
0.447214 0.276394 0.85065
0.668249 0.229889 0.707527
0.965478 0.0804941 -0.247735
0.965478 0.260484 -1.2601e-09
1 3.08456e-07 0
0.852938 0.16131 -0.496463
0.89197 0.365752 -0.265734
0.965478 0.0804941 -0.247735
0.89197 0.365752 -0.265734
0.965478 0.260484 -1.2601e-09
0.965478 0.0804941 -0.247735
0.89197 0.365752 -0.265734
0.852938 0.522012 9.93171e-07
0.965478 0.260484 -1.2601e-09
0.668249 0.229889 -0.707527
0.735617 0.447023 -0.508958
0.852938 0.16131 -0.496463
0.735617 0.447023 -0.508958
0.89197 0.365752 -0.265734
0.852938 0.16131 -0.496463
0.735617 0.447023 -0.508958
0.735616 0.622186 -0.267867
0.89197 0.365752 -0.265734
0.735616 0.622186 -0.267867
0.852938 0.522012 9.93171e-07
0.89197 0.365752 -0.265734
0.735616 0.622186 -0.267867
0.668249 0.743938 1.16989e-06
0.852938 0.522012 9.93171e-07
0.447212 0.276393 -0.850651
0.504458 0.494838 -0.707572
0.668249 0.229889 -0.707527
0.504458 0.494838 -0.707572
0.735617 0.447023 -0.508958
0.668249 0.229889 -0.707527
0.504458 0.494838 -0.707572
0.52573 0.688193 -0.499999
0.735617 0.447023 -0.508958
0.52573 0.688193 -0.499999
0.735616 0.622186 -0.267867
0.735617 0.447023 -0.508958
0.52573 0.688193 -0.499999
0.504458 0.825854 -0.251968
0.735616 0.622186 -0.267867
0.504458 0.825854 -0.251968
0.668249 0.743938 1.16989e-06
0.735616 0.622186 -0.267867
0.504458 0.825854 -0.251968
0.447214 0.894427 0
0.668249 0.743938 1.16989e-06
0.965478 -0.210737 -0.153109
0.965478 0.0804941 -0.247735
1 3.08456e-07 0
0.852938 -0.422317 -0.306831
0.89197 -0.139705 -0.429969
0.965478 -0.210737 -0.153109
0.89197 -0.139705 -0.429969
0.965478 0.0804941 -0.247735
0.965478 -0.210737 -0.153109
0.89197 -0.139705 -0.429969
0.852938 0.16131 -0.496463
0.965478 0.0804941 -0.247735
0.668249 -0.601859 -0.437275
0.735619 -0.34591 -0.582418
0.852938 -0.422317 -0.306831
0.735619 -0.34591 -0.582418
0.89197 -0.139705 -0.429969
0.852938 -0.422317 -0.306831
0.735619 -0.34591 -0.582418
0.735619 -0.0624895 -0.674507
0.89197 -0.139705 -0.429969
0.735619 -0.0624895 -0.674507
0.852938 0.16131 -0.496463
0.89197 -0.139705 -0.429969
0.735619 -0.0624895 -0.674507
0.668249 0.229889 -0.707527
0.852938 0.16131 -0.496463
0.447214 -0.723607 -0.525731
0.504459 -0.52003 -0.689268
0.668249 -0.601859 -0.437275
0.504459 -0.52003 -0.689268
0.735619 -0.34591 -0.582418
0.668249 -0.601859 -0.437275
0.504459 -0.52003 -0.689268
0.525732 -0.262865 -0.809017
0.735619 -0.34591 -0.582418
0.525732 -0.262865 -0.809017
0.735619 -0.0624895 -0.674507
0.735619 -0.34591 -0.582418
0.525732 -0.262865 -0.809017
0.504458 0.0155707 -0.863296
0.735619 -0.0624895 -0.674507
0.504458 0.0155707 -0.863296
0.668249 0.229889 -0.707527
0.735619 -0.0624895 -0.674507
0.504458 0.0155707 -0.863296
0.447212 0.276393 -0.850651
0.668249 0.229889 -0.707527
0.965478 -0.210737 0.153109
0.965478 -0.210737 -0.153109
1 3.08456e-07 0
0.852938 -0.422317 0.30683
0.89197 -0.452096 0
0.965478 -0.210737 0.153109
0.89197 -0.452096 0
0.965478 -0.210737 -0.153109
0.965478 -0.210737 0.153109
0.89197 -0.452096 0
0.852938 -0.422317 -0.306831
0.965478 -0.210737 -0.153109
0.668249 -0.601858 0.437276
0.735619 -0.660805 0.149001
0.852938 -0.422317 0.30683
0.735619 -0.660805 0.149001
0.89197 -0.452096 0
0.852938 -0.422317 0.30683
0.735619 -0.660805 0.149001
0.735619 -0.660805 -0.149001
0.89197 -0.452096 0
0.735619 -0.660805 -0.149001
0.852938 -0.422317 -0.306831
0.89197 -0.452096 0
0.735619 -0.660805 -0.149001
0.668249 -0.601859 -0.437275
0.852938 -0.422317 -0.306831
0.447212 -0.723607 0.525732
0.504459 -0.816231 0.281581
0.668249 -0.601858 0.437276
0.504459 -0.816231 0.281581
0.735619 -0.660805 0.149001
0.668249 -0.601858 0.437276
0.504459 -0.816231 0.281581
0.525731 -0.850651 -1.19655e-06
0.735619 -0.660805 0.149001
0.525731 -0.850651 -1.19655e-06
0.735619 -0.660805 -0.149001
0.735619 -0.660805 0.149001
0.525731 -0.850651 -1.19655e-06
0.504459 -0.816232 -0.281579
0.735619 -0.660805 -0.149001
0.504459 -0.816232 -0.281579
0.668249 -0.601859 -0.437275
0.735619 -0.660805 -0.149001
0.504459 -0.816232 -0.281579
0.447214 -0.723607 -0.525731
0.668249 -0.601859 -0.437275
-0.919369 0.241352 -0.310661
-0.902049 0.316597 -0.293384
-0.940422 0.191736 -0.280791
-0.940422 0.191736 -0.280791
-0.933735 0.184589 -0.306701
-0.919369 0.241352 -0.310661
-0.933089 0.296199 -0.203987
-0.967305 0.165425 -0.192239
-0.940422 0.191736 -0.280791
-0.940422 0.191736 -0.280791
-0.902049 0.316597 -0.293384
-0.933089 0.296199 -0.203987
-0.959987 0.173054 -0.220176
-0.933735 0.184589 -0.306701
-0.940422 0.191736 -0.280791
-0.940422 0.191736 -0.280791
-0.967305 0.165425 -0.192239
-0.959987 0.173054 -0.220176
-0.502893 -0.778628 -0.375283
-0.440745 -0.858218 -0.26307
-0.304997 -0.870496 -0.386281
-0.304997 -0.870496 -0.386281
-0.345404 -0.738722 -0.578779
-0.502893 -0.778628 -0.375283
-0.418992 -0.893111 -0.1637
-0.254552 -0.931477 -0.25991
-0.304997 -0.870496 -0.386281
-0.304997 -0.870496 -0.386281
-0.440745 -0.858218 -0.26307
-0.418992 -0.893111 -0.1637
1.33569e-06 -0.950001 -0.312248
1.5041e-06 -0.871094 -0.491116
-0.304997 -0.870496 -0.386281
-0.304997 -0.870496 -0.386281
-0.254552 -0.931477 -0.25991
1.33569e-06 -0.950001 -0.312248
-1.62295e-07 -0.772471 -0.63505
-0.345404 -0.738722 -0.578779
-0.304997 -0.870496 -0.386281
-0.304997 -0.870496 -0.386281
1.5041e-06 -0.871094 -0.491116
-1.62295e-07 -0.772471 -0.63505
-0.5324 -0.119404 -0.838029
-0.318185 -0.100768 -0.942658
-0.247484 -0.0503294 -0.967584
-0.247484 -0.0503294 -0.967584
-0.487847 0.0241026 -0.872597
-0.5324 -0.119404 -0.838029
-1.20061e-06 -0.111679 -0.993744
-7.79992e-07 -0.095547 -0.995425
-0.247484 -0.0503294 -0.967584
-0.247484 -0.0503294 -0.967584
-0.318185 -0.100768 -0.942658
-1.20061e-06 -0.111679 -0.993744
-5.8221e-07 -0.367188 -0.930147
-0.263992 -0.317096 -0.910911
-0.247484 -0.0503294 -0.967584
-0.247484 -0.0503294 -0.967584
-7.79992e-07 -0.095547 -0.995425
-5.8221e-07 -0.367188 -0.930147
-0.543214 -0.142088 -0.827484
-0.487847 0.0241026 -0.872597
-0.247484 -0.0503294 -0.967584
-0.247484 -0.0503294 -0.967584
-0.263992 -0.317096 -0.910911
-0.543214 -0.142088 -0.827484
0.450046 0.731919 -0.511618
-0.690882 0.456338 -0.560747
-0.700691 0.486797 -0.521595
-0.700691 0.486797 -0.521595
0.430155 0.718623 -0.546395
0.450046 0.731919 -0.511618
-0.985096 0.00755153 -0.171838
-0.991408 0.0773653 -0.105478
-0.700691 0.486797 -0.521595
-0.700691 0.486797 -0.521595
-0.690882 0.456338 -0.560747
-0.985096 0.00755153 -0.171838
-0.357805 0.572479 -0.737728
0.430155 0.718623 -0.546395
-0.700691 0.486797 -0.521595
-0.700691 0.486797 -0.521595
-0.991408 0.0773653 -0.105478
-0.357805 0.572479 -0.737728
-0.990114 0.0244417 -0.138122
-0.983203 0.115257 -0.141522
-0.99281 -0.0812903 -0.0878671
-0.99281 -0.0812903 -0.0878671
-0.990102 -0.118221 -0.0756468
-0.990114 0.0244417 -0.138122
-0.991751 0.0350953 -0.123281
-0.973011 -0.216958 -0.0786118
-0.99281 -0.0812903 -0.0878671
-0.99281 -0.0812903 -0.0878671
-0.983203 0.115257 -0.141522
-0.991751 0.0350953 -0.123281
-0.96355 -0.262146 -0.053396
-0.990102 -0.118221 -0.0756468
-0.99281 -0.0812903 -0.0878671
-0.99281 -0.0812903 -0.0878671
-0.973011 -0.216958 -0.0786118
-0.96355 -0.262146 -0.053396
-0.812031 0.480152 -0.331753
0.180404 0.90536 -0.384418
0.128922 0.969961 -0.206289
0.128922 0.969961 -0.206289
-0.0678584 0.992322 -0.103399
-0.812031 0.480152 -0.331753
0.497422 0.832107 -0.245296
0.431445 0.896323 -0.102277
0.128922 0.969961 -0.206289
0.128922 0.969961 -0.206289
0.180404 0.90536 -0.384418
0.497422 0.832107 -0.245296
0.410915 0.911009 -0.0347983
-0.0678584 0.992322 -0.103399
0.128922 0.969961 -0.206289
0.128922 0.969961 -0.206289
0.431445 0.896323 -0.102277
0.410915 0.911009 -0.0347983
-0.896675 0.00567386 -0.442653
-0.728193 -0.446768 -0.519744
-0.980836 0.103241 -0.165235
-0.980836 0.103241 -0.165235
-0.888322 0.449141 0.0956909
-0.896675 0.00567386 -0.442653
-0.732981 -0.560931 -0.384831
-0.978728 0.120272 -0.166214
-0.980836 0.103241 -0.165235
-0.980836 0.103241 -0.165235
-0.728193 -0.446768 -0.519744
-0.732981 -0.560931 -0.384831
-0.780083 0.615145 0.114311
-0.888322 0.449141 0.0956909
-0.980836 0.103241 -0.165235
-0.980836 0.103241 -0.165235
-0.978728 0.120272 -0.166214
-0.780083 0.615145 0.114311
-0.660938 -0.747274 0.0688642
-0.375265 -0.887077 0.268831
-0.407737 -0.874558 0.262487
-0.407737 -0.874558 0.262487
-0.791353 -0.608868 0.055139
-0.660938 -0.747274 0.0688642
-0.59828 -0.791011 0.127916
-0.499419 -0.843026 0.199722
-0.407737 -0.874558 0.262487
-0.407737 -0.874558 0.262487
-0.375265 -0.887077 0.268831
-0.59828 -0.791011 0.127916
-0.773111 -0.622347 0.122405
-0.791353 -0.608868 0.055139
-0.407737 -0.874558 0.262487
-0.407737 -0.874558 0.262487
-0.499419 -0.843026 0.199722
-0.773111 -0.622347 0.122405
-0.826422 -0.372566 0.422163
-0.797336 -0.601687 -0.0471973
-0.760026 -0.625978 0.174675
-0.760026 -0.625978 0.174675
-0.715562 -0.369568 0.592782
-0.826422 -0.372566 0.422163
-0.67732 -0.729003 -0.098957
-0.627482 -0.768831 0.12315
-0.760026 -0.625978 0.174675
-0.760026 -0.625978 0.174675
-0.797336 -0.601687 -0.0471973
-0.67732 -0.729003 -0.098957
-0.65398 -0.587013 0.477207
-0.715562 -0.369568 0.592782
-0.760026 -0.625978 0.174675
-0.760026 -0.625978 0.174675
-0.627482 -0.768831 0.12315
-0.65398 -0.587013 0.477207
-0.897725 0.23866 0.370314
-0.937712 0.185575 0.293698
-0.840382 -0.103432 0.532034
-0.840382 -0.103432 0.532034
-0.767886 0.00576902 0.640561
-0.897725 0.23866 0.370314
-0.995425 -0.0911251 0.0287207
-0.906681 -0.351967 0.232484
-0.840382 -0.103432 0.532034
-0.840382 -0.103432 0.532034
-0.937712 0.185575 0.293698
-0.995425 -0.0911251 0.0287207
-0.775442 -0.570849 0.269852
-0.689755 -0.389015 0.61066
-0.840382 -0.103432 0.532034
-0.840382 -0.103432 0.532034
-0.906681 -0.351967 0.232484
-0.775442 -0.570849 0.269852
-0.65243 -0.280242 0.704131
-0.767886 0.00576902 0.640561
-0.840382 -0.103432 0.532034
-0.840382 -0.103432 0.532034
-0.689755 -0.389015 0.61066
-0.65243 -0.280242 0.704131
-0.841853 -0.52069 -0.142002
-0.840486 -0.508379 -0.187439
-0.867885 -0.467824 -0.167081
-0.867885 -0.467824 -0.167081
-0.862449 -0.49788 -0.0910916
-0.841853 -0.52069 -0.142002
-0.836356 -0.516123 -0.184732
-0.874914 -0.450328 -0.17813
-0.867885 -0.467824 -0.167081
-0.867885 -0.467824 -0.167081
-0.840486 -0.508379 -0.187439
-0.836356 -0.516123 -0.184732
-0.855568 -0.491317 -0.163131
-0.814454 -0.554731 -0.170112
-0.867885 -0.467824 -0.167081
-0.867885 -0.467824 -0.167081
-0.874914 -0.450328 -0.17813
-0.855568 -0.491317 -0.163131
-0.71232 -0.699147 -0.0615931
-0.862449 -0.49788 -0.0910916
-0.867885 -0.467824 -0.167081
-0.867885 -0.467824 -0.167081
-0.814454 -0.554731 -0.170112
-0.71232 -0.699147 -0.0615931
-0.71232 -0.699147 -0.0615931
-0.814454 -0.554731 -0.170112
-0.685966 -0.707763 -0.168887
-0.685966 -0.707763 -0.168887
-0.497628 -0.857101 -0.13321
-0.71232 -0.699147 -0.0615931
-0.855568 -0.491317 -0.163131
-0.816577 -0.562087 -0.131379
-0.685966 -0.707763 -0.168887
-0.685966 -0.707763 -0.168887
-0.814454 -0.554731 -0.170112
-0.855568 -0.491317 -0.163131
-0.797844 -0.594857 -0.0979246
-0.733763 -0.675925 -0.0686793
-0.685966 -0.707763 -0.168887
-0.685966 -0.707763 -0.168887
-0.816577 -0.562087 -0.131379
-0.797844 -0.594857 -0.0979246
-0.619583 -0.784475 -0.0267442
-0.497628 -0.857101 -0.13321
-0.685966 -0.707763 -0.168887
-0.685966 -0.707763 -0.168887
-0.733763 -0.675925 -0.0686793
-0.619583 -0.784475 -0.0267442
-0.731786 -0.674707 0.0962293
-0.764838 -0.643967 0.0181403
-0.827312 -0.561696 0.00721892
-0.827312 -0.561696 0.00721892
-0.765257 -0.631009 0.127315
-0.731786 -0.674707 0.0962293
-0.786054 -0.606586 -0.119045
-0.821518 -0.554384 -0.133289
-0.827312 -0.561696 0.00721892
-0.827312 -0.561696 0.00721892
-0.764838 -0.643967 0.0181403
-0.786054 -0.606586 -0.119045
-0.841853 -0.52069 -0.142002
-0.862449 -0.49788 -0.0910916
-0.827312 -0.561696 0.00721892
-0.827312 -0.561696 0.00721892
-0.821518 -0.554384 -0.133289
-0.841853 -0.52069 -0.142002
-0.71232 -0.699147 -0.0615931
-0.765257 -0.631009 0.127315
-0.827312 -0.561696 0.00721892
-0.827312 -0.561696 0.00721892
-0.862449 -0.49788 -0.0910916
-0.71232 -0.699147 -0.0615931
-0.840755 -0.432499 -0.325693
-0.857664 -0.407714 -0.313338
-0.813191 -0.452273 -0.366292
-0.813191 -0.452273 -0.366292
-0.791014 -0.44638 -0.41838
-0.840755 -0.432499 -0.325693
-0.823089 -0.500404 -0.268554
-0.801083 -0.519567 -0.297181
-0.813191 -0.452273 -0.366292
-0.813191 -0.452273 -0.366292
-0.857664 -0.407714 -0.313338
-0.823089 -0.500404 -0.268554
-0.808391 -0.5278 -0.260638
-0.81815 -0.518107 -0.24939
-0.813191 -0.452273 -0.366292
-0.813191 -0.452273 -0.366292
-0.801083 -0.519567 -0.297181
-0.808391 -0.5278 -0.260638
-0.841163 -0.482945 -0.24333
-0.791014 -0.44638 -0.41838
-0.813191 -0.452273 -0.366292
-0.813191 -0.452273 -0.366292
-0.81815 -0.518107 -0.24939
-0.841163 -0.482945 -0.24333
-0.841163 -0.482945 -0.24333
-0.782254 -0.533385 -0.321836
-0.7609 -0.512723 -0.397676
-0.7609 -0.512723 -0.397676
-0.791014 -0.44638 -0.41838
-0.841163 -0.482945 -0.24333
-0.714477 -0.630849 -0.302576
-0.737519 -0.552483 -0.388366
-0.7609 -0.512723 -0.397676
-0.7609 -0.512723 -0.397676
-0.782254 -0.533385 -0.321836
-0.714477 -0.630849 -0.302576
-0.798567 -0.546254 -0.252781
-0.816107 -0.490868 -0.30499
-0.7609 -0.512723 -0.397676
-0.7609 -0.512723 -0.397676
-0.737519 -0.552483 -0.388366
-0.798567 -0.546254 -0.252781
-0.840755 -0.432499 -0.325693
-0.791014 -0.44638 -0.41838
-0.7609 -0.512723 -0.397676
-0.7609 -0.512723 -0.397676
-0.816107 -0.490868 -0.30499
-0.840755 -0.432499 -0.325693
-0.771315 -0.631239 -0.081309
-0.825918 -0.563778 0.00368191
-0.788351 -0.612806 -0.0545154
-0.788351 -0.612806 -0.0545154
-0.725269 -0.675374 -0.133624
-0.771315 -0.631239 -0.081309
-0.945788 -0.324211 0.0192747
-0.940186 -0.340124 -0.0191256
-0.788351 -0.612806 -0.0545154
-0.788351 -0.612806 -0.0545154
-0.825918 -0.563778 0.00368191
-0.945788 -0.324211 0.0192747
-0.923615 -0.315207 -0.218128
-0.751532 -0.635286 -0.177795
-0.788351 -0.612806 -0.0545154
-0.788351 -0.612806 -0.0545154
-0.940186 -0.340124 -0.0191256
-0.923615 -0.315207 -0.218128
-0.705535 -0.685917 -0.178151
-0.725269 -0.675374 -0.133624
-0.788351 -0.612806 -0.0545154
-0.788351 -0.612806 -0.0545154
-0.751532 -0.635286 -0.177795
-0.705535 -0.685917 -0.178151
-0.945788 -0.324211 0.0192747
-0.997095 -0.0756273 -0.00901676
-0.995694 -0.0531813 -0.0759241
-0.995694 -0.0531813 -0.0759241
-0.940186 -0.340124 -0.0191256
-0.945788 -0.324211 0.0192747
-0.985459 0.103584 -0.134688
-0.97297 0.178408 -0.146627
-0.995694 -0.0531813 -0.0759241
-0.995694 -0.0531813 -0.0759241
-0.997095 -0.0756273 -0.00901676
-0.985459 0.103584 -0.134688
-0.91888 0.248724 -0.306261
-0.968621 -0.0145492 -0.248115
-0.995694 -0.0531813 -0.0759241
-0.995694 -0.0531813 -0.0759241
-0.97297 0.178408 -0.146627
-0.91888 0.248724 -0.306261
-0.923615 -0.315207 -0.218128
-0.940186 -0.340124 -0.0191256
-0.995694 -0.0531813 -0.0759241
-0.995694 -0.0531813 -0.0759241
-0.968621 -0.0145492 -0.248115
-0.923615 -0.315207 -0.218128
-0.876789 -0.229999 -0.422305
-0.895056 0.059362 -0.441985
-0.877305 0.0706206 -0.474708
-0.877305 0.0706206 -0.474708
-0.848417 -0.0261024 -0.528684
-0.876789 -0.229999 -0.422305
-0.841456 0.313677 -0.439954
-0.824273 0.323718 -0.464523
-0.877305 0.0706206 -0.474708
-0.877305 0.0706206 -0.474708
-0.895056 0.059362 -0.441985
-0.841456 0.313677 -0.439954
-0.800826 0.327929 -0.501139
-0.81044 0.146082 -0.567316
-0.877305 0.0706206 -0.474708
-0.877305 0.0706206 -0.474708
-0.824273 0.323718 -0.464523
-0.800826 0.327929 -0.501139
-0.663629 -0.00113884 -0.748061
-0.848417 -0.0261024 -0.528684
-0.877305 0.0706206 -0.474708
-0.877305 0.0706206 -0.474708
-0.81044 0.146082 -0.567316
-0.663629 -0.00113884 -0.748061
-0.985459 0.103584 -0.134688
-0.923096 0.248378 -0.293602
-0.89645 0.344306 -0.278982
-0.89645 0.344306 -0.278982
-0.97297 0.178408 -0.146627
-0.985459 0.103584 -0.134688
-0.923362 0.100185 -0.370627
-0.910317 0.130867 -0.392679
-0.89645 0.344306 -0.278982
-0.89645 0.344306 -0.278982
-0.923096 0.248378 -0.293602
-0.923362 0.100185 -0.370627
-0.89545 0.156374 -0.416794
-0.818243 0.438115 -0.3722
-0.89645 0.344306 -0.278982
-0.89645 0.344306 -0.278982
-0.910317 0.130867 -0.392679
-0.89545 0.156374 -0.416794
-0.91888 0.248724 -0.306261
-0.97297 0.178408 -0.146627
-0.89645 0.344306 -0.278982
-0.89645 0.344306 -0.278982
-0.818243 0.438115 -0.3722
-0.91888 0.248724 -0.306261
-0.923362 0.100185 -0.370627
-0.929324 -0.146682 -0.338882
-0.92161 -0.233081 -0.310336
-0.92161 -0.233081 -0.310336
-0.910317 0.130867 -0.392679
-0.923362 0.100185 -0.370627
-0.969604 -0.151773 -0.191917
-0.940392 -0.266091 -0.2118
-0.92161 -0.233081 -0.310336
-0.92161 -0.233081 -0.310336
-0.929324 -0.146682 -0.338882
-0.969604 -0.151773 -0.191917
-0.907027 -0.355191 -0.226145
-0.891831 -0.294647 -0.343251
-0.92161 -0.233081 -0.310336
-0.92161 -0.233081 -0.310336
-0.940392 -0.266091 -0.2118
-0.907027 -0.355191 -0.226145
-0.89545 0.156374 -0.416794
-0.910317 0.130867 -0.392679
-0.92161 -0.233081 -0.310336
-0.92161 -0.233081 -0.310336
-0.891831 -0.294647 -0.343251
-0.89545 0.156374 -0.416794
-0.969604 -0.151773 -0.191917
-0.994645 -0.074206 -0.0719304
-0.982226 -0.114239 -0.148933
-0.982226 -0.114239 -0.148933
-0.940392 -0.266091 -0.2118
-0.969604 -0.151773 -0.191917
-0.994412 0.0236949 -0.102872
-0.988736 0.0572208 -0.138301
-0.982226 -0.114239 -0.148933
-0.982226 -0.114239 -0.148933
-0.994645 -0.074206 -0.0719304
-0.994412 0.0236949 -0.102872
-0.979076 0.0547307 -0.195998
-0.967472 -0.167717 -0.189393
-0.982226 -0.114239 -0.148933
-0.982226 -0.114239 -0.148933
-0.988736 0.0572208 -0.138301
-0.979076 0.0547307 -0.195998
-0.907027 -0.355191 -0.226145
-0.940392 -0.266091 -0.2118
-0.982226 -0.114239 -0.148933
-0.982226 -0.114239 -0.148933
-0.967472 -0.167717 -0.189393
-0.907027 -0.355191 -0.226145
-0.994412 0.0236949 -0.102872
-0.972027 0.119499 -0.202195
-0.954663 0.168056 -0.245715
-0.954663 0.168056 -0.245715
-0.988736 0.0572208 -0.138301
-0.994412 0.0236949 -0.102872
-0.919369 0.241352 -0.310661
-0.933735 0.184589 -0.306701
-0.954663 0.168056 -0.245715
-0.954663 0.168056 -0.245715
-0.972027 0.119499 -0.202195
-0.919369 0.241352 -0.310661
-0.959987 0.173054 -0.220176
-0.951929 0.206734 -0.226035
-0.954663 0.168056 -0.245715
-0.954663 0.168056 -0.245715
-0.933735 0.184589 -0.306701
-0.959987 0.173054 -0.220176
-0.979076 0.0547307 -0.195998
-0.988736 0.0572208 -0.138301
-0.954663 0.168056 -0.245715
-0.954663 0.168056 -0.245715
-0.951929 0.206734 -0.226035
-0.979076 0.0547307 -0.195998
-0.979076 0.0547307 -0.195998
-0.951929 0.206734 -0.226035
-0.966374 0.185984 -0.17757
-0.966374 0.185984 -0.17757
-0.983797 0.0104217 -0.178981
-0.979076 0.0547307 -0.195998
-0.959987 0.173054 -0.220176
-0.97791 0.145782 -0.149797
-0.966374 0.185984 -0.17757
-0.966374 0.185984 -0.17757
-0.951929 0.206734 -0.226035
-0.959987 0.173054 -0.220176
-0.991751 0.0350953 -0.123281
-0.973763 0.151817 -0.169522
-0.966374 0.185984 -0.17757
-0.966374 0.185984 -0.17757
-0.97791 0.145782 -0.149797
-0.991751 0.0350953 -0.123281
-0.98047 -0.0401672 -0.192523
-0.983797 0.0104217 -0.178981
-0.966374 0.185984 -0.17757
-0.966374 0.185984 -0.17757
-0.973763 0.151817 -0.169522
-0.98047 -0.0401672 -0.192523
-0.959987 0.173054 -0.220176
-0.967305 0.165425 -0.192239
-0.989071 0.105148 -0.103354
-0.989071 0.105148 -0.103354
-0.97791 0.145782 -0.149797
-0.959987 0.173054 -0.220176
-0.933089 0.296199 -0.203987
-0.954242 0.284174 -0.0930983
-0.989071 0.105148 -0.103354
-0.989071 0.105148 -0.103354
-0.967305 0.165425 -0.192239
-0.933089 0.296199 -0.203987
-0.96705 0.252612 -0.0316456
-0.998717 0.0192976 -0.0468243
-0.989071 0.105148 -0.103354
-0.989071 0.105148 -0.103354
-0.954242 0.284174 -0.0930983
-0.96705 0.252612 -0.0316456
-0.991751 0.0350953 -0.123281
-0.97791 0.145782 -0.149797
-0.989071 0.105148 -0.103354
-0.989071 0.105148 -0.103354
-0.998717 0.0192976 -0.0468243
-0.991751 0.0350953 -0.123281
1.11307e-07 -0.994596 -0.103821
0.105559 -0.989191 -0.101781
0.0142064 -0.995804 -0.0904052
0.0142064 -0.995804 -0.0904052
1.48226e-07 -0.999962 -0.00867151
1.11307e-07 -0.994596 -0.103821
-0.290158 -0.956677 -0.0240167
-0.326339 -0.938922 -0.109222
0.0142064 -0.995804 -0.0904052
0.0142064 -0.995804 -0.0904052
0.105559 -0.989191 -0.101781
-0.290158 -0.956677 -0.0240167
-0.341665 -0.920892 0.187676
-0.0392462 -0.970554 0.237664
0.0142064 -0.995804 -0.0904052
0.0142064 -0.995804 -0.0904052
-0.326339 -0.938922 -0.109222
-0.341665 -0.920892 0.187676
1.56857e-07 -0.962178 0.272422
1.48226e-07 -0.999962 -0.00867151
0.0142064 -0.995804 -0.0904052
0.0142064 -0.995804 -0.0904052
-0.0392462 -0.970554 0.237664
1.56857e-07 -0.962178 0.272422
1.56857e-07 -0.962178 0.272422
-0.0392462 -0.970554 0.237664
-0.00525951 -0.76143 0.648226
-0.00525951 -0.76143 0.648226
3.44358e-07 -0.718584 0.69544
1.56857e-07 -0.962178 0.272422
-0.341665 -0.920892 0.187676
-0.290822 -0.765162 0.574413
-0.00525951 -0.76143 0.648226
-0.00525951 -0.76143 0.648226
-0.0392462 -0.970554 0.237664
-0.341665 -0.920892 0.187676
-0.224109 -0.618143 0.753442
0.00757289 -0.603775 0.797119
-0.00525951 -0.76143 0.648226
-0.00525951 -0.76143 0.648226
-0.290822 -0.765162 0.574413
-0.224109 -0.618143 0.753442
1.09659e-06 -0.584051 0.811717
3.44358e-07 -0.718584 0.69544
-0.00525951 -0.76143 0.648226
-0.00525951 -0.76143 0.648226
0.00757289 -0.603775 0.797119
1.09659e-06 -0.584051 0.811717
-0.543548 -0.838874 0.029074
-0.485661 -0.870923 0.0750051
-0.469109 -0.883045 0.0130012
-0.469109 -0.883045 0.0130012
-0.521217 -0.853344 -0.0116868
-0.543548 -0.838874 0.029074
-0.56673 -0.817094 0.10571
-0.591591 -0.805812 0.0262274
-0.469109 -0.883045 0.0130012
-0.469109 -0.883045 0.0130012
-0.485661 -0.870923 0.0750051
-0.56673 -0.817094 0.10571
-0.562355 -0.823581 -0.0739614
-0.461743 -0.886812 0.0189287
-0.469109 -0.883045 0.0130012
-0.469109 -0.883045 0.0130012
-0.591591 -0.805812 0.0262274
-0.562355 -0.823581 -0.0739614
-0.543228 -0.829327 0.130846
-0.521217 -0.853344 -0.0116868
-0.469109 -0.883045 0.0130012
-0.469109 -0.883045 0.0130012
-0.461743 -0.886812 0.0189287
-0.543228 -0.829327 0.130846
-0.543228 -0.829327 0.130846
-0.461743 -0.886812 0.0189287
-0.559069 -0.826762 0.0625079
-0.559069 -0.826762 0.0625079
-0.598682 -0.666013 0.44498
-0.543228 -0.829327 0.130846
-0.562355 -0.823581 -0.0739614
-0.523823 -0.817719 -0.23863
-0.559069 -0.826762 0.0625079
-0.559069 -0.826762 0.0625079
-0.461743 -0.886812 0.0189287
-0.562355 -0.823581 -0.0739614
-0.536549 -0.786093 -0.306877
-0.650973 -0.759073 -0.00650908
-0.559069 -0.826762 0.0625079
-0.559069 -0.826762 0.0625079
-0.523823 -0.817719 -0.23863
-0.536549 -0.786093 -0.306877
-0.626458 -0.605454 0.490893
-0.598682 -0.666013 0.44498
-0.559069 -0.826762 0.0625079
-0.559069 -0.826762 0.0625079
-0.650973 -0.759073 -0.00650908
-0.626458 -0.605454 0.490893
-0.518612 -0.767495 -0.376819
-0.653802 -0.735873 -0.176166
-0.7205 -0.69212 -0.0430014
-0.7205 -0.69212 -0.0430014
-0.75297 -0.642911 -0.140363
-0.518612 -0.767495 -0.376819
-0.562355 -0.823581 -0.0739614
-0.591591 -0.805812 0.0262274
-0.7205 -0.69212 -0.0430014
-0.7205 -0.69212 -0.0430014
-0.653802 -0.735873 -0.176166
-0.562355 -0.823581 -0.0739614
-0.56673 -0.817094 0.10571
-0.660351 -0.742184 0.114456
-0.7205 -0.69212 -0.0430014
-0.7205 -0.69212 -0.0430014
-0.591591 -0.805812 0.0262274
-0.56673 -0.817094 0.10571
-0.74307 -0.654684 0.138693
-0.795969 -0.604334 -0.0348563
-0.7205 -0.69212 -0.0430014
-0.7205 -0.69212 -0.0430014
-0.660351 -0.742184 0.114456
-0.74307 -0.654684 0.138693
-0.780748 -0.616785 -0.100039
-0.75297 -0.642911 -0.140363
-0.7205 -0.69212 -0.0430014
-0.7205 -0.69212 -0.0430014
-0.795969 -0.604334 -0.0348563
-0.780748 -0.616785 -0.100039
-0.562355 -0.823581 -0.0739614
-0.653802 -0.735873 -0.176166
-0.480138 -0.735259 -0.478394
-0.480138 -0.735259 -0.478394
-0.523823 -0.817719 -0.23863
-0.562355 -0.823581 -0.0739614
-0.518612 -0.767495 -0.376819
-0.235849 -0.699763 -0.67432
-0.480138 -0.735259 -0.478394
-0.480138 -0.735259 -0.478394
-0.653802 -0.735873 -0.176166
-0.518612 -0.767495 -0.376819
0.0520208 -0.446062 -0.893489
-0.484277 -0.623092 -0.614193
-0.480138 -0.735259 -0.478394
-0.480138 -0.735259 -0.478394
-0.235849 -0.699763 -0.67432
0.0520208 -0.446062 -0.893489
-0.536549 -0.786093 -0.306877
-0.523823 -0.817719 -0.23863
-0.480138 -0.735259 -0.478394
-0.480138 -0.735259 -0.478394
-0.484277 -0.623092 -0.614193
-0.536549 -0.786093 -0.306877
-0.798567 -0.546254 -0.252781
-0.737519 -0.552483 -0.388366
-0.721174 -0.635051 -0.2768
-0.721174 -0.635051 -0.2768
-0.767218 -0.618437 -0.170039
-0.798567 -0.546254 -0.252781
-0.714477 -0.630849 -0.302576
-0.629191 -0.692871 -0.352206
-0.721174 -0.635051 -0.2768
-0.721174 -0.635051 -0.2768
-0.737519 -0.552483 -0.388366
-0.714477 -0.630849 -0.302576
-0.624214 -0.750701 -0.216345
-0.699351 -0.703676 -0.12549
-0.721174 -0.635051 -0.2768
-0.721174 -0.635051 -0.2768
-0.629191 -0.692871 -0.352206
-0.624214 -0.750701 -0.216345
-0.71061 -0.697272 -0.0940526
-0.767218 -0.618437 -0.170039
-0.721174 -0.635051 -0.2768
-0.721174 -0.635051 -0.2768
-0.699351 -0.703676 -0.12549
-0.71061 -0.697272 -0.0940526
-0.538287 -0.84238 0.0253706
-0.648206 -0.747821 0.143501
-0.666066 -0.715206 0.211748
-0.666066 -0.715206 0.211748
-0.447156 -0.884973 0.129897
-0.538287 -0.84238 0.0253706
-0.671601 -0.739838 0.0399053
-0.720864 -0.676589 0.150274
-0.666066 -0.715206 0.211748
-0.666066 -0.715206 0.211748
-0.648206 -0.747821 0.143501
-0.671601 -0.739838 0.0399053
-0.755654 -0.635384 0.158977
-0.718851 -0.648631 0.250063
-0.666066 -0.715206 0.211748
-0.666066 -0.715206 0.211748
-0.720864 -0.676589 0.150274
-0.755654 -0.635384 0.158977
-0.411272 -0.714484 0.566011
-0.447156 -0.884973 0.129897
-0.666066 -0.715206 0.211748
-0.666066 -0.715206 0.211748
-0.718851 -0.648631 0.250063
-0.411272 -0.714484 0.566011
-0.780748 -0.616785 -0.100039
-0.795969 -0.604334 -0.0348563
-0.815723 -0.578103 -0.01985
-0.815723 -0.578103 -0.01985
-0.817394 -0.571867 -0.0695349
-0.780748 -0.616785 -0.100039
-0.74307 -0.654684 0.138693
-0.781583 -0.608479 0.137408
-0.815723 -0.578103 -0.01985
-0.815723 -0.578103 -0.01985
-0.795969 -0.604334 -0.0348563
-0.74307 -0.654684 0.138693
-0.619583 -0.784475 -0.0267442
-0.733763 -0.675925 -0.0686793
-0.815723 -0.578103 -0.01985
-0.815723 -0.578103 -0.01985
-0.781583 -0.608479 0.137408
-0.619583 -0.784475 -0.0267442
-0.797844 -0.594857 -0.0979246
-0.817394 -0.571867 -0.0695349
-0.815723 -0.578103 -0.01985
-0.815723 -0.578103 -0.01985
-0.733763 -0.675925 -0.0686793
-0.797844 -0.594857 -0.0979246
-0.714477 -0.630849 -0.302576
-0.663713 -0.742996 -0.0862617
-0.556943 -0.807577 -0.193995
-0.556943 -0.807577 -0.193995
-0.629191 -0.692871 -0.352206
-0.714477 -0.630849 -0.302576
-0.503845 -0.854798 0.124343
-0.381024 -0.92452 -0.00919301
-0.556943 -0.807577 -0.193995
-0.556943 -0.807577 -0.193995
-0.663713 -0.742996 -0.0862617
-0.503845 -0.854798 0.124343
-0.306575 -0.922894 -0.232978
-0.4598 -0.846331 -0.268901
-0.556943 -0.807577 -0.193995
-0.556943 -0.807577 -0.193995
-0.381024 -0.92452 -0.00919301
-0.306575 -0.922894 -0.232978
-0.624214 -0.750701 -0.216345
-0.629191 -0.692871 -0.352206
-0.556943 -0.807577 -0.193995
-0.556943 -0.807577 -0.193995
-0.4598 -0.846331 -0.268901
-0.624214 -0.750701 -0.216345
-0.671601 -0.739838 0.0399053
-0.570942 -0.805147 -0.160514
-0.702671 -0.706864 -0.0812188
-0.702671 -0.706864 -0.0812188
-0.720864 -0.676589 0.150274
-0.671601 -0.739838 0.0399053
-0.365552 -0.827227 -0.426693
-0.506536 -0.753591 -0.418954
-0.702671 -0.706864 -0.0812188
-0.702671 -0.706864 -0.0812188
-0.570942 -0.805147 -0.160514
-0.365552 -0.827227 -0.426693
-0.615477 -0.681785 -0.395419
-0.814589 -0.579036 0.0340912
-0.702671 -0.706864 -0.0812188
-0.702671 -0.706864 -0.0812188
-0.506536 -0.753591 -0.418954
-0.615477 -0.681785 -0.395419
-0.755654 -0.635384 0.158977
-0.720864 -0.676589 0.150274
-0.702671 -0.706864 -0.0812188
-0.702671 -0.706864 -0.0812188
-0.814589 -0.579036 0.0340912
-0.755654 -0.635384 0.158977
-0.0817264 -0.680038 -0.728608
-0.0498313 -0.610562 -0.790399
-0.0686544 -0.525587 -0.847965
-0.0686544 -0.525587 -0.847965
-0.125033 -0.557619 -0.820626
-0.0817264 -0.680038 -0.728608
4.43108e-07 -0.612033 -0.790833
6.6754e-07 -0.50952 -0.860459
-0.0686544 -0.525587 -0.847965
-0.0686544 -0.525587 -0.847965
-0.0498313 -0.610562 -0.790399
4.43108e-07 -0.612033 -0.790833
2.51669e-07 -0.491589 -0.870827
-0.0892447 -0.480899 -0.872222
-0.0686544 -0.525587 -0.847965
-0.0686544 -0.525587 -0.847965
6.6754e-07 -0.50952 -0.860459
2.51669e-07 -0.491589 -0.870827
-0.174367 -0.54473 -0.820284
-0.125033 -0.557619 -0.820626
-0.0686544 -0.525587 -0.847965
-0.0686544 -0.525587 -0.847965
-0.0892447 -0.480899 -0.872222
-0.174367 -0.54473 -0.820284
-0.123641 -0.970952 0.204852
-0.0355845 -0.98338 0.178038
-0.0618548 -0.995908 -0.0658822
-0.0618548 -0.995908 -0.0658822
-0.111403 -0.993712 -0.0112445
-0.123641 -0.970952 0.204852
1.58341e-06 -0.985807 0.16788
2.02183e-06 -0.994261 -0.106984
-0.0618548 -0.995908 -0.0658822
-0.0618548 -0.995908 -0.0658822
-0.0355845 -0.98338 0.178038
1.58341e-06 -0.985807 0.16788
3.18201e-07 -0.935317 -0.35381
-0.0788955 -0.936199 -0.342501
-0.0618548 -0.995908 -0.0658822
-0.0618548 -0.995908 -0.0658822
2.02183e-06 -0.994261 -0.106984
3.18201e-07 -0.935317 -0.35381
-0.0947723 -0.954172 -0.283856
-0.111403 -0.993712 -0.0112445
-0.0618548 -0.995908 -0.0658822
-0.0618548 -0.995908 -0.0658822
-0.0788955 -0.936199 -0.342501
-0.0947723 -0.954172 -0.283856
-1.04822e-07 -0.992725 -0.120406
-8.48735e-08 -0.99939 0.034922
-0.158755 -0.987263 0.0104423
-0.158755 -0.987263 0.0104423
-0.178204 -0.975605 -0.128209
-1.04822e-07 -0.992725 -0.120406
5.56523e-08 -0.913402 0.407058
-0.095856 -0.908971 0.405688
-0.158755 -0.987263 0.0104423
-0.158755 -0.987263 0.0104423
-8.48735e-08 -0.99939 0.034922
5.56523e-08 -0.913402 0.407058
-0.250425 -0.848025 0.467056
-0.318926 -0.947407 0.0265817
-0.158755 -0.987263 0.0104423
-0.158755 -0.987263 0.0104423
-0.095856 -0.908971 0.405688
-0.250425 -0.848025 0.467056
-0.316587 -0.944732 -0.0851666
-0.178204 -0.975605 -0.128209
-0.158755 -0.987263 0.0104423
-0.158755 -0.987263 0.0104423
-0.318926 -0.947407 0.0265817
-0.316587 -0.944732 -0.0851666
1.42602e-06 -0.993253 -0.115967
-0.0880927 -0.995847 -0.0229965
0.0419437 -0.999109 0.00476426
0.0419437 -0.999109 0.00476426
3.2715e-07 -0.991102 -0.133105
1.42602e-06 -0.993253 -0.115967
-0.316102 -0.936408 0.15238
-0.254327 -0.946214 0.199993
0.0419437 -0.999109 0.00476426
0.0419437 -0.999109 0.00476426
-0.0880927 -0.995847 -0.0229965
-0.316102 -0.936408 0.15238
-0.290158 -0.956677 -0.0240167
0.105559 -0.989191 -0.101781
0.0419437 -0.999109 0.00476426
0.0419437 -0.999109 0.00476426
-0.254327 -0.946214 0.199993
-0.290158 -0.956677 -0.0240167
1.11307e-07 -0.994596 -0.103821
3.2715e-07 -0.991102 -0.133105
0.0419437 -0.999109 0.00476426
0.0419437 -0.999109 0.00476426
0.105559 -0.989191 -0.101781
1.11307e-07 -0.994596 -0.103821
-0.542422 -0.829082 0.135651
-0.541253 -0.817776 0.195673
-0.511658 -0.843636 0.162739
-0.511658 -0.843636 0.162739
-0.550887 -0.830716 0.0802165
-0.542422 -0.829082 0.135651
-0.562176 -0.759897 0.326364
-0.544148 -0.792276 0.276047
-0.511658 -0.843636 0.162739
-0.511658 -0.843636 0.162739
-0.541253 -0.817776 0.195673
-0.562176 -0.759897 0.326364
-0.56673 -0.817094 0.10571
-0.485661 -0.870923 0.0750051
-0.511658 -0.843636 0.162739
-0.511658 -0.843636 0.162739
-0.544148 -0.792276 0.276047
-0.56673 -0.817094 0.10571
-0.543548 -0.838874 0.029074
-0.550887 -0.830716 0.0802165
-0.511658 -0.843636 0.162739
-0.511658 -0.843636 0.162739
-0.485661 -0.870923 0.0750051
-0.543548 -0.838874 0.029074
-0.591193 -0.804203 -0.0612213
-0.632561 -0.75346 -0.179343
-0.637719 -0.766595 -0.0751449
-0.637719 -0.766595 -0.0751449
-0.582179 -0.792286 -0.18262
-0.591193 -0.804203 -0.0612213
-0.628935 -0.594203 -0.501362
-0.678257 -0.734328 0.0270126
-0.637719 -0.766595 -0.0751449
-0.637719 -0.766595 -0.0751449
-0.632561 -0.75346 -0.179343
-0.628935 -0.594203 -0.501362
-0.66002 -0.732307 0.167629
-0.611243 -0.789951 0.0485678
-0.637719 -0.766595 -0.0751449
-0.637719 -0.766595 -0.0751449
-0.678257 -0.734328 0.0270126
-0.66002 -0.732307 0.167629
-0.5699 -0.814948 -0.105233
-0.582179 -0.792286 -0.18262
-0.637719 -0.766595 -0.0751449
-0.637719 -0.766595 -0.0751449
-0.611243 -0.789951 0.0485678
-0.5699 -0.814948 -0.105233
-0.562176 -0.759897 0.326364
-0.54262 -0.755161 0.367826
-0.592038 -0.742448 0.313468
-0.592038 -0.742448 0.313468
-0.544148 -0.792276 0.276047
-0.562176 -0.759897 0.326364
-0.499901 -0.841444 0.205113
-0.581078 -0.766122 0.274601
-0.592038 -0.742448 0.313468
-0.592038 -0.742448 0.313468
-0.54262 -0.755161 0.367826
-0.499901 -0.841444 0.205113
-0.74307 -0.654684 0.138693
-0.660351 -0.742184 0.114456
-0.592038 -0.742448 0.313468
-0.592038 -0.742448 0.313468
-0.581078 -0.766122 0.274601
-0.74307 -0.654684 0.138693
-0.56673 -0.817094 0.10571
-0.544148 -0.792276 0.276047
-0.592038 -0.742448 0.313468
-0.592038 -0.742448 0.313468
-0.660351 -0.742184 0.114456
-0.56673 -0.817094 0.10571
-0.628935 -0.594203 -0.501362
-0.683867 -0.33393 -0.648704
-0.841528 -0.474461 -0.258298
-0.841528 -0.474461 -0.258298
-0.678257 -0.734328 0.0270126
-0.628935 -0.594203 -0.501362
-0.865587 -0.0762617 -0.494917
-0.940569 0.0384689 -0.337416
-0.841528 -0.474461 -0.258298
-0.841528 -0.474461 -0.258298
-0.683867 -0.33393 -0.648704
-0.865587 -0.0762617 -0.494917
-0.988705 -0.134065 -0.0670057
-0.751005 -0.654233 0.0892829
-0.841528 -0.474461 -0.258298
-0.841528 -0.474461 -0.258298
-0.940569 0.0384689 -0.337416
-0.988705 -0.134065 -0.0670057
-0.66002 -0.732307 0.167629
-0.678257 -0.734328 0.0270126
-0.841528 -0.474461 -0.258298
-0.841528 -0.474461 -0.258298
-0.751005 -0.654233 0.0892829
-0.66002 -0.732307 0.167629
-0.499901 -0.841444 0.205113
-0.365344 -0.929165 -0.0563627
-0.556026 -0.822442 0.120102
-0.556026 -0.822442 0.120102
-0.581078 -0.766122 0.274601
-0.499901 -0.841444 0.205113
-0.455838 -0.867332 -0.199865
-0.472152 -0.880552 -0.0412472
-0.556026 -0.822442 0.120102
-0.556026 -0.822442 0.120102
-0.365344 -0.929165 -0.0563627
-0.455838 -0.867332 -0.199865
-0.619583 -0.784475 -0.0267442
-0.781583 -0.608479 0.137408
-0.556026 -0.822442 0.120102
-0.556026 -0.822442 0.120102
-0.472152 -0.880552 -0.0412472
-0.619583 -0.784475 -0.0267442
-0.74307 -0.654684 0.138693
-0.581078 -0.766122 0.274601
-0.556026 -0.822442 0.120102
-0.556026 -0.822442 0.120102
-0.781583 -0.608479 0.137408
-0.74307 -0.654684 0.138693
-0.865587 -0.0762617 -0.494917
-0.96136 0.0874938 -0.26102
-0.969065 0.242959 -0.0434058
-0.969065 0.242959 -0.0434058
-0.940569 0.0384689 -0.337416
-0.865587 -0.0762617 -0.494917
-0.995425 -0.0911251 0.0287207
-0.937712 0.185575 0.293698
-0.969065 0.242959 -0.0434058
-0.969065 0.242959 -0.0434058
-0.96136 0.0874938 -0.26102
-0.995425 -0.0911251 0.0287207
-0.897725 0.23866 0.370314
-0.945423 0.318014 0.071007
-0.969065 0.242959 -0.0434058
-0.969065 0.242959 -0.0434058
-0.937712 0.185575 0.293698
-0.897725 0.23866 0.370314
-0.988705 -0.134065 -0.0670057
-0.940569 0.0384689 -0.337416
-0.969065 0.242959 -0.0434058
-0.969065 0.242959 -0.0434058
-0.945423 0.318014 0.071007
-0.988705 -0.134065 -0.0670057
-0.793368 -0.480219 0.374109
-0.828608 -0.478067 0.29131
-0.822502 -0.469775 0.320627
-0.822502 -0.469775 0.320627
-0.807284 -0.447924 0.384261
-0.793368 -0.480219 0.374109
-0.857866 -0.434728 0.274001
-0.829792 -0.455457 0.322497
-0.822502 -0.469775 0.320627
-0.822502 -0.469775 0.320627
-0.828608 -0.478067 0.29131
-0.857866 -0.434728 0.274001
-0.734555 -0.60302 0.311122
-0.759985 -0.568396 0.315196
-0.822502 -0.469775 0.320627
-0.822502 -0.469775 0.320627
-0.829792 -0.455457 0.322497
-0.734555 -0.60302 0.311122
-0.802545 -0.555647 0.217207
-0.807284 -0.447924 0.384261
-0.822502 -0.469775 0.320627
-0.822502 -0.469775 0.320627
-0.759985 -0.568396 0.315196
-0.802545 -0.555647 0.217207
-0.65243 -0.280242 0.704131
-0.632392 -0.469813 0.615919
-0.655026 -0.394824 0.644247
-0.655026 -0.394824 0.644247
-0.618263 -0.205898 0.758523
-0.65243 -0.280242 0.704131
-0.756442 -0.472405 0.452359
-0.763536 -0.43729 0.475174
-0.655026 -0.394824 0.644247
-0.655026 -0.394824 0.644247
-0.632392 -0.469813 0.615919
-0.756442 -0.472405 0.452359
-0.723126 -0.427844 0.542253
-0.740482 -0.365471 0.564018
-0.655026 -0.394824 0.644247
-0.655026 -0.394824 0.644247
-0.763536 -0.43729 0.475174
-0.723126 -0.427844 0.542253
-0.782766 -0.334795 0.524586
-0.618263 -0.205898 0.758523
-0.655026 -0.394824 0.644247
-0.655026 -0.394824 0.644247
-0.740482 -0.365471 0.564018
-0.782766 -0.334795 0.524586
-0.281889 -0.959447 0.000381519
-0.209909 -0.949831 -0.23186
-0.360289 -0.877463 -0.316625
-0.360289 -0.877463 -0.316625
-0.466448 -0.882378 -0.0619319
-0.281889 -0.959447 0.000381519
-0.166381 -0.965545 -0.200102
-0.293997 -0.917975 -0.266247
-0.360289 -0.877463 -0.316625
-0.360289 -0.877463 -0.316625
-0.209909 -0.949831 -0.23186
-0.166381 -0.965545 -0.200102
-0.488593 -0.75831 -0.431559
-0.617936 -0.625916 -0.475798
-0.360289 -0.877463 -0.316625
-0.360289 -0.877463 -0.316625
-0.293997 -0.917975 -0.266247
-0.488593 -0.75831 -0.431559
-0.751985 -0.622106 -0.217948
-0.466448 -0.882378 -0.0619319
-0.360289 -0.877463 -0.316625
-0.360289 -0.877463 -0.316625
-0.617936 -0.625916 -0.475798
-0.751985 -0.622106 -0.217948
-0.751985 -0.622106 -0.217948
-0.617936 -0.625916 -0.475798
-0.734543 -0.399638 -0.548395
-0.734543 -0.399638 -0.548395
-0.880326 -0.378872 -0.285451
-0.751985 -0.622106 -0.217948
-0.488593 -0.75831 -0.431559
-0.657548 -0.459089 -0.597385
-0.734543 -0.399638 -0.548395
-0.734543 -0.399638 -0.548395
-0.617936 -0.625916 -0.475798
-0.488593 -0.75831 -0.431559
-0.643641 -0.394078 -0.656071
-0.72521 -0.403188 -0.558131
-0.734543 -0.399638 -0.548395
-0.734543 -0.399638 -0.548395
-0.657548 -0.459089 -0.597385
-0.643641 -0.394078 -0.656071
-0.866567 -0.432178 -0.249568
-0.880326 -0.378872 -0.285451
-0.734543 -0.399638 -0.548395
-0.734543 -0.399638 -0.548395
-0.72521 -0.403188 -0.558131
-0.866567 -0.432178 -0.249568
-0.166381 -0.965545 -0.200102
-0.132089 -0.990859 -0.0274208
-0.231777 -0.968019 -0.096017
-0.231777 -0.968019 -0.096017
-0.293997 -0.917975 -0.266247
-0.166381 -0.965545 -0.200102
-0.102924 -0.964136 0.24464
-0.192738 -0.961516 0.195805
-0.231777 -0.968019 -0.096017
-0.231777 -0.968019 -0.096017
-0.132089 -0.990859 -0.0274208
-0.102924 -0.964136 0.24464
-0.287894 -0.951893 0.104961
-0.359854 -0.90607 -0.22258
-0.231777 -0.968019 -0.096017
-0.231777 -0.968019 -0.096017
-0.192738 -0.961516 0.195805
-0.287894 -0.951893 0.104961
-0.488593 -0.75831 -0.431559
-0.293997 -0.917975 -0.266247
-0.231777 -0.968019 -0.096017
-0.231777 -0.968019 -0.096017
-0.359854 -0.90607 -0.22258
-0.488593 -0.75831 -0.431559
-0.488593 -0.75831 -0.431559
-0.359854 -0.90607 -0.22258
-0.487415 -0.725921 -0.485248
-0.487415 -0.725921 -0.485248
-0.657548 -0.459089 -0.597385
-0.488593 -0.75831 -0.431559
-0.287894 -0.951893 0.104961
-0.324714 -0.891892 -0.314785
-0.487415 -0.725921 -0.485248
-0.487415 -0.725921 -0.485248
-0.359854 -0.90607 -0.22258
-0.287894 -0.951893 0.104961
-0.367723 -0.613297 -0.699033
-0.491774 -0.465839 -0.735631
-0.487415 -0.725921 -0.485248
-0.487415 -0.725921 -0.485248
-0.324714 -0.891892 -0.314785
-0.367723 -0.613297 -0.699033
-0.643641 -0.394078 -0.656071
-0.657548 -0.459089 -0.597385
-0.487415 -0.725921 -0.485248
-0.487415 -0.725921 -0.485248
-0.491774 -0.465839 -0.735631
-0.643641 -0.394078 -0.656071
-0.444419 -0.858064 0.257327
-0.351709 -0.902953 0.246934
-0.361388 -0.914182 0.183496
-0.361388 -0.914182 0.183496
-0.479833 -0.86315 0.157261
-0.444419 -0.858064 0.257327
-0.262723 -0.925276 0.273571
-0.260341 -0.943237 0.206221
-0.361388 -0.914182 0.183496
-0.361388 -0.914182 0.183496
-0.351709 -0.902953 0.246934
-0.262723 -0.925276 0.273571
-0.287894 -0.951893 0.104961
-0.334018 -0.904375 0.265588
-0.359865 -0.922293 -0.14097
-0.359865 -0.922293 -0.14097
-0.324714 -0.891892 -0.314785
-0.287894 -0.951893 0.104961
-0.384481 -0.856724 0.3438
-0.395011 -0.918673 0.00235246
-0.359865 -0.922293 -0.14097
-0.359865 -0.922293 -0.14097
-0.334018 -0.904375 0.265588
-0.384481 -0.856724 0.3438
-0.327776 -0.818852 -0.471216
-0.307295 -0.722422 -0.619416
-0.359865 -0.922293 -0.14097
-0.359865 -0.922293 -0.14097
-0.395011 -0.918673 0.00235246
-0.327776 -0.818852 -0.471216
-0.367723 -0.613297 -0.699033
-0.324714 -0.891892 -0.314785
-0.359865 -0.922293 -0.14097
-0.359865 -0.922293 -0.14097
-0.307295 -0.722422 -0.619416
-0.367723 -0.613297 -0.699033
-0.262723 -0.925276 0.273571
-0.169455 -0.938302 0.301454
-0.188026 -0.959125 0.211482
-0.188026 -0.959125 0.211482
-0.260341 -0.943237 0.206221
-0.262723 -0.925276 0.273571
-0.0864439 -0.947181 0.308828
-0.12509 -0.970876 0.204336
-0.188026 -0.959125 0.211482
-0.188026 -0.959125 0.211482
-0.169455 -0.938302 0.301454
-0.0864439 -0.947181 0.308828
-0.631809 -0.698715 0.335581
-0.527908 -0.797294 0.292636
-0.581194 -0.795697 0.170529
-0.581194 -0.795697 0.170529
-0.679766 -0.70937 0.186312
-0.631809 -0.698715 0.335581
-0.444419 -0.858064 0.257327
-0.479833 -0.86315 0.157261
-0.581194 -0.795697 0.170529
-0.581194 -0.795697 0.170529
-0.527908 -0.797294 0.292636
-0.444419 -0.858064 0.257327
-0.384481 -0.856724 0.3438
-0.437447 -0.778976 0.449261
-0.440175 -0.87794 0.188328
-0.440175 -0.87794 0.188328
-0.395011 -0.918673 0.00235246
-0.384481 -0.856724 0.3438
-0.561488 -0.652182 0.509304
-0.568088 -0.765043 0.303291
-0.440175 -0.87794 0.188328
-0.440175 -0.87794 0.188328
-0.437447 -0.778976 0.449261
-0.561488 -0.652182 0.509304
-0.498488 -0.857722 -0.125788
-0.376457 -0.888397 -0.262738
-0.440175 -0.87794 0.188328
-0.440175 -0.87794 0.188328
-0.568088 -0.765043 0.303291
-0.498488 -0.857722 -0.125788
-0.327776 -0.818852 -0.471216
-0.395011 -0.918673 0.00235246
-0.440175 -0.87794 0.188328
-0.440175 -0.87794 0.188328
-0.376457 -0.888397 -0.262738
-0.327776 -0.818852 -0.471216
-0.920755 -0.358496 0.153917
-0.766028 -0.55523 0.323914
-0.797255 -0.578189 0.173442
-0.797255 -0.578189 0.173442
-0.914645 -0.394793 0.0869708
-0.920755 -0.358496 0.153917
-0.631809 -0.698715 0.335581
-0.679766 -0.70937 0.186312
-0.797255 -0.578189 0.173442
-0.797255 -0.578189 0.173442
-0.766028 -0.55523 0.323914
-0.631809 -0.698715 0.335581
-0.561488 -0.652182 0.509304
-0.76752 -0.472034 0.433702
-0.765292 -0.61452 0.191554
-0.765292 -0.61452 0.191554
-0.568088 -0.765043 0.303291
-0.561488 -0.652182 0.509304
-0.937116 -0.297896 0.181855
-0.920286 -0.391133 0.00944988
-0.765292 -0.61452 0.191554
-0.765292 -0.61452 0.191554
-0.76752 -0.472034 0.433702
-0.937116 -0.297896 0.181855
-0.83115 -0.516432 -0.206124
-0.668737 -0.731676 -0.132062
-0.765292 -0.61452 0.191554
-0.765292 -0.61452 0.191554
-0.920286 -0.391133 0.00944988
-0.83115 -0.516432 -0.206124
-0.498488 -0.857722 -0.125788
-0.568088 -0.765043 0.303291
-0.765292 -0.61452 0.191554
-0.765292 -0.61452 0.191554
-0.668737 -0.731676 -0.132062
-0.498488 -0.857722 -0.125788
-0.937116 -0.297896 0.181855
-0.973643 -0.225949 -0.0310875
-0.941246 -0.301002 -0.153144
-0.941246 -0.301002 -0.153144
-0.920286 -0.391133 0.00944988
-0.937116 -0.297896 0.181855
-0.960778 -0.275338 0.0330824
-0.939181 -0.339838 -0.0494835
-0.941246 -0.301002 -0.153144
-0.941246 -0.301002 -0.153144
-0.973643 -0.225949 -0.0310875
-0.960778 -0.275338 0.0330824
-0.91817 -0.380419 -0.110661
-0.896934 -0.356213 -0.261956
-0.941246 -0.301002 -0.153144
-0.941246 -0.301002 -0.153144
-0.939181 -0.339838 -0.0494835
-0.91817 -0.380419 -0.110661
-0.83115 -0.516432 -0.206124
-0.920286 -0.391133 0.00944988
-0.941246 -0.301002 -0.153144
-0.941246 -0.301002 -0.153144
-0.896934 -0.356213 -0.261956
-0.83115 -0.516432 -0.206124
-0.979667 -0.191566 0.0596157
-0.969846 -0.235171 0.0639764
-0.965259 -0.261231 -0.00583709
-0.969632 -0.232723 0.0751878
-0.968661 -0.24746 0.0214293
-0.965259 -0.261231 -0.00583709
-0.965259 -0.261231 -0.00583709
-0.969846 -0.235171 0.0639764
-0.969632 -0.232723 0.0751878
-0.920755 -0.358496 0.153917
-0.914645 -0.394793 0.0869708
-0.965259 -0.261231 -0.00583709
-0.965259 -0.261231 -0.00583709
-0.968661 -0.24746 0.0214293
-0.920755 -0.358496 0.153917
-0.0623297 -0.656983 0.751324
0.509383 -0.816687 0.271205
0.316689 -0.899706 0.300396
0.316689 -0.899706 0.300396
-0.221937 -0.877808 0.424497
-0.0623297 -0.656983 0.751324
0.336187 -0.941794 -0.00122215
0.31499 -0.942825 -0.108912
0.316689 -0.899706 0.300396
0.316689 -0.899706 0.300396
0.509383 -0.816687 0.271205
0.336187 -0.941794 -0.00122215
0.20655 -0.974531 -0.0873288
0.0673325 -0.95864 0.276542
0.316689 -0.899706 0.300396
0.316689 -0.899706 0.300396
0.31499 -0.942825 -0.108912
0.20655 -0.974531 -0.0873288
-0.344668 -0.886981 0.307359
-0.221937 -0.877808 0.424497
0.316689 -0.899706 0.300396
0.316689 -0.899706 0.300396
0.0673325 -0.95864 0.276542
-0.344668 -0.886981 0.307359
-0.344668 -0.886981 0.307359
-0.579621 -0.81039 -0.085489
-0.574435 -0.790403 -0.212808
-0.574435 -0.790403 -0.212808
-0.221937 -0.877808 0.424497
-0.344668 -0.886981 0.307359
-0.519094 -0.822412 -0.232767
-0.416798 -0.86903 -0.266582
-0.574435 -0.790403 -0.212808
-0.574435 -0.790403 -0.212808
-0.579621 -0.81039 -0.085489
-0.519094 -0.822412 -0.232767
-0.777703 -0.503501 -0.376384
-0.790478 -0.562603 0.242121
-0.574435 -0.790403 -0.212808
-0.574435 -0.790403 -0.212808
-0.416798 -0.86903 -0.266582
-0.777703 -0.503501 -0.376384
-0.0623297 -0.656983 0.751324
-0.221937 -0.877808 0.424497
-0.574435 -0.790403 -0.212808
-0.574435 -0.790403 -0.212808
-0.790478 -0.562603 0.242121
-0.0623297 -0.656983 0.751324
-0.0999703 -0.982943 -0.154369
-0.29373 -0.925237 -0.240122
-0.333684 -0.898488 -0.285262
-0.333684 -0.898488 -0.285262
-0.0999492 -0.978253 -0.181746
-0.0999703 -0.982943 -0.154369
-0.466147 -0.824636 -0.32044
-0.477427 -0.803761 -0.355011
-0.333684 -0.898488 -0.285262
-0.333684 -0.898488 -0.285262
-0.29373 -0.925237 -0.240122
-0.466147 -0.824636 -0.32044
-0.482734 -0.788772 -0.380533
-0.350502 -0.851281 -0.390471
-0.333684 -0.898488 -0.285262
-0.333684 -0.898488 -0.285262
-0.477427 -0.803761 -0.355011
-0.482734 -0.788772 -0.380533
-0.0783808 -0.930509 -0.357785
-0.0999492 -0.978253 -0.181746
-0.333684 -0.898488 -0.285262
-0.333684 -0.898488 -0.285262
-0.350502 -0.851281 -0.390471
-0.0783808 -0.930509 -0.357785
-0.466147 -0.824636 -0.32044
-0.604119 -0.729933 -0.319747
-0.592759 -0.737391 -0.323869
-0.592759 -0.737391 -0.323869
-0.477427 -0.803761 -0.355011
-0.466147 -0.824636 -0.32044
-0.754384 -0.620224 -0.215007
-0.73466 -0.63362 -0.242489
-0.592759 -0.737391 -0.323869
-0.592759 -0.737391 -0.323869
-0.604119 -0.729933 -0.319747
-0.754384 -0.620224 -0.215007
-0.704779 -0.65778 -0.26573
-0.584079 -0.731132 -0.35256
-0.592759 -0.737391 -0.323869
-0.592759 -0.737391 -0.323869
-0.73466 -0.63362 -0.242489
-0.704779 -0.65778 -0.26573
-0.482734 -0.788772 -0.380533
-0.477427 -0.803761 -0.355011
-0.592759 -0.737391 -0.323869
-0.592759 -0.737391 -0.323869
-0.584079 -0.731132 -0.35256
-0.482734 -0.788772 -0.380533
-0.754384 -0.620224 -0.215007
-0.911797 -0.410599 0.0059806
-0.84283 -0.534911 -0.0592287
-0.84283 -0.534911 -0.0592287
-0.73466 -0.63362 -0.242489
-0.754384 -0.620224 -0.215007
-0.0867961 -0.572316 -0.815427
-0.823447 -0.559621 0.0935932
-0.84283 -0.534911 -0.0592287
-0.84283 -0.534911 -0.0592287
-0.911797 -0.410599 0.0059806
-0.0867961 -0.572316 -0.815427
-0.694768 -0.69909 -0.169031
-0.792395 -0.594678 -0.1359
-0.84283 -0.534911 -0.0592287
-0.84283 -0.534911 -0.0592287
-0.823447 -0.559621 0.0935932
-0.694768 -0.69909 -0.169031
-0.704779 -0.65778 -0.26573
-0.73466 -0.63362 -0.242489
-0.84283 -0.534911 -0.0592287
-0.84283 -0.534911 -0.0592287
-0.792395 -0.594678 -0.1359
-0.704779 -0.65778 -0.26573
-0.715602 -0.69743 -0.0387953
-0.571134 -0.820855 -0.0018502
-0.557747 -0.820889 -0.122716
-0.557747 -0.820889 -0.122716
-0.696489 -0.71364 -0.0749717
-0.715602 -0.69743 -0.0387953
-0.367671 -0.929165 -0.0383402
-0.339108 -0.924871 -0.172101
-0.557747 -0.820889 -0.122716
-0.557747 -0.820889 -0.122716
-0.571134 -0.820855 -0.0018502
-0.367671 -0.929165 -0.0383402
0.0282165 -0.504655 -0.86286
-0.113064 -0.621791 -0.774979
-0.557747 -0.820889 -0.122716
-0.557747 -0.820889 -0.122716
-0.339108 -0.924871 -0.172101
0.0282165 -0.504655 -0.86286
-0.329694 -0.697369 -0.636379
-0.696489 -0.71364 -0.0749717
-0.557747 -0.820889 -0.122716
-0.557747 -0.820889 -0.122716
-0.113064 -0.621791 -0.774979
-0.329694 -0.697369 -0.636379
-0.367671 -0.929165 -0.0383402
-0.0870763 -0.995809 0.0279548
-0.107379 -0.986517 -0.12351
-0.107379 -0.986517 -0.12351
-0.339108 -0.924871 -0.172101
-0.367671 -0.929165 -0.0383402
0.106382 -0.993996 -0.0255776
0.0443438 -0.98724 -0.152941
-0.107379 -0.986517 -0.12351
-0.107379 -0.986517 -0.12351
-0.0870763 -0.995809 0.0279548
0.106382 -0.993996 -0.0255776
-0.0785016 -0.591886 -0.80219
0.00608818 -0.512784 -0.858496
-0.107379 -0.986517 -0.12351
-0.107379 -0.986517 -0.12351
0.0443438 -0.98724 -0.152941
-0.0785016 -0.591886 -0.80219
0.0282165 -0.504655 -0.86286
-0.339108 -0.924871 -0.172101
-0.107379 -0.986517 -0.12351
-0.107379 -0.986517 -0.12351
0.00608818 -0.512784 -0.858496
0.0282165 -0.504655 -0.86286
0.106382 -0.993996 -0.0255776
0.302975 -0.921824 -0.241757
0.0636966 -0.906039 -0.418374
0.0636966 -0.906039 -0.418374
0.0443438 -0.98724 -0.152941
0.106382 -0.993996 -0.0255776
0.161575 -0.823917 -0.543189
0.00772793 -0.749156 -0.662348
0.0636966 -0.906039 -0.418374
0.0636966 -0.906039 -0.418374
0.302975 -0.921824 -0.241757
0.161575 -0.823917 -0.543189
-0.18461 -0.554485 -0.811459
-0.196504 -0.587296 -0.785156
0.0636966 -0.906039 -0.418374
0.0636966 -0.906039 -0.418374
0.00772793 -0.749156 -0.662348
-0.18461 -0.554485 -0.811459
-0.0785016 -0.591886 -0.80219
0.0443438 -0.98724 -0.152941
0.0636966 -0.906039 -0.418374
0.0636966 -0.906039 -0.418374
-0.196504 -0.587296 -0.785156
-0.0785016 -0.591886 -0.80219
0.161575 -0.823917 -0.543189
-0.00339679 -0.728617 -0.684913
-0.0682414 -0.714428 -0.696374
-0.0682414 -0.714428 -0.696374
0.00772793 -0.749156 -0.662348
0.161575 -0.823917 -0.543189
-0.244832 -0.879739 -0.407574
-0.320418 -0.809691 -0.491664
-0.0682414 -0.714428 -0.696374
-0.0682414 -0.714428 -0.696374
-0.00339679 -0.728617 -0.684913
-0.244832 -0.879739 -0.407574
-0.38573 -0.697789 -0.603575
-0.233066 -0.578719 -0.781515
-0.0682414 -0.714428 -0.696374
-0.0682414 -0.714428 -0.696374
-0.320418 -0.809691 -0.491664
-0.38573 -0.697789 -0.603575
-0.18461 -0.554485 -0.811459
0.00772793 -0.749156 -0.662348
-0.0682414 -0.714428 -0.696374
-0.0682414 -0.714428 -0.696374
-0.233066 -0.578719 -0.781515
-0.18461 -0.554485 -0.811459
-0.244832 -0.879739 -0.407574
-0.344307 -0.938807 0.00970652
-0.410158 -0.906933 -0.0961456
-0.410158 -0.906933 -0.0961456
-0.320418 -0.809691 -0.491664
-0.244832 -0.879739 -0.407574
-0.777703 -0.503501 -0.376384
-0.416798 -0.86903 -0.266582
-0.410158 -0.906933 -0.0961456
-0.410158 -0.906933 -0.0961456
-0.344307 -0.938807 0.00970652
-0.777703 -0.503501 -0.376384
-0.519094 -0.822412 -0.232767
-0.530748 -0.80246 -0.272699
-0.410158 -0.906933 -0.0961456
-0.410158 -0.906933 -0.0961456
-0.416798 -0.86903 -0.266582
-0.519094 -0.822412 -0.232767
-0.38573 -0.697789 -0.603575
-0.320418 -0.809691 -0.491664
-0.410158 -0.906933 -0.0961456
-0.410158 -0.906933 -0.0961456
-0.530748 -0.80246 -0.272699
-0.38573 -0.697789 -0.603575
-0.687098 -0.531613 0.495262
-0.567478 -0.570624 0.593596
-0.581467 -0.546617 0.602583
-0.581467 -0.546617 0.602583
-0.702278 -0.542245 0.461276
-0.687098 -0.531613 0.495262
-0.391684 -0.678523 0.621441
-0.459254 -0.584516 0.6689
-0.581467 -0.546617 0.602583
-0.581467 -0.546617 0.602583
-0.567478 -0.570624 0.593596
-0.391684 -0.678523 0.621441
-0.494976 -0.629464 0.598978
-0.590951 -0.593994 0.545845
-0.581467 -0.546617 0.602583
-0.581467 -0.546617 0.602583
-0.459254 -0.584516 0.6689
-0.494976 -0.629464 0.598978
-0.790509 -0.519147 0.324935
-0.702278 -0.542245 0.461276
-0.581467 -0.546617 0.602583
-0.581467 -0.546617 0.602583
-0.590951 -0.593994 0.545845
-0.790509 -0.519147 0.324935
-0.866567 -0.432178 -0.249568
-0.794073 -0.569372 -0.212753
-0.844001 -0.507269 0.174186
-0.844001 -0.507269 0.174186
-0.92342 -0.362094 0.127214
-0.866567 -0.432178 -0.249568
-0.779077 -0.595418 -0.196254
-0.817724 -0.521035 0.244643
-0.844001 -0.507269 0.174186
-0.844001 -0.507269 0.174186
-0.794073 -0.569372 -0.212753
-0.779077 -0.595418 -0.196254
-0.687098 -0.531613 0.495262
-0.702278 -0.542245 0.461276
-0.844001 -0.507269 0.174186
-0.844001 -0.507269 0.174186
-0.817724 -0.521035 0.244643
-0.687098 -0.531613 0.495262
-0.790509 -0.519147 0.324935
-0.92342 -0.362094 0.127214
-0.844001 -0.507269 0.174186
-0.844001 -0.507269 0.174186
-0.702278 -0.542245 0.461276
-0.790509 -0.519147 0.324935
-0.581288 -0.806834 0.105466
-0.520687 -0.843438 0.132281
-0.521524 -0.853132 -0.0133585
-0.521524 -0.853132 -0.0133585
-0.543462 -0.836612 -0.0687669
-0.581288 -0.806834 0.105466
-0.454939 -0.862814 0.220415
-0.48226 -0.875626 0.0265554
-0.521524 -0.853132 -0.0133585
-0.521524 -0.853132 -0.0133585
-0.520687 -0.843438 0.132281
-0.454939 -0.862814 0.220415
-0.521718 -0.852989 -0.0148262
-0.525629 -0.843598 -0.109799
-0.521524 -0.853132 -0.0133585
-0.521524 -0.853132 -0.0133585
-0.48226 -0.875626 0.0265554
-0.521718 -0.852989 -0.0148262
-0.557204 -0.809136 -0.186609
-0.543462 -0.836612 -0.0687669
-0.521524 -0.853132 -0.0133585
-0.521524 -0.853132 -0.0133585
-0.525629 -0.843598 -0.109799
-0.557204 -0.809136 -0.186609
-0.829433 -0.477381 -0.290082
-0.902351 -0.380685 -0.202095
-0.870289 -0.439676 -0.221996
-0.870289 -0.439676 -0.221996
-0.789535 -0.514883 -0.333962
-0.829433 -0.477381 -0.290082
-0.960331 -0.226249 -0.163022
-0.956651 -0.266446 -0.117583
-0.870289 -0.439676 -0.221996
-0.870289 -0.439676 -0.221996
-0.902351 -0.380685 -0.202095
-0.960331 -0.226249 -0.163022
-0.952711 -0.294246 -0.0759064
-0.854377 -0.503877 -0.127071
-0.870289 -0.439676 -0.221996
-0.870289 -0.439676 -0.221996
-0.956651 -0.266446 -0.117583
-0.952711 -0.294246 -0.0759064
-0.810517 -0.553589 -0.191317
-0.789535 -0.514883 -0.333962
-0.870289 -0.439676 -0.221996
-0.870289 -0.439676 -0.221996
-0.854377 -0.503877 -0.127071
-0.810517 -0.553589 -0.191317
-0.810517 -0.553589 -0.191317
-0.854377 -0.503877 -0.127071
-0.843062 -0.537028 -0.0291045
-0.843062 -0.537028 -0.0291045
-0.807137 -0.583746 -0.088148
-0.810517 -0.553589 -0.191317
-0.952711 -0.294246 -0.0759064
-0.949499 -0.313768 0.00121893
-0.843062 -0.537028 -0.0291045
-0.843062 -0.537028 -0.0291045
-0.854377 -0.503877 -0.127071
-0.952711 -0.294246 -0.0759064
-0.945788 -0.324211 0.0192747
-0.825918 -0.563778 0.00368191
-0.843062 -0.537028 -0.0291045
-0.843062 -0.537028 -0.0291045
-0.949499 -0.313768 0.00121893
-0.945788 -0.324211 0.0192747
-0.771315 -0.631239 -0.081309
-0.807137 -0.583746 -0.088148
-0.843062 -0.537028 -0.0291045
-0.843062 -0.537028 -0.0291045
-0.825918 -0.563778 0.00368191
-0.771315 -0.631239 -0.081309
-0.68548 -0.728021 -0.0101596
-0.743257 -0.651499 -0.152045
-0.605438 -0.779795 -0.159261
-0.605438 -0.779795 -0.159261
-0.563835 -0.824662 -0.0449832
-0.68548 -0.728021 -0.0101596
-0.78815 -0.572429 -0.226151
-0.634503 -0.726874 -0.262792
-0.605438 -0.779795 -0.159261
-0.605438 -0.779795 -0.159261
-0.743257 -0.651499 -0.152045
-0.78815 -0.572429 -0.226151
-0.557204 -0.809136 -0.186609
-0.525629 -0.843598 -0.109799
-0.605438 -0.779795 -0.159261
-0.605438 -0.779795 -0.159261
-0.634503 -0.726874 -0.262792
-0.557204 -0.809136 -0.186609
-0.521718 -0.852989 -0.0148262
-0.563835 -0.824662 -0.0449832
-0.605438 -0.779795 -0.159261
-0.605438 -0.779795 -0.159261
-0.525629 -0.843598 -0.109799
-0.521718 -0.852989 -0.0148262
-0.960331 -0.226249 -0.163022
-0.986136 -0.0990358 -0.133144
-0.989051 -0.105245 -0.10345
-0.989051 -0.105245 -0.10345
-0.956651 -0.266446 -0.117583
-0.960331 -0.226249 -0.163022
-0.983699 -0.0993943 -0.149858
-0.988603 -0.09956 -0.112924
-0.989051 -0.105245 -0.10345
-0.989051 -0.105245 -0.10345
-0.986136 -0.0990358 -0.133144
-0.983699 -0.0993943 -0.149858
-0.989805 -0.0500037 -0.133362
-0.992143 -0.112064 -0.0556205
-0.989051 -0.105245 -0.10345
-0.989051 -0.105245 -0.10345
-0.988603 -0.09956 -0.112924
-0.989805 -0.0500037 -0.133362
-0.952711 -0.294246 -0.0759064
-0.956651 -0.266446 -0.117583
-0.989051 -0.105245 -0.10345
-0.989051 -0.105245 -0.10345
-0.992143 -0.112064 -0.0556205
-0.952711 -0.294246 -0.0759064
-0.952711 -0.294246 -0.0759064
-0.992143 -0.112064 -0.0556205
-0.994434 -0.0935149 -0.0485379
-0.994434 -0.0935149 -0.0485379
-0.949499 -0.313768 0.00121893
-0.952711 -0.294246 -0.0759064
-0.989805 -0.0500037 -0.133362
-0.992452 0.0130537 -0.121935
-0.994434 -0.0935149 -0.0485379
-0.994434 -0.0935149 -0.0485379
-0.992143 -0.112064 -0.0556205
-0.989805 -0.0500037 -0.133362
-0.985459 0.103584 -0.134688
-0.997095 -0.0756273 -0.00901676
-0.994434 -0.0935149 -0.0485379
-0.994434 -0.0935149 -0.0485379
-0.992452 0.0130537 -0.121935
-0.985459 0.103584 -0.134688
-0.945788 -0.324211 0.0192747
-0.949499 -0.313768 0.00121893
-0.994434 -0.0935149 -0.0485379
-0.994434 -0.0935149 -0.0485379
-0.997095 -0.0756273 -0.00901676
-0.945788 -0.324211 0.0192747
-0.983699 -0.0993943 -0.149858
-0.965564 -0.204122 -0.161305
-0.967537 -0.165759 -0.190777
-0.967537 -0.165759 -0.190777
-0.988603 -0.09956 -0.112924
-0.983699 -0.0993943 -0.149858
-0.909397 -0.364385 -0.200551
-0.876796 -0.354263 -0.325155
-0.967537 -0.165759 -0.190777
-0.967537 -0.165759 -0.190777
-0.965564 -0.204122 -0.161305
-0.909397 -0.364385 -0.200551
-0.65106 -0.344385 -0.676402
-0.96392 -0.0849289 -0.252278
-0.967537 -0.165759 -0.190777
-0.967537 -0.165759 -0.190777
-0.876796 -0.354263 -0.325155
-0.65106 -0.344385 -0.676402
-0.989805 -0.0500037 -0.133362
-0.988603 -0.09956 -0.112924
-0.967537 -0.165759 -0.190777
-0.967537 -0.165759 -0.190777
-0.96392 -0.0849289 -0.252278
-0.989805 -0.0500037 -0.133362
-0.989805 -0.0500037 -0.133362
-0.96392 -0.0849289 -0.252278
-0.943586 0.101756 -0.315106
-0.943586 0.101756 -0.315106
-0.992452 0.0130537 -0.121935
-0.989805 -0.0500037 -0.133362
-0.65106 -0.344385 -0.676402
-0.86868 0.0974441 -0.485695
-0.943586 0.101756 -0.315106
-0.943586 0.101756 -0.315106
-0.96392 -0.0849289 -0.252278
-0.65106 -0.344385 -0.676402
-0.923362 0.100185 -0.370627
-0.923096 0.248378 -0.293602
-0.943586 0.101756 -0.315106
-0.943586 0.101756 -0.315106
-0.86868 0.0974441 -0.485695
-0.923362 0.100185 -0.370627
-0.985459 0.103584 -0.134688
-0.992452 0.0130537 -0.121935
-0.943586 0.101756 -0.315106
-0.943586 0.101756 -0.315106
-0.923096 0.248378 -0.293602
-0.985459 0.103584 -0.134688
0.763898 -0.30405 -0.569221
0.832935 -0.00790187 -0.553314
0.942034 -0.0312144 -0.334061
0.942034 -0.0312144 -0.334061
0.80008 -0.346339 -0.489818
0.763898 -0.30405 -0.569221
0.789095 0.318716 -0.525119
0.923017 0.254846 -0.288259
0.942034 -0.0312144 -0.334061
0.942034 -0.0312144 -0.334061
0.832935 -0.00790187 -0.553314
0.789095 0.318716 -0.525119
-0.357805 0.572479 -0.737728
-0.113353 0.0789861 -0.99041
0.942034 -0.0312144 -0.334061
0.942034 -0.0312144 -0.334061
0.923017 0.254846 -0.288259
-0.357805 0.572479 -0.737728
-0.65106 -0.344385 -0.676402
0.80008 -0.346339 -0.489818
0.942034 -0.0312144 -0.334061
0.942034 -0.0312144 -0.334061
-0.113353 0.0789861 -0.99041
-0.65106 -0.344385 -0.676402
-0.65106 -0.344385 -0.676402
-0.113353 0.0789861 -0.99041
-0.92722 0.00721349 -0.374448
-0.92722 0.00721349 -0.374448
-0.86868 0.0974441 -0.485695
-0.65106 -0.344385 -0.676402
-0.357805 0.572479 -0.737728
-0.982034 0.000411699 -0.188704
-0.92722 0.00721349 -0.374448
-0.92722 0.00721349 -0.374448
-0.113353 0.0789861 -0.99041
-0.357805 0.572479 -0.737728
-0.969604 -0.151773 -0.191917
-0.929324 -0.146682 -0.338882
-0.92722 0.00721349 -0.374448
-0.92722 0.00721349 -0.374448
-0.982034 0.000411699 -0.188704
-0.969604 -0.151773 -0.191917
-0.923362 0.100185 -0.370627
-0.86868 0.0974441 -0.485695
-0.92722 0.00721349 -0.374448
-0.92722 0.00721349 -0.374448
-0.929324 -0.146682 -0.338882
-0.923362 0.100185 -0.370627
-0.983699 -0.0993943 -0.149858
-0.986272 -0.102154 -0.129739
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.965564 -0.204122 -0.161305
-0.983699 -0.0993943 -0.149858
-0.990423 -0.138022 0.00339719
-0.991829 -0.122507 -0.0355882
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.986272 -0.102154 -0.129739
-0.990423 -0.138022 0.00339719
-0.96847 -0.229647 -0.0965772
-0.982028 -0.18483 0.0382047
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.991829 -0.122507 -0.0355882
-0.96847 -0.229647 -0.0965772
-0.97274 -0.214541 0.0880253
-0.950872 -0.303266 -0.0622204
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.982028 -0.18483 0.0382047
-0.97274 -0.214541 0.0880253
-0.911131 -0.381253 -0.156481
-0.911828 -0.366955 -0.184159
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.950872 -0.303266 -0.0622204
-0.911131 -0.381253 -0.156481
-0.909397 -0.364385 -0.200551
-0.965564 -0.204122 -0.161305
-0.973086 -0.207873 -0.0994644
-0.973086 -0.207873 -0.0994644
-0.911828 -0.366955 -0.184159
-0.909397 -0.364385 -0.200551
-0.854735 -0.508468 -0.104346
-0.745382 -0.632973 -0.209168
-0.756505 -0.585102 -0.292158
-0.756505 -0.585102 -0.292158
-0.823106 -0.51509 -0.239121
-0.854735 -0.508468 -0.104346
-0.583319 -0.714535 -0.386236
-0.562828 -0.687771 -0.45847
-0.756505 -0.585102 -0.292158
-0.756505 -0.585102 -0.292158
-0.745382 -0.632973 -0.209168
-0.583319 -0.714535 -0.386236
-0.65106 -0.344385 -0.676402
-0.876796 -0.354263 -0.325155
-0.756505 -0.585102 -0.292158
-0.756505 -0.585102 -0.292158
-0.562828 -0.687771 -0.45847
-0.65106 -0.344385 -0.676402
-0.909397 -0.364385 -0.200551
-0.823106 -0.51509 -0.239121
-0.756505 -0.585102 -0.292158
-0.756505 -0.585102 -0.292158
-0.876796 -0.354263 -0.325155
-0.909397 -0.364385 -0.200551
-0.911131 -0.381253 -0.156481
-0.881545 -0.443446 -0.16197
-0.866867 -0.463221 -0.184304
-0.866867 -0.463221 -0.184304
-0.911828 -0.366955 -0.184159
-0.911131 -0.381253 -0.156481
-0.89619 -0.41738 -0.150458
-0.898655 -0.419604 -0.127872
-0.866867 -0.463221 -0.184304
-0.866867 -0.463221 -0.184304
-0.881545 -0.443446 -0.16197
-0.89619 -0.41738 -0.150458
-0.854735 -0.508468 -0.104346
-0.823106 -0.51509 -0.239121
-0.866867 -0.463221 -0.184304
-0.866867 -0.463221 -0.184304
-0.898655 -0.419604 -0.127872
-0.854735 -0.508468 -0.104346
-0.909397 -0.364385 -0.200551
-0.911828 -0.366955 -0.184159
-0.866867 -0.463221 -0.184304
-0.866867 -0.463221 -0.184304
-0.823106 -0.51509 -0.239121
-0.909397 -0.364385 -0.200551
-0.872831 -0.454948 -0.176605
-0.880607 -0.433133 -0.192163
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.908508 -0.417433 0.0190271
-0.872831 -0.454948 -0.176605
-0.96847 -0.229647 -0.0965772
-0.991829 -0.122507 -0.0355882
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.880607 -0.433133 -0.192163
-0.96847 -0.229647 -0.0965772
-0.990423 -0.138022 0.00339719
-0.976479 -0.199427 0.0819566
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.991829 -0.122507 -0.0355882
-0.990423 -0.138022 0.00339719
-0.971047 -0.237469 0.0259874
-0.959623 -0.280975 -0.0133078
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.976479 -0.199427 0.0819566
-0.971047 -0.237469 0.0259874
-0.739336 -0.670574 -0.0609263
-0.937646 -0.330766 0.106836
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.959623 -0.280975 -0.0133078
-0.739336 -0.670574 -0.0609263
-0.921908 -0.344574 0.17707
-0.908508 -0.417433 0.0190271
-0.946233 -0.323392 0.00778375
-0.946233 -0.323392 0.00778375
-0.937646 -0.330766 0.106836
-0.921908 -0.344574 0.17707
-0.990423 -0.138022 0.00339719
-0.990994 -0.125195 0.0475091
-0.980266 -0.159507 0.116777
-0.980266 -0.159507 0.116777
-0.976479 -0.199427 0.0819566
-0.990423 -0.138022 0.00339719
-0.984352 -0.168907 0.050222
-0.978152 -0.153948 0.139708
-0.980266 -0.159507 0.116777
-0.980266 -0.159507 0.116777
-0.990994 -0.125195 0.0475091
-0.984352 -0.168907 0.050222
-0.979667 -0.191566 0.0596157
-0.98025 -0.190957 0.0514385
-0.980266 -0.159507 0.116777
-0.980266 -0.159507 0.116777
-0.978152 -0.153948 0.139708
-0.979667 -0.191566 0.0596157
-0.971047 -0.237469 0.0259874
-0.976479 -0.199427 0.0819566
-0.980266 -0.159507 0.116777
-0.980266 -0.159507 0.116777
-0.98025 -0.190957 0.0514385
-0.971047 -0.237469 0.0259874
-0.984352 -0.168907 0.050222
-0.975633 -0.217133 0.0315346
-0.971062 -0.189393 0.145492
-0.971062 -0.189393 0.145492
-0.978152 -0.153948 0.139708
-0.984352 -0.168907 0.050222
-0.964585 -0.262526 0.0256094
-0.967695 -0.197071 0.157254
-0.971062 -0.189393 0.145492
-0.971062 -0.189393 0.145492
-0.975633 -0.217133 0.0315346
-0.964585 -0.262526 0.0256094
-0.969632 -0.232723 0.0751878
-0.969846 -0.235171 0.0639764
-0.971062 -0.189393 0.145492
-0.971062 -0.189393 0.145492
-0.967695 -0.197071 0.157254
-0.969632 -0.232723 0.0751878
-0.979667 -0.191566 0.0596157
-0.978152 -0.153948 0.139708
-0.971062 -0.189393 0.145492
-0.971062 -0.189393 0.145492
-0.969846 -0.235171 0.0639764
-0.979667 -0.191566 0.0596157
-0.943873 -0.322851 0.069791
-0.912353 -0.392243 0.117292
-0.930399 -0.327011 0.165593
-0.930399 -0.327011 0.165593
-0.944193 -0.279001 0.175093
-0.943873 -0.322851 0.069791
-0.858027 -0.497141 0.128996
-0.911102 -0.38994 0.133565
-0.930399 -0.327011 0.165593
-0.930399 -0.327011 0.165593
-0.912353 -0.392243 0.117292
-0.858027 -0.497141 0.128996
-0.91817 -0.380419 -0.110661
-0.939181 -0.339838 -0.0494835
-0.930399 -0.327011 0.165593
-0.930399 -0.327011 0.165593
-0.911102 -0.38994 0.133565
-0.91817 -0.380419 -0.110661
-0.960778 -0.275338 0.0330824
-0.944193 -0.279001 0.175093
-0.930399 -0.327011 0.165593
-0.930399 -0.327011 0.165593
-0.939181 -0.339838 -0.0494835
-0.960778 -0.275338 0.0330824
-0.58593 -0.708016 0.394207
-0.464806 -0.840965 0.277009
-0.542433 -0.702757 0.460325
-0.542433 -0.702757 0.460325
-0.648323 -0.613708 0.450599
-0.58593 -0.708016 0.394207
-0.150911 -0.987728 0.0402281
-0.318665 -0.85137 0.416679
-0.542433 -0.702757 0.460325
-0.542433 -0.702757 0.460325
-0.464806 -0.840965 0.277009
-0.150911 -0.987728 0.0402281
-0.391684 -0.678523 0.621441
-0.567478 -0.570624 0.593596
-0.542433 -0.702757 0.460325
-0.542433 -0.702757 0.460325
-0.318665 -0.85137 0.416679
-0.391684 -0.678523 0.621441
-0.687098 -0.531613 0.495262
-0.648323 -0.613708 0.450599
-0.542433 -0.702757 0.460325
-0.542433 -0.702757 0.460325
-0.567478 -0.570624 0.593596
-0.687098 -0.531613 0.495262
-0.687098 -0.531613 0.495262
-0.817724 -0.521035 0.244643
-0.771417 -0.600208 0.211346
-0.771417 -0.600208 0.211346
-0.648323 -0.613708 0.450599
-0.687098 -0.531613 0.495262
-0.779077 -0.595418 -0.196254
-0.772361 -0.602426 -0.201349
-0.771417 -0.600208 0.211346
-0.771417 -0.600208 0.211346
-0.817724 -0.521035 0.244643
-0.779077 -0.595418 -0.196254
-0.703075 -0.678361 -0.213336
-0.713129 -0.673859 0.19329
-0.771417 -0.600208 0.211346
-0.771417 -0.600208 0.211346
-0.772361 -0.602426 -0.201349
-0.703075 -0.678361 -0.213336
-0.58593 -0.708016 0.394207
-0.648323 -0.613708 0.450599
-0.771417 -0.600208 0.211346
-0.771417 -0.600208 0.211346
-0.713129 -0.673859 0.19329
-0.58593 -0.708016 0.394207
-0.122727 -0.963245 -0.238949
-0.356246 -0.894226 -0.271013
-0.411796 -0.910645 0.033895
-0.411796 -0.910645 0.033895
-0.190843 -0.973604 0.125198
-0.122727 -0.963245 -0.238949
-0.49352 -0.835295 -0.242323
-0.503521 -0.863616 -0.0251718
-0.411796 -0.910645 0.033895
-0.411796 -0.910645 0.033895
-0.356246 -0.894226 -0.271013
-0.49352 -0.835295 -0.242323
-0.510698 -0.853353 0.104766
-0.439904 -0.887825 0.135098
-0.411796 -0.910645 0.033895
-0.411796 -0.910645 0.033895
-0.503521 -0.863616 -0.0251718
-0.510698 -0.853353 0.104766
-0.281528 -0.910343 0.303345
-0.190843 -0.973604 0.125198
-0.411796 -0.910645 0.033895
-0.411796 -0.910645 0.033895
-0.439904 -0.887825 0.135098
-0.281528 -0.910343 0.303345
-0.49352 -0.835295 -0.242323
-0.581822 -0.789913 -0.193702
-0.562542 -0.826741 0.0068235
-0.562542 -0.826741 0.0068235
-0.503521 -0.863616 -0.0251718
-0.49352 -0.835295 -0.242323
-0.650083 -0.74572 -0.145924
-0.611855 -0.789813 0.0427583
-0.562542 -0.826741 0.0068235
-0.562542 -0.826741 0.0068235
-0.581822 -0.789913 -0.193702
-0.650083 -0.74572 -0.145924
-0.610864 -0.782234 0.122289
-0.550974 -0.827691 0.106563
-0.562542 -0.826741 0.0068235
-0.562542 -0.826741 0.0068235
-0.611855 -0.789813 0.0427583
-0.610864 -0.782234 0.122289
-0.510698 -0.853353 0.104766
-0.503521 -0.863616 -0.0251718
-0.562542 -0.826741 0.0068235
-0.562542 -0.826741 0.0068235
-0.550974 -0.827691 0.106563
-0.510698 -0.853353 0.104766
-0.650083 -0.74572 -0.145924
-0.667112 -0.73009 -0.148086
-0.666693 -0.745197 -0.0141744
-0.666693 -0.745197 -0.0141744
-0.611855 -0.789813 0.0427583
-0.650083 -0.74572 -0.145924
-0.66017 -0.727869 -0.185425
-0.66969 -0.725863 -0.156966
-0.666693 -0.745197 -0.0141744
-0.666693 -0.745197 -0.0141744
-0.667112 -0.73009 -0.148086
-0.66017 -0.727869 -0.185425
-0.72104 -0.692876 -0.00493372
-0.655584 -0.74709 0.109852
-0.666693 -0.745197 -0.0141744
-0.666693 -0.745197 -0.0141744
-0.66969 -0.725863 -0.156966
-0.72104 -0.692876 -0.00493372
-0.610864 -0.782234 0.122289
-0.611855 -0.789813 0.0427583
-0.666693 -0.745197 -0.0141744
-0.666693 -0.745197 -0.0141744
-0.655584 -0.74709 0.109852
-0.610864 -0.782234 0.122289
-0.66017 -0.727869 -0.185425
-0.568324 -0.744895 -0.349484
-0.669878 -0.692041 -0.268966
-0.669878 -0.692041 -0.268966
-0.66969 -0.725863 -0.156966
-0.66017 -0.727869 -0.185425
-0.422993 -0.696329 -0.57983
-0.600424 -0.635913 -0.484877
-0.669878 -0.692041 -0.268966
-0.669878 -0.692041 -0.268966
-0.568324 -0.744895 -0.349484
-0.422993 -0.696329 -0.57983
-0.74651 -0.557843 -0.362676
-0.777767 -0.604823 -0.171079
-0.669878 -0.692041 -0.268966
-0.669878 -0.692041 -0.268966
-0.600424 -0.635913 -0.484877
-0.74651 -0.557843 -0.362676
-0.72104 -0.692876 -0.00493372
-0.66969 -0.725863 -0.156966
-0.669878 -0.692041 -0.268966
-0.669878 -0.692041 -0.268966
-0.777767 -0.604823 -0.171079
-0.72104 -0.692876 -0.00493372
-0.422993 -0.696329 -0.57983
-0.278938 -0.609512 -0.742084
-0.506217 -0.606368 -0.613239
-0.506217 -0.606368 -0.613239
-0.600424 -0.635913 -0.484877
-0.422993 -0.696329 -0.57983
-0.215765 -0.609558 -0.762814
-0.495307 -0.692218 -0.524887
-0.506217 -0.606368 -0.613239
-0.506217 -0.606368 -0.613239
-0.278938 -0.609512 -0.742084
-0.215765 -0.609558 -0.762814
-0.597339 -0.663651 -0.450282
-0.690227 -0.546653 -0.474086
-0.506217 -0.606368 -0.613239
-0.506217 -0.606368 -0.613239
-0.495307 -0.692218 -0.524887
-0.597339 -0.663651 -0.450282
-0.74651 -0.557843 -0.362676
-0.600424 -0.635913 -0.484877
-0.506217 -0.606368 -0.613239
-0.506217 -0.606368 -0.613239
-0.690227 -0.546653 -0.474086
-0.74651 -0.557843 -0.362676
-0.215765 -0.609558 -0.762814
-0.172815 -0.628691 -0.758211
-0.482477 -0.801255 -0.353844
-0.482477 -0.801255 -0.353844
-0.495307 -0.692218 -0.524887
-0.215765 -0.609558 -0.762814
-0.113856 -0.634008 -0.764899
-0.395735 -0.904412 -0.159478
-0.482477 -0.801255 -0.353844
-0.482477 -0.801255 -0.353844
-0.172815 -0.628691 -0.758211
-0.113856 -0.634008 -0.764899
-0.363084 -0.869761 -0.334193
-0.469236 -0.79766 -0.378889
-0.482477 -0.801255 -0.353844
-0.482477 -0.801255 -0.353844
-0.395735 -0.904412 -0.159478
-0.363084 -0.869761 -0.334193
-0.597339 -0.663651 -0.450282
-0.495307 -0.692218 -0.524887
-0.482477 -0.801255 -0.353844
-0.482477 -0.801255 -0.353844
-0.469236 -0.79766 -0.378889
-0.597339 -0.663651 -0.450282
-0.113856 -0.634008 -0.764899
-0.080252 -0.62294 -0.778142
-0.260906 -0.964063 -0.0501065
-0.260906 -0.964063 -0.0501065
-0.395735 -0.904412 -0.159478
-0.113856 -0.634008 -0.764899
-0.171506 -0.737739 -0.652937
-0.193806 -0.97852 -0.0702683
-0.260906 -0.964063 -0.0501065
-0.260906 -0.964063 -0.0501065
-0.080252 -0.62294 -0.778142
-0.171506 -0.737739 -0.652937
-0.206838 -0.856219 -0.473399
-0.238543 -0.900446 -0.363722
-0.260906 -0.964063 -0.0501065
-0.260906 -0.964063 -0.0501065
-0.193806 -0.97852 -0.0702683
-0.206838 -0.856219 -0.473399
-0.363084 -0.869761 -0.334193
-0.395735 -0.904412 -0.159478
-0.260906 -0.964063 -0.0501065
-0.260906 -0.964063 -0.0501065
-0.238543 -0.900446 -0.363722
-0.363084 -0.869761 -0.334193
-0.171506 -0.737739 -0.652937
-0.160972 -0.775068 -0.611031
-0.140999 -0.970599 -0.195082
-0.140999 -0.970599 -0.195082
-0.193806 -0.97852 -0.0702683
-0.171506 -0.737739 -0.652937
-0.0810274 -0.70917 -0.700365
-0.00930339 -0.88207 -0.471026
-0.140999 -0.970599 -0.195082
-0.140999 -0.970599 -0.195082
-0.160972 -0.775068 -0.611031
-0.0810274 -0.70917 -0.700365
-0.178623 -0.70007 -0.691372
-0.182471 -0.805298 -0.564092
-0.140999 -0.970599 -0.195082
-0.140999 -0.970599 -0.195082
-0.00930339 -0.88207 -0.471026
-0.178623 -0.70007 -0.691372
-0.206838 -0.856219 -0.473399
-0.193806 -0.97852 -0.0702683
-0.140999 -0.970599 -0.195082
-0.140999 -0.970599 -0.195082
-0.182471 -0.805298 -0.564092
-0.206838 -0.856219 -0.473399
-0.0810274 -0.70917 -0.700365
-0.0432889 -0.648018 -0.760394
-0.0815611 -0.758953 -0.646017
-0.0815611 -0.758953 -0.646017
-0.00930339 -0.88207 -0.471026
-0.0810274 -0.70917 -0.700365
-0.328807 -0.679178 -0.656204
-0.364199 -0.704055 -0.609644
-0.0815611 -0.758953 -0.646017
-0.0815611 -0.758953 -0.646017
-0.0432889 -0.648018 -0.760394
-0.328807 -0.679178 -0.656204
-0.507566 -0.60534 -0.613139
-0.308777 -0.623256 -0.718477
-0.0815611 -0.758953 -0.646017
-0.0815611 -0.758953 -0.646017
-0.364199 -0.704055 -0.609644
-0.507566 -0.60534 -0.613139
-0.178623 -0.70007 -0.691372
-0.00930339 -0.88207 -0.471026
-0.0815611 -0.758953 -0.646017
-0.0815611 -0.758953 -0.646017
-0.308777 -0.623256 -0.718477
-0.178623 -0.70007 -0.691372
-0.328807 -0.679178 -0.656204
-0.568324 -0.659358 -0.492193
-0.606447 -0.655716 -0.449733
-0.606447 -0.655716 -0.449733
-0.364199 -0.704055 -0.609644
-0.328807 -0.679178 -0.656204
-0.703075 -0.678361 -0.213336
-0.772361 -0.602426 -0.201349
-0.606447 -0.655716 -0.449733
-0.606447 -0.655716 -0.449733
-0.568324 -0.659358 -0.492193
-0.703075 -0.678361 -0.213336
-0.779077 -0.595418 -0.196254
-0.67326 -0.603847 -0.426719
-0.606447 -0.655716 -0.449733
-0.606447 -0.655716 -0.449733
-0.772361 -0.602426 -0.201349
-0.779077 -0.595418 -0.196254
-0.507566 -0.60534 -0.613139
-0.364199 -0.704055 -0.609644
-0.606447 -0.655716 -0.449733
-0.606447 -0.655716 -0.449733
-0.67326 -0.603847 -0.426719
-0.507566 -0.60534 -0.613139
-0.0864439 -0.947181 0.308828
-0.00380579 -0.953402 0.301678
-0.059941 -0.979827 0.190645
-0.059941 -0.979827 0.190645
-0.12509 -0.970876 0.204336
-0.0864439 -0.947181 0.308828
1.75889e-07 -0.955065 0.296398
1.04837e-07 -0.98381 0.179213
-0.059941 -0.979827 0.190645
-0.059941 -0.979827 0.190645
-0.00380579 -0.953402 0.301678
1.75889e-07 -0.955065 0.296398
-0.102924 -0.964136 0.24464
-0.132089 -0.990859 -0.0274208
-0.0520108 -0.998239 0.0285369
-0.0520108 -0.998239 0.0285369
0.00407313 -0.956608 0.29135
-0.102924 -0.964136 0.24464
-0.166381 -0.965545 -0.200102
-0.0906835 -0.984949 -0.147147
-0.0520108 -0.998239 0.0285369
-0.0520108 -0.998239 0.0285369
-0.132089 -0.990859 -0.0274208
-0.166381 -0.965545 -0.200102
-2.43026e-07 -0.991512 -0.130013
1.25676e-07 -0.997462 0.0711949
-0.0520108 -0.998239 0.0285369
-0.0520108 -0.998239 0.0285369
-0.0906835 -0.984949 -0.147147
-2.43026e-07 -0.991512 -0.130013
5.53246e-07 -0.952205 0.305461
0.00407313 -0.956608 0.29135
-0.0520108 -0.998239 0.0285369
-0.0520108 -0.998239 0.0285369
1.25676e-07 -0.997462 0.0711949
5.53246e-07 -0.952205 0.305461
-0.166381 -0.965545 -0.200102
-0.209909 -0.949831 -0.23186
-0.109807 -0.974493 -0.195718
-0.109807 -0.974493 -0.195718
-0.0906835 -0.984949 -0.147147
-0.166381 -0.965545 -0.200102
-0.281889 -0.959447 0.000381519
-0.192496 -0.98121 0.0131369
-0.109807 -0.974493 -0.195718
-0.109807 -0.974493 -0.195718
-0.209909 -0.949831 -0.23186
-0.281889 -0.959447 0.000381519
-1.82578e-07 -0.999867 0.0163242
-3.43645e-07 -0.985078 -0.172106
-0.109807 -0.974493 -0.195718
-0.109807 -0.974493 -0.195718
-0.192496 -0.98121 0.0131369
-1.82578e-07 -0.999867 0.0163242
-2.43026e-07 -0.991512 -0.130013
-0.0906835 -0.984949 -0.147147
-0.109807 -0.974493 -0.195718
-0.109807 -0.974493 -0.195718
-3.43645e-07 -0.985078 -0.172106
-2.43026e-07 -0.991512 -0.130013
-0.588301 -0.729272 0.349375
-0.577615 -0.761391 0.294357
-0.278533 -0.889881 0.361292
-0.278533 -0.889881 0.361292
-0.263725 -0.868534 0.41964
-0.588301 -0.729272 0.349375
-0.524128 -0.740257 0.42108
-0.271616 -0.856073 0.439731
-0.278533 -0.889881 0.361292
-0.278533 -0.889881 0.361292
-0.577615 -0.761391 0.294357
-0.524128 -0.740257 0.42108
1.59583e-06 -0.896795 0.442447
1.64663e-06 -0.922934 0.384959
-0.278533 -0.889881 0.361292
-0.278533 -0.889881 0.361292
-0.271616 -0.856073 0.439731
1.59583e-06 -0.896795 0.442447
2.89524e-07 -0.89877 0.43842
-0.263725 -0.868534 0.41964
-0.278533 -0.889881 0.361292
-0.278533 -0.889881 0.361292
1.64663e-06 -0.922934 0.384959
2.89524e-07 -0.89877 0.43842
-0.385196 -0.643955 0.661019
-0.405846 -0.653966 0.63845
-0.107729 -0.776896 0.620344
-0.107729 -0.776896 0.620344
-0.118224 -0.755128 0.644829
-0.385196 -0.643955 0.661019
-0.508986 -0.719851 0.471962
-0.130671 -0.85935 0.494412
-0.107729 -0.776896 0.620344
-0.107729 -0.776896 0.620344
-0.405846 -0.653966 0.63845
-0.508986 -0.719851 0.471962
5.71346e-07 -0.872147 0.489244
3.44615e-07 -0.799965 0.600047
-0.107729 -0.776896 0.620344
-0.107729 -0.776896 0.620344
-0.130671 -0.85935 0.494412
5.71346e-07 -0.872147 0.489244
8.24888e-07 -0.782951 0.622083
-0.118224 -0.755128 0.644829
-0.107729 -0.776896 0.620344
-0.107729 -0.776896 0.620344
3.44615e-07 -0.799965 0.600047
8.24888e-07 -0.782951 0.622083
-0.508986 -0.719851 0.471962
-0.610966 -0.766849 0.196629
-0.183948 -0.946966 0.263476
-0.183948 -0.946966 0.263476
-0.130671 -0.85935 0.494412
-0.508986 -0.719851 0.471962
-0.648109 -0.761285 -0.0199785
-0.229446 -0.972693 0.0349573
-0.183948 -0.946966 0.263476
-0.183948 -0.946966 0.263476
-0.610966 -0.766849 0.196629
-0.648109 -0.761285 -0.0199785
1.38658e-06 -0.998442 0.0557993
1.42888e-06 -0.95963 0.281264
-0.183948 -0.946966 0.263476
-0.183948 -0.946966 0.263476
-0.229446 -0.972693 0.0349573
1.38658e-06 -0.998442 0.0557993
5.71346e-07 -0.872147 0.489244
-0.130671 -0.85935 0.494412
-0.183948 -0.946966 0.263476
-0.183948 -0.946966 0.263476
1.42888e-06 -0.95963 0.281264
5.71346e-07 -0.872147 0.489244
-0.646097 -0.577537 -0.499008
-0.61707 -0.394631 -0.680802
-0.30096 -0.638678 -0.708176
-0.30096 -0.638678 -0.708176
-0.296189 -0.835839 -0.462218
-0.646097 -0.577537 -0.499008
-0.543214 -0.142088 -0.827484
-0.263992 -0.317096 -0.910911
-0.30096 -0.638678 -0.708176
-0.30096 -0.638678 -0.708176
-0.61707 -0.394631 -0.680802
-0.543214 -0.142088 -0.827484
-5.8221e-07 -0.367188 -0.930147
5.41562e-07 -0.703189 -0.711003
-0.30096 -0.638678 -0.708176
-0.30096 -0.638678 -0.708176
-0.263992 -0.317096 -0.910911
-5.8221e-07 -0.367188 -0.930147
2.80285e-07 -0.893556 -0.448952
-0.296189 -0.835839 -0.462218
-0.30096 -0.638678 -0.708176
-0.30096 -0.638678 -0.708176
5.41562e-07 -0.703189 -0.711003
2.80285e-07 -0.893556 -0.448952
-0.63129 -0.520508 -0.57493
-0.424322 -0.47174 -0.772924
-0.389374 -0.31973 -0.863806
-0.389374 -0.31973 -0.863806
-0.568673 -0.341253 -0.748437
-0.63129 -0.520508 -0.57493
-5.36533e-07 -0.489206 -0.872168
-1.60593e-06 -0.322438 -0.946591
-0.389374 -0.31973 -0.863806
-0.389374 -0.31973 -0.863806
-0.424322 -0.47174 -0.772924
-5.36533e-07 -0.489206 -0.872168
-1.20061e-06 -0.111679 -0.993744
-0.318185 -0.100768 -0.942658
-0.389374 -0.31973 -0.863806
-0.389374 -0.31973 -0.863806
-1.60593e-06 -0.322438 -0.946591
-1.20061e-06 -0.111679 -0.993744
-0.5324 -0.119404 -0.838029
-0.568673 -0.341253 -0.748437
-0.389374 -0.31973 -0.863806
-0.389374 -0.31973 -0.863806
-0.318185 -0.100768 -0.942658
-0.5324 -0.119404 -0.838029
-0.400615 -0.818186 -0.412406
-0.374661 -0.74391 -0.553378
-0.280183 -0.807737 -0.518708
-0.280183 -0.807737 -0.518708
-0.214927 -0.894278 -0.392522
-0.400615 -0.818186 -0.412406
-0.229454 -0.448545 -0.863804
-0.281095 -0.41554 -0.86505
-0.280183 -0.807737 -0.518708
-0.280183 -0.807737 -0.518708
-0.374661 -0.74391 -0.553378
-0.229454 -0.448545 -0.863804
-8.04351e-07 -0.443128 -0.896458
-6.00162e-07 -0.875723 -0.482814
-0.280183 -0.807737 -0.518708
-0.280183 -0.807737 -0.518708
-0.281095 -0.41554 -0.86505
-8.04351e-07 -0.443128 -0.896458
3.14662e-07 -0.931961 -0.362559
-0.214927 -0.894278 -0.392522
-0.280183 -0.807737 -0.518708
-0.280183 -0.807737 -0.518708
-6.00162e-07 -0.875723 -0.482814
3.14662e-07 -0.931961 -0.362559
-0.823609 -0.526595 -0.21063
-0.842687 -0.504201 -0.188842
-0.767706 -0.571168 -0.290508
-0.767706 -0.571168 -0.290508
-0.709264 -0.458183 -0.535736
-0.823609 -0.526595 -0.21063
-0.506301 -0.862346 0.00441911
-0.504991 -0.862913 0.0191167
-0.767706 -0.571168 -0.290508
-0.767706 -0.571168 -0.290508
-0.842687 -0.504201 -0.188842
-0.506301 -0.862346 0.00441911
-0.52838 -0.847077 -0.0572179
-0.717153 -0.669409 -0.193865
-0.767706 -0.571168 -0.290508
-0.767706 -0.571168 -0.290508
-0.504991 -0.862913 0.0191167
-0.52838 -0.847077 -0.0572179
-0.63129 -0.520508 -0.57493
-0.709264 -0.458183 -0.535736
-0.767706 -0.571168 -0.290508
-0.767706 -0.571168 -0.290508
-0.717153 -0.669409 -0.193865
-0.63129 -0.520508 -0.57493
-0.506301 -0.862346 0.00441911
0.130083 -0.991379 -0.0157164
-0.0240066 -0.948717 -0.315214
-0.0240066 -0.948717 -0.315214
-0.504991 -0.862913 0.0191167
-0.506301 -0.862346 0.00441911
0.308811 -0.929324 -0.202468
0.0639546 -0.806955 -0.587139
-0.0240066 -0.948717 -0.315214
-0.0240066 -0.948717 -0.315214
0.130083 -0.991379 -0.0157164
0.308811 -0.929324 -0.202468
-0.20444 -0.669645 -0.713988
-0.171707 -0.905126 -0.388927
-0.0240066 -0.948717 -0.315214
-0.0240066 -0.948717 -0.315214
0.0639546 -0.806955 -0.587139
-0.20444 -0.669645 -0.713988
-0.52838 -0.847077 -0.0572179
-0.504991 -0.862913 0.0191167
-0.0240066 -0.948717 -0.315214
-0.0240066 -0.948717 -0.315214
-0.171707 -0.905126 -0.388927
-0.52838 -0.847077 -0.0572179
0.308811 -0.929324 -0.202468
0.264495 -0.90231 -0.34041
-0.158193 -0.768432 -0.620071
-0.158193 -0.768432 -0.620071
0.0639546 -0.806955 -0.587139
0.308811 -0.929324 -0.202468
0.238561 -0.877804 -0.415391
-0.280323 -0.72453 -0.629662
-0.158193 -0.768432 -0.620071
-0.158193 -0.768432 -0.620071
0.264495 -0.90231 -0.34041
0.238561 -0.877804 -0.415391
-0.591551 -0.461921 -0.66083
-0.458915 -0.490444 -0.740852
-0.158193 -0.768432 -0.620071
-0.158193 -0.768432 -0.620071
-0.280323 -0.72453 -0.629662
-0.591551 -0.461921 -0.66083
-0.20444 -0.669645 -0.713988
0.0639546 -0.806955 -0.587139
-0.158193 -0.768432 -0.620071
-0.158193 -0.768432 -0.620071
-0.458915 -0.490444 -0.740852
-0.20444 -0.669645 -0.713988
0.238561 -0.877804 -0.415391
0.315521 -0.744406 -0.588477
-0.280817 -0.695061 -0.661839
-0.280817 -0.695061 -0.661839
-0.280323 -0.72453 -0.629662
0.238561 -0.877804 -0.415391
0.45326 -0.401067 -0.796053
-0.254626 -0.633473 -0.730669
-0.280817 -0.695061 -0.661839
-0.280817 -0.695061 -0.661839
0.315521 -0.744406 -0.588477
0.45326 -0.401067 -0.796053
-0.644589 -0.582189 -0.495541
-0.664084 -0.496045 -0.559402
-0.280817 -0.695061 -0.661839
-0.280817 -0.695061 -0.661839
-0.254626 -0.633473 -0.730669
-0.644589 -0.582189 -0.495541
-0.591551 -0.461921 -0.66083
-0.280323 -0.72453 -0.629662
-0.280817 -0.695061 -0.661839
-0.280817 -0.695061 -0.661839
-0.664084 -0.496045 -0.559402
-0.591551 -0.461921 -0.66083
0.45326 -0.401067 -0.796053
0.454367 0.0132215 -0.890716
-0.253324 -0.517947 -0.817042
-0.253324 -0.517947 -0.817042
-0.254626 -0.633473 -0.730669
0.45326 -0.401067 -0.796053
0.272231 0.272559 -0.922823
-0.314333 -0.374363 -0.87238
-0.253324 -0.517947 -0.817042
-0.253324 -0.517947 -0.817042
0.454367 0.0132215 -0.890716
0.272231 0.272559 -0.922823
-0.619695 -0.617231 -0.484773
-0.607266 -0.642781 -0.466969
-0.253324 -0.517947 -0.817042
-0.253324 -0.517947 -0.817042
-0.314333 -0.374363 -0.87238
-0.619695 -0.617231 -0.484773
-0.644589 -0.582189 -0.495541
-0.254626 -0.633473 -0.730669
-0.253324 -0.517947 -0.817042
-0.253324 -0.517947 -0.817042
-0.607266 -0.642781 -0.466969
-0.644589 -0.582189 -0.495541
0.272231 0.272559 -0.922823
0.0428294 0.436703 -0.898586
-0.452542 -0.24402 -0.857706
-0.452542 -0.24402 -0.857706
-0.314333 -0.374363 -0.87238
0.272231 0.272559 -0.922823
-0.419424 0.460822 -0.782129
-0.576276 -0.164834 -0.800459
-0.452542 -0.24402 -0.857706
-0.452542 -0.24402 -0.857706
0.0428294 0.436703 -0.898586
-0.419424 0.460822 -0.782129
-0.750258 -0.38329 -0.538704
-0.666508 -0.531874 -0.522377
-0.452542 -0.24402 -0.857706
-0.452542 -0.24402 -0.857706
-0.576276 -0.164834 -0.800459
-0.750258 -0.38329 -0.538704
-0.619695 -0.617231 -0.484773
-0.314333 -0.374363 -0.87238
-0.452542 -0.24402 -0.857706
-0.452542 -0.24402 -0.857706
-0.666508 -0.531874 -0.522377
-0.619695 -0.617231 -0.484773
-0.775442 -0.570849 0.269852
-0.713515 -0.667149 0.21403
-0.668498 -0.563057 0.485878
-0.668498 -0.563057 0.485878
-0.689755 -0.389015 0.61066
-0.775442 -0.570849 0.269852
-0.832494 -0.548279 0.0796514
-0.809261 -0.520096 0.273123
-0.668498 -0.563057 0.485878
-0.668498 -0.563057 0.485878
-0.713515 -0.667149 0.21403
-0.832494 -0.548279 0.0796514
-0.756442 -0.472405 0.452359
-0.632392 -0.469813 0.615919
-0.668498 -0.563057 0.485878
-0.668498 -0.563057 0.485878
-0.809261 -0.520096 0.273123
-0.756442 -0.472405 0.452359
-0.65243 -0.280242 0.704131
-0.689755 -0.389015 0.61066
-0.668498 -0.563057 0.485878
-0.668498 -0.563057 0.485878
-0.632392 -0.469813 0.615919
-0.65243 -0.280242 0.704131
1.58341e-06 -0.985807 0.16788
-0.0355845 -0.98338 0.178038
-0.020602 -0.981004 0.192889
-0.020602 -0.981004 0.192889
4.29804e-08 -0.982764 0.184866
1.58341e-06 -0.985807 0.16788
-0.123641 -0.970952 0.204852
-0.113023 -0.972451 0.203876
-0.020602 -0.981004 0.192889
-0.020602 -0.981004 0.192889
-0.0355845 -0.98338 0.178038
-0.123641 -0.970952 0.204852
-0.10951 -0.99039 -0.0844656
0.00202659 -0.995491 -0.0948374
-0.020602 -0.981004 0.192889
-0.020602 -0.981004 0.192889
-0.113023 -0.972451 0.203876
-0.10951 -0.99039 -0.0844656
7.81635e-08 -0.995033 -0.0995464
4.29804e-08 -0.982764 0.184866
-0.020602 -0.981004 0.192889
-0.020602 -0.981004 0.192889
0.00202659 -0.995491 -0.0948374
7.81635e-08 -0.995033 -0.0995464
-0.503845 -0.854798 0.124343
-0.663713 -0.742996 -0.0862617
-0.797156 -0.601883 -0.0477352
-0.797156 -0.601883 -0.0477352
-0.612924 -0.772332 0.166817
-0.503845 -0.854798 0.124343
-0.714477 -0.630849 -0.302576
-0.782254 -0.533385 -0.321836
-0.797156 -0.601883 -0.0477352
-0.797156 -0.601883 -0.0477352
-0.663713 -0.742996 -0.0862617
-0.714477 -0.630849 -0.302576
-0.841163 -0.482945 -0.24333
-0.873799 -0.476523 -0.0969563
-0.797156 -0.601883 -0.0477352
-0.797156 -0.601883 -0.0477352
-0.782254 -0.533385 -0.321836
-0.841163 -0.482945 -0.24333
-0.685407 -0.723266 -0.0842776
-0.612924 -0.772332 0.166817
-0.797156 -0.601883 -0.0477352
-0.797156 -0.601883 -0.0477352
-0.873799 -0.476523 -0.0969563
-0.685407 -0.723266 -0.0842776
7.81635e-08 -0.995033 -0.0995464
0.00202659 -0.995491 -0.0948374
0.0378709 -0.884034 -0.465885
0.0378709 -0.884034 -0.465885
1.23258e-07 -0.882824 -0.469703
7.81635e-08 -0.995033 -0.0995464
-0.10951 -0.99039 -0.0844656
-0.0853068 -0.889834 -0.448238
0.0378709 -0.884034 -0.465885
0.0378709 -0.884034 -0.465885
0.00202659 -0.995491 -0.0948374
-0.10951 -0.99039 -0.0844656
-0.0379214 -0.585592 -0.809718
0.0698009 -0.600237 -0.796771
0.0378709 -0.884034 -0.465885
0.0378709 -0.884034 -0.465885
-0.0853068 -0.889834 -0.448238
-0.0379214 -0.585592 -0.809718
7.30624e-08 -0.613509 -0.789688
1.23258e-07 -0.882824 -0.469703
0.0378709 -0.884034 -0.465885
0.0378709 -0.884034 -0.465885
0.0698009 -0.600237 -0.796771
7.30624e-08 -0.613509 -0.789688
-0.685407 -0.723266 -0.0842776
-0.873799 -0.476523 -0.0969563
-0.840713 -0.493894 -0.221968
-0.840713 -0.493894 -0.221968
-0.679798 -0.647225 -0.344927
-0.685407 -0.723266 -0.0842776
-0.841163 -0.482945 -0.24333
-0.87182 -0.464744 -0.154734
-0.840713 -0.493894 -0.221968
-0.840713 -0.493894 -0.221968
-0.873799 -0.476523 -0.0969563
-0.841163 -0.482945 -0.24333
-0.803235 -0.327018 -0.497867
-0.749553 -0.486395 -0.448988
-0.840713 -0.493894 -0.221968
-0.840713 -0.493894 -0.221968
-0.87182 -0.464744 -0.154734
-0.803235 -0.327018 -0.497867
-0.515784 -0.535169 -0.669
-0.679798 -0.647225 -0.344927
-0.840713 -0.493894 -0.221968
-0.840713 -0.493894 -0.221968
-0.749553 -0.486395 -0.448988
-0.515784 -0.535169 -0.669
-0.808391 -0.5278 -0.260638
-0.817367 -0.488586 -0.305278
-0.85162 -0.472391 -0.227136
-0.85162 -0.472391 -0.227136
-0.81815 -0.518107 -0.24939
-0.808391 -0.5278 -0.260638
-0.668306 -0.227448 -0.708261
-0.751729 -0.267529 -0.60277
-0.85162 -0.472391 -0.227136
-0.85162 -0.472391 -0.227136
-0.817367 -0.488586 -0.305278
-0.668306 -0.227448 -0.708261
-0.803235 -0.327018 -0.497867
-0.87182 -0.464744 -0.154734
-0.85162 -0.472391 -0.227136
-0.85162 -0.472391 -0.227136
-0.751729 -0.267529 -0.60277
-0.803235 -0.327018 -0.497867
-0.841163 -0.482945 -0.24333
-0.81815 -0.518107 -0.24939
-0.85162 -0.472391 -0.227136
-0.85162 -0.472391 -0.227136
-0.87182 -0.464744 -0.154734
-0.841163 -0.482945 -0.24333
-0.170051 0.123039 -0.977724
-0.138554 0.0978433 -0.98551
-0.11595 0.155496 -0.981008
-0.11595 0.155496 -0.981008
-0.153812 0.179272 -0.971701
-0.170051 0.123039 -0.977724
2.32661e-07 0.0894177 -0.995994
-7.84929e-08 0.137824 -0.990457
-0.11595 0.155496 -0.981008
-0.11595 0.155496 -0.981008
-0.138554 0.0978433 -0.98551
2.32661e-07 0.0894177 -0.995994
-4.37664e-08 0.0537016 -0.998557
-0.0760167 0.068179 -0.994773
-0.11595 0.155496 -0.981008
-0.11595 0.155496 -0.981008
-7.84929e-08 0.137824 -0.990457
-4.37664e-08 0.0537016 -0.998557
-0.0978804 0.11692 -0.988306
-0.153812 0.179272 -0.971701
-0.11595 0.155496 -0.981008
-0.11595 0.155496 -0.981008
-0.0760167 0.068179 -0.994773
-0.0978804 0.11692 -0.988306
-0.0978804 0.11692 -0.988306
-0.0760167 0.068179 -0.994773
0.00244518 -0.193124 -0.981171
0.00244518 -0.193124 -0.981171
-0.0341838 -0.128638 -0.991102
-0.0978804 0.11692 -0.988306
-4.37664e-08 0.0537016 -0.998557
8.5467e-09 -0.246915 -0.969037
0.00244518 -0.193124 -0.981171
0.00244518 -0.193124 -0.981171
-0.0760167 0.068179 -0.994773
-4.37664e-08 0.0537016 -0.998557
7.30624e-08 -0.613509 -0.789688
0.0698009 -0.600237 -0.796771
0.00244518 -0.193124 -0.981171
0.00244518 -0.193124 -0.981171
8.5467e-09 -0.246915 -0.969037
7.30624e-08 -0.613509 -0.789688
-0.0379214 -0.585592 -0.809718
-0.0341838 -0.128638 -0.991102
0.00244518 -0.193124 -0.981171
0.00244518 -0.193124 -0.981171
0.0698009 -0.600237 -0.796771
-0.0379214 -0.585592 -0.809718
-0.585897 -0.0292915 -0.809856
-0.59814 0.0833062 -0.79705
-0.354156 0.132934 -0.92569
-0.354156 0.132934 -0.92569
-0.266641 0.16414 -0.949716
-0.585897 -0.0292915 -0.809856
-0.663629 -0.00113884 -0.748061
-0.440466 -0.0241551 -0.897444
-0.354156 0.132934 -0.92569
-0.354156 0.132934 -0.92569
-0.59814 0.0833062 -0.79705
-0.663629 -0.00113884 -0.748061
-0.420317 -0.188232 -0.887639
-0.296167 0.0130847 -0.955047
-0.354156 0.132934 -0.92569
-0.354156 0.132934 -0.92569
-0.440466 -0.0241551 -0.897444
-0.420317 -0.188232 -0.887639
-0.195065 0.0997839 -0.975701
-0.266641 0.16414 -0.949716
-0.354156 0.132934 -0.92569
-0.354156 0.132934 -0.92569
-0.296167 0.0130847 -0.955047
-0.195065 0.0997839 -0.975701
-3.45253e-08 -0.38542 -0.922741
-1.32903e-07 -0.204212 -0.978927
-0.262314 -0.185992 -0.946889
-0.262314 -0.185992 -0.946889
-0.303479 -0.383174 -0.872398
-3.45253e-08 -0.38542 -0.922741
6.60167e-09 -0.122663 -0.992448
-0.225127 -0.103512 -0.968815
-0.262314 -0.185992 -0.946889
-0.262314 -0.185992 -0.946889
-1.32903e-07 -0.204212 -0.978927
6.60167e-09 -0.122663 -0.992448
-0.260044 -0.042474 -0.964662
-0.341214 -0.158092 -0.926596
-0.262314 -0.185992 -0.946889
-0.262314 -0.185992 -0.946889
-0.225127 -0.103512 -0.968815
-0.260044 -0.042474 -0.964662
-0.405472 -0.376528 -0.832958
-0.303479 -0.383174 -0.872398
-0.262314 -0.185992 -0.946889
-0.262314 -0.185992 -0.946889
-0.341214 -0.158092 -0.926596
-0.405472 -0.376528 -0.832958
-0.663629 -0.00113884 -0.748061
-0.81044 0.146082 -0.567316
-0.810699 0.234255 -0.536555
-0.810699 0.234255 -0.536555
-0.779399 0.0378675 -0.625383
-0.663629 -0.00113884 -0.748061
-0.800826 0.327929 -0.501139
-0.772557 0.399602 -0.493431
-0.810699 0.234255 -0.536555
-0.810699 0.234255 -0.536555
-0.81044 0.146082 -0.567316
-0.800826 0.327929 -0.501139
-0.948029 0.0454367 -0.314925
-0.944388 0.00757711 -0.328745
-0.810699 0.234255 -0.536555
-0.810699 0.234255 -0.536555
-0.772557 0.399602 -0.493431
-0.948029 0.0454367 -0.314925
-0.885332 -0.192501 -0.423238
-0.779399 0.0378675 -0.625383
-0.810699 0.234255 -0.536555
-0.810699 0.234255 -0.536555
-0.944388 0.00757711 -0.328745
-0.885332 -0.192501 -0.423238
-0.885332 -0.192501 -0.423238
-0.763422 -0.488859 -0.422142
-0.590935 -0.437376 -0.677863
-0.590935 -0.437376 -0.677863
-0.779399 0.0378675 -0.625383
-0.885332 -0.192501 -0.423238
-0.617289 -0.70787 -0.343329
-0.343119 -0.841087 -0.418141
-0.590935 -0.437376 -0.677863
-0.590935 -0.437376 -0.677863
-0.763422 -0.488859 -0.422142
-0.617289 -0.70787 -0.343329
-0.563448 -0.661555 -0.494844
-0.480537 -0.32271 -0.81544
-0.590935 -0.437376 -0.677863
-0.590935 -0.437376 -0.677863
-0.343119 -0.841087 -0.418141
-0.563448 -0.661555 -0.494844
-0.663629 -0.00113884 -0.748061
-0.779399 0.0378675 -0.625383
-0.590935 -0.437376 -0.677863
-0.590935 -0.437376 -0.677863
-0.480537 -0.32271 -0.81544
-0.663629 -0.00113884 -0.748061
-0.357805 0.572479 -0.737728
-0.991408 0.0773653 -0.105478
-0.996559 -0.00417116 -0.0827793
-0.996559 -0.00417116 -0.0827793
-0.982034 0.000411699 -0.188704
-0.357805 0.572479 -0.737728
-0.985096 0.00755153 -0.171838
-0.999144 -0.0160967 -0.0381075
-0.996559 -0.00417116 -0.0827793
-0.996559 -0.00417116 -0.0827793
-0.991408 0.0773653 -0.105478
-0.985096 0.00755153 -0.171838
-0.994412 0.0236949 -0.102872
-0.994645 -0.074206 -0.0719304
-0.996559 -0.00417116 -0.0827793
-0.996559 -0.00417116 -0.0827793
-0.999144 -0.0160967 -0.0381075
-0.994412 0.0236949 -0.102872
-0.969604 -0.151773 -0.191917
-0.982034 0.000411699 -0.188704
-0.996559 -0.00417116 -0.0827793
-0.996559 -0.00417116 -0.0827793
-0.994645 -0.074206 -0.0719304
-0.969604 -0.151773 -0.191917
-0.985096 0.00755153 -0.171838
-0.980211 -0.0376931 -0.194336
-0.984939 0.0390185 -0.168444
-0.984939 0.0390185 -0.168444
-0.999144 -0.0160967 -0.0381075
-0.985096 0.00755153 -0.171838
-0.935684 0.128356 -0.328666
-0.926621 0.193174 -0.322579
-0.984939 0.0390185 -0.168444
-0.984939 0.0390185 -0.168444
-0.980211 -0.0376931 -0.194336
-0.935684 0.128356 -0.328666
-0.919369 0.241352 -0.310661
-0.972027 0.119499 -0.202195
-0.984939 0.0390185 -0.168444
-0.984939 0.0390185 -0.168444
-0.926621 0.193174 -0.322579
-0.919369 0.241352 -0.310661
-0.994412 0.0236949 -0.102872
-0.999144 -0.0160967 -0.0381075
-0.984939 0.0390185 -0.168444
-0.984939 0.0390185 -0.168444
-0.972027 0.119499 -0.202195
-0.994412 0.0236949 -0.102872
-0.281528 -0.910343 0.303345
-0.439904 -0.887825 0.135098
-0.469622 -0.87506 0.117156
-0.469622 -0.87506 0.117156
-0.348551 -0.909055 0.228322
-0.281528 -0.910343 0.303345
-0.510698 -0.853353 0.104766
-0.514048 -0.854977 0.0690619
-0.469622 -0.87506 0.117156
-0.469622 -0.87506 0.117156
-0.439904 -0.887825 0.135098
-0.510698 -0.853353 0.104766
-0.521718 -0.852989 -0.0148262
-0.48226 -0.875626 0.0265554
-0.469622 -0.87506 0.117156
-0.469622 -0.87506 0.117156
-0.514048 -0.854977 0.0690619
-0.521718 -0.852989 -0.0148262
-0.454939 -0.862814 0.220415
-0.348551 -0.909055 0.228322
-0.469622 -0.87506 0.117156
-0.469622 -0.87506 0.117156
-0.48226 -0.875626 0.0265554
-0.454939 -0.862814 0.220415
-0.510698 -0.853353 0.104766
-0.550974 -0.827691 0.106563
-0.557149 -0.82727 0.072175
-0.557149 -0.82727 0.072175
-0.514048 -0.854977 0.0690619
-0.510698 -0.853353 0.104766
-0.610864 -0.782234 0.122289
-0.629591 -0.770372 0.100706
-0.557149 -0.82727 0.072175
-0.557149 -0.82727 0.072175
-0.550974 -0.827691 0.106563
-0.610864 -0.782234 0.122289
-0.68548 -0.728021 -0.0101596
-0.563835 -0.824662 -0.0449832
-0.557149 -0.82727 0.072175
-0.557149 -0.82727 0.072175
-0.629591 -0.770372 0.100706
-0.68548 -0.728021 -0.0101596
-0.521718 -0.852989 -0.0148262
-0.514048 -0.854977 0.0690619
-0.557149 -0.82727 0.072175
-0.557149 -0.82727 0.072175
-0.563835 -0.824662 -0.0449832
-0.521718 -0.852989 -0.0148262
-0.68548 -0.728021 -0.0101596
-0.786513 -0.614801 0.0584613
-0.858224 -0.512084 -0.0349463
-0.858224 -0.512084 -0.0349463
-0.743257 -0.651499 -0.152045
-0.68548 -0.728021 -0.0101596
-0.858027 -0.497141 0.128996
-0.912353 -0.392243 0.117292
-0.858224 -0.512084 -0.0349463
-0.858224 -0.512084 -0.0349463
-0.786513 -0.614801 0.0584613
-0.858027 -0.497141 0.128996
-0.943873 -0.322851 0.069791
-0.900553 -0.419708 -0.113356
-0.858224 -0.512084 -0.0349463
-0.858224 -0.512084 -0.0349463
-0.912353 -0.392243 0.117292
-0.943873 -0.322851 0.069791
-0.78815 -0.572429 -0.226151
-0.743257 -0.651499 -0.152045
-0.858224 -0.512084 -0.0349463
-0.858224 -0.512084 -0.0349463
-0.900553 -0.419708 -0.113356
-0.78815 -0.572429 -0.226151
-0.610864 -0.782234 0.122289
-0.655584 -0.74709 0.109852
-0.70343 -0.700525 0.120209
-0.70343 -0.700525 0.120209
-0.629591 -0.770372 0.100706
-0.610864 -0.782234 0.122289
-0.72104 -0.692876 -0.00493372
-0.762446 -0.638659 0.10388
-0.70343 -0.700525 0.120209
-0.70343 -0.700525 0.120209
-0.655584 -0.74709 0.109852
-0.72104 -0.692876 -0.00493372
-0.858027 -0.497141 0.128996
-0.786513 -0.614801 0.0584613
-0.70343 -0.700525 0.120209
-0.70343 -0.700525 0.120209
-0.762446 -0.638659 0.10388
-0.858027 -0.497141 0.128996
-0.68548 -0.728021 -0.0101596
-0.629591 -0.770372 0.100706
-0.70343 -0.700525 0.120209
-0.70343 -0.700525 0.120209
-0.786513 -0.614801 0.0584613
-0.68548 -0.728021 -0.0101596
-0.72104 -0.692876 -0.00493372
-0.777767 -0.604823 -0.171079
-0.861096 -0.507953 0.0222987
-0.861096 -0.507953 0.0222987
-0.762446 -0.638659 0.10388
-0.72104 -0.692876 -0.00493372
-0.74651 -0.557843 -0.362676
-0.88212 -0.423408 -0.206371
-0.861096 -0.507953 0.0222987
-0.861096 -0.507953 0.0222987
-0.777767 -0.604823 -0.171079
-0.74651 -0.557843 -0.362676
-0.91817 -0.380419 -0.110661
-0.911102 -0.38994 0.133565
-0.861096 -0.507953 0.0222987
-0.861096 -0.507953 0.0222987
-0.88212 -0.423408 -0.206371
-0.91817 -0.380419 -0.110661
-0.858027 -0.497141 0.128996
-0.762446 -0.638659 0.10388
-0.861096 -0.507953 0.0222987
-0.861096 -0.507953 0.0222987
-0.911102 -0.38994 0.133565
-0.858027 -0.497141 0.128996
-0.74651 -0.557843 -0.362676
-0.690227 -0.546653 -0.474086
-0.788668 -0.466092 -0.40095
-0.788668 -0.466092 -0.40095
-0.88212 -0.423408 -0.206371
-0.74651 -0.557843 -0.362676
-0.597339 -0.663651 -0.450282
-0.687833 -0.616224 -0.383607
-0.788668 -0.466092 -0.40095
-0.788668 -0.466092 -0.40095
-0.690227 -0.546653 -0.474086
-0.597339 -0.663651 -0.450282
-0.83115 -0.516432 -0.206124
-0.896934 -0.356213 -0.261956
-0.788668 -0.466092 -0.40095
-0.788668 -0.466092 -0.40095
-0.687833 -0.616224 -0.383607
-0.83115 -0.516432 -0.206124
-0.91817 -0.380419 -0.110661
-0.88212 -0.423408 -0.206371
-0.788668 -0.466092 -0.40095
-0.788668 -0.466092 -0.40095
-0.896934 -0.356213 -0.261956
-0.91817 -0.380419 -0.110661
-0.597339 -0.663651 -0.450282
-0.469236 -0.79766 -0.378889
-0.523075 -0.772001 -0.36112
-0.523075 -0.772001 -0.36112
-0.687833 -0.616224 -0.383607
-0.597339 -0.663651 -0.450282
-0.363084 -0.869761 -0.334193
-0.368852 -0.845483 -0.386142
-0.523075 -0.772001 -0.36112
-0.523075 -0.772001 -0.36112
-0.469236 -0.79766 -0.378889
-0.363084 -0.869761 -0.334193
-0.498488 -0.857722 -0.125788
-0.668737 -0.731676 -0.132062
-0.523075 -0.772001 -0.36112
-0.523075 -0.772001 -0.36112
-0.368852 -0.845483 -0.386142
-0.498488 -0.857722 -0.125788
-0.83115 -0.516432 -0.206124
-0.687833 -0.616224 -0.383607
-0.523075 -0.772001 -0.36112
-0.523075 -0.772001 -0.36112
-0.668737 -0.731676 -0.132062
-0.83115 -0.516432 -0.206124
-0.363084 -0.869761 -0.334193
-0.238543 -0.900446 -0.363722
-0.267405 -0.78023 -0.565452
-0.267405 -0.78023 -0.565452
-0.368852 -0.845483 -0.386142
-0.363084 -0.869761 -0.334193
-0.206838 -0.856219 -0.473399
-0.213601 -0.639439 -0.738574
-0.267405 -0.78023 -0.565452
-0.267405 -0.78023 -0.565452
-0.238543 -0.900446 -0.363722
-0.206838 -0.856219 -0.473399
-0.327776 -0.818852 -0.471216
-0.376457 -0.888397 -0.262738
-0.267405 -0.78023 -0.565452
-0.267405 -0.78023 -0.565452
-0.213601 -0.639439 -0.738574
-0.327776 -0.818852 -0.471216
-0.498488 -0.857722 -0.125788
-0.368852 -0.845483 -0.386142
-0.267405 -0.78023 -0.565452
-0.267405 -0.78023 -0.565452
-0.376457 -0.888397 -0.262738
-0.498488 -0.857722 -0.125788
-0.206838 -0.856219 -0.473399
-0.182471 -0.805298 -0.564092
-0.223778 -0.546245 -0.80718
-0.223778 -0.546245 -0.80718
-0.213601 -0.639439 -0.738574
-0.206838 -0.856219 -0.473399
-0.178623 -0.70007 -0.691372
-0.281893 -0.469038 -0.836982
-0.223778 -0.546245 -0.80718
-0.223778 -0.546245 -0.80718
-0.182471 -0.805298 -0.564092
-0.178623 -0.70007 -0.691372
-0.367723 -0.613297 -0.699033
-0.307295 -0.722422 -0.619416
-0.223778 -0.546245 -0.80718
-0.223778 -0.546245 -0.80718
-0.281893 -0.469038 -0.836982
-0.367723 -0.613297 -0.699033
-0.327776 -0.818852 -0.471216
-0.213601 -0.639439 -0.738574
-0.223778 -0.546245 -0.80718
-0.223778 -0.546245 -0.80718
-0.307295 -0.722422 -0.619416
-0.327776 -0.818852 -0.471216
-0.178623 -0.70007 -0.691372
-0.308777 -0.623256 -0.718477
-0.458363 -0.418666 -0.783978
-0.458363 -0.418666 -0.783978
-0.281893 -0.469038 -0.836982
-0.178623 -0.70007 -0.691372
-0.507566 -0.60534 -0.613139
-0.629235 -0.40756 -0.661784
-0.458363 -0.418666 -0.783978
-0.458363 -0.418666 -0.783978
-0.308777 -0.623256 -0.718477
-0.507566 -0.60534 -0.613139
-0.643641 -0.394078 -0.656071
-0.491774 -0.465839 -0.735631
-0.458363 -0.418666 -0.783978
-0.458363 -0.418666 -0.783978
-0.629235 -0.40756 -0.661784
-0.643641 -0.394078 -0.656071
-0.367723 -0.613297 -0.699033
-0.281893 -0.469038 -0.836982
-0.458363 -0.418666 -0.783978
-0.458363 -0.418666 -0.783978
-0.491774 -0.465839 -0.735631
-0.367723 -0.613297 -0.699033
-0.507566 -0.60534 -0.613139
-0.67326 -0.603847 -0.426719
-0.690643 -0.527192 -0.495055
-0.690643 -0.527192 -0.495055
-0.629235 -0.40756 -0.661784
-0.507566 -0.60534 -0.613139
-0.779077 -0.595418 -0.196254
-0.794073 -0.569372 -0.212753
-0.690643 -0.527192 -0.495055
-0.690643 -0.527192 -0.495055
-0.67326 -0.603847 -0.426719
-0.779077 -0.595418 -0.196254
-0.866567 -0.432178 -0.249568
-0.72521 -0.403188 -0.558131
-0.690643 -0.527192 -0.495055
-0.690643 -0.527192 -0.495055
-0.794073 -0.569372 -0.212753
-0.866567 -0.432178 -0.249568
-0.643641 -0.394078 -0.656071
-0.629235 -0.40756 -0.661784
-0.690643 -0.527192 -0.495055
-0.690643 -0.527192 -0.495055
-0.72521 -0.403188 -0.558131
-0.643641 -0.394078 -0.656071
-0.829433 -0.477381 -0.290082
-0.916487 -0.358059 -0.178452
-0.939715 -0.317546 -0.126887
-0.939715 -0.317546 -0.126887
-0.902351 -0.380685 -0.202095
-0.829433 -0.477381 -0.290082
-0.964585 -0.262526 0.0256094
-0.975633 -0.217133 0.0315346
-0.939715 -0.317546 -0.126887
-0.939715 -0.317546 -0.126887
-0.916487 -0.358059 -0.178452
-0.964585 -0.262526 0.0256094
-0.984352 -0.168907 0.050222
-0.975917 -0.199037 -0.0892786
-0.939715 -0.317546 -0.126887
-0.939715 -0.317546 -0.126887
-0.975633 -0.217133 0.0315346
-0.984352 -0.168907 0.050222
-0.960331 -0.226249 -0.163022
-0.902351 -0.380685 -0.202095
-0.939715 -0.317546 -0.126887
-0.939715 -0.317546 -0.126887
-0.975917 -0.199037 -0.0892786
-0.960331 -0.226249 -0.163022
-0.470843 -0.786015 -0.400609
-0.241934 -0.7653 -0.596476
-0.313252 -0.647204 -0.694982
-0.313252 -0.647204 -0.694982
-0.500991 -0.758285 -0.417148
-0.470843 -0.786015 -0.400609
-0.0654019 -0.512433 -0.856233
-0.0160459 -0.407904 -0.912884
-0.313252 -0.647204 -0.694982
-0.313252 -0.647204 -0.694982
-0.241934 -0.7653 -0.596476
-0.0654019 -0.512433 -0.856233
0.0421819 -0.240402 -0.969756
-0.166893 -0.369726 -0.914029
-0.313252 -0.647204 -0.694982
-0.313252 -0.647204 -0.694982
-0.0160459 -0.407904 -0.912884
0.0421819 -0.240402 -0.969756
-0.187604 -0.488345 -0.852247
-0.500991 -0.758285 -0.417148
-0.313252 -0.647204 -0.694982
-0.313252 -0.647204 -0.694982
-0.166893 -0.369726 -0.914029
-0.187604 -0.488345 -0.852247
-0.0654019 -0.512433 -0.856233
0.085441 -0.303217 -0.949083
0.0577502 -0.269752 -0.961196
0.0577502 -0.269752 -0.961196
-0.0160459 -0.407904 -0.912884
-0.0654019 -0.512433 -0.856233
0.0520208 -0.446062 -0.893489
0.141884 -0.231093 -0.96253
0.0577502 -0.269752 -0.961196
0.0577502 -0.269752 -0.961196
0.085441 -0.303217 -0.949083
0.0520208 -0.446062 -0.893489
0.225736 -0.0883463 -0.970174
0.141442 -0.125362 -0.981977
0.0577502 -0.269752 -0.961196
0.0577502 -0.269752 -0.961196
0.141884 -0.231093 -0.96253
0.225736 -0.0883463 -0.970174
0.0421819 -0.240402 -0.969756
-0.0160459 -0.407904 -0.912884
0.0577502 -0.269752 -0.961196
0.0577502 -0.269752 -0.961196
0.141442 -0.125362 -0.981977
0.0421819 -0.240402 -0.969756
-0.411272 -0.714484 0.566011
-0.398863 -0.3635 0.841889
-0.388824 -0.341347 0.855744
-0.388824 -0.341347 0.855744
-0.266682 -0.451177 0.851657
-0.411272 -0.714484 0.566011
-0.541335 -0.4572 0.705638
-0.466984 -0.369441 0.803392
-0.388824 -0.341347 0.855744
-0.388824 -0.341347 0.855744
-0.398863 -0.3635 0.841889
-0.541335 -0.4572 0.705638
-0.338434 -0.165439 0.926333
-0.206995 -0.108509 0.972306
-0.388824 -0.341347 0.855744
-0.388824 -0.341347 0.855744
-0.466984 -0.369441 0.803392
-0.338434 -0.165439 0.926333
-0.134037 -0.133354 0.981963
-0.266682 -0.451177 0.851657
-0.388824 -0.341347 0.855744
-0.388824 -0.341347 0.855744
-0.206995 -0.108509 0.972306
-0.134037 -0.133354 0.981963
-0.541335 -0.4572 0.705638
-0.65143 -0.603181 0.460229
-0.64234 -0.483219 0.594894
-0.64234 -0.483219 0.594894
-0.466984 -0.369441 0.803392
-0.541335 -0.4572 0.705638
-0.655407 -0.710308 0.256718
-0.660673 -0.657091 0.362963
-0.64234 -0.483219 0.594894
-0.64234 -0.483219 0.594894
-0.65143 -0.603181 0.460229
-0.655407 -0.710308 0.256718
-0.537084 -0.463678 0.704658
-0.502041 -0.267206 0.82253
-0.64234 -0.483219 0.594894
-0.64234 -0.483219 0.594894
-0.660673 -0.657091 0.362963
-0.537084 -0.463678 0.704658
-0.338434 -0.165439 0.926333
-0.466984 -0.369441 0.803392
-0.64234 -0.483219 0.594894
-0.64234 -0.483219 0.594894
-0.502041 -0.267206 0.82253
-0.338434 -0.165439 0.926333
-0.984352 -0.168907 0.050222
-0.990994 -0.125195 0.0475091
-0.988596 -0.107898 -0.105057
-0.988596 -0.107898 -0.105057
-0.975917 -0.199037 -0.0892786
-0.984352 -0.168907 0.050222
-0.990423 -0.138022 0.00339719
-0.986272 -0.102154 -0.129739
-0.988596 -0.107898 -0.105057
-0.988596 -0.107898 -0.105057
-0.990994 -0.125195 0.0475091
-0.990423 -0.138022 0.00339719
-0.983699 -0.0993943 -0.149858
-0.986136 -0.0990358 -0.133144
-0.988596 -0.107898 -0.105057
-0.988596 -0.107898 -0.105057
-0.986272 -0.102154 -0.129739
-0.983699 -0.0993943 -0.149858
-0.960331 -0.226249 -0.163022
-0.975917 -0.199037 -0.0892786
-0.988596 -0.107898 -0.105057
-0.988596 -0.107898 -0.105057
-0.986136 -0.0990358 -0.133144
-0.960331 -0.226249 -0.163022
-0.357805 0.572479 -0.737728
0.923017 0.254846 -0.288259
0.855806 0.470118 -0.215835
0.855806 0.470118 -0.215835
0.430155 0.718623 -0.546395
-0.357805 0.572479 -0.737728
0.789095 0.318716 -0.525119
0.699027 0.571409 -0.429945
0.855806 0.470118 -0.215835
0.855806 0.470118 -0.215835
0.923017 0.254846 -0.288259
0.789095 0.318716 -0.525119
0.595542 0.707549 -0.3804
0.797831 0.564694 -0.211154
0.855806 0.470118 -0.215835
0.855806 0.470118 -0.215835
0.699027 0.571409 -0.429945
0.595542 0.707549 -0.3804
0.450046 0.731919 -0.511618
0.430155 0.718623 -0.546395
0.855806 0.470118 -0.215835
0.855806 0.470118 -0.215835
0.797831 0.564694 -0.211154
0.450046 0.731919 -0.511618
-0.967995 -0.0726874 -0.240213
-0.970108 0.0427177 -0.238882
-0.812031 0.480152 -0.331753
-0.935684 0.128356 -0.328666
-0.980211 -0.0376931 -0.194336
-0.967995 -0.0726874 -0.240213
-0.985096 0.00755153 -0.171838
-0.970108 0.0427177 -0.238882
-0.967995 -0.0726874 -0.240213
-0.967995 -0.0726874 -0.240213
-0.980211 -0.0376931 -0.194336
-0.985096 0.00755153 -0.171838
0.450046 0.731919 -0.511618
0.573353 0.702715 -0.421257
-0.31548 0.742544 -0.590848
-0.31548 0.742544 -0.590848
-0.690882 0.456338 -0.560747
0.450046 0.731919 -0.511618
0.497422 0.832107 -0.245296
0.180404 0.90536 -0.384418
-0.31548 0.742544 -0.590848
-0.31548 0.742544 -0.590848
0.573353 0.702715 -0.421257
0.497422 0.832107 -0.245296
-0.812031 0.480152 -0.331753
-0.970108 0.0427177 -0.238882
-0.31548 0.742544 -0.590848
-0.31548 0.742544 -0.590848
0.180404 0.90536 -0.384418
-0.812031 0.480152 -0.331753
-0.985096 0.00755153 -0.171838
-0.690882 0.456338 -0.560747
-0.31548 0.742544 -0.590848
-0.31548 0.742544 -0.590848
-0.970108 0.0427177 -0.238882
-0.985096 0.00755153 -0.171838
-0.955894 0.28848 0.0551861
-0.822329 0.177482 0.540625
-0.971161 -0.180382 -0.155915
-0.791381 0.320821 0.520375
-0.969144 -0.1293 -0.209859
-0.971161 -0.180382 -0.155915
-0.971161 -0.180382 -0.155915
-0.822329 0.177482 0.540625
-0.791381 0.320821 0.520375
0.578561 0.79319 0.190044
0.659652 0.665206 0.3498
0.435744 0.694467 0.572576
0.435744 0.694467 0.572576
0.053872 0.951284 0.303573
0.578561 0.79319 0.190044
0.697184 0.51617 0.497496
0.712153 0.468266 0.523035
0.435744 0.694467 0.572576
0.435744 0.694467 0.572576
0.659652 0.665206 0.3498
0.697184 0.51617 0.497496
-0.791381 0.320821 0.520375
-0.822329 0.177482 0.540625
0.435744 0.694467 0.572576
0.435744 0.694467 0.572576
0.712153 0.468266 0.523035
-0.791381 0.320821 0.520375
-0.955894 0.28848 0.0551861
0.053872 0.951284 0.303573
0.435744 0.694467 0.572576
0.435744 0.694467 0.572576
-0.822329 0.177482 0.540625
-0.955894 0.28848 0.0551861
-0.955894 0.28848 0.0551861
-0.934541 0.316307 -0.163044
-0.0888844 0.995438 -0.0346949
-0.0888844 0.995438 -0.0346949
0.053872 0.951284 0.303573
-0.955894 0.28848 0.0551861
-0.812031 0.480152 -0.331753
-0.0678584 0.992322 -0.103399
-0.0888844 0.995438 -0.0346949
-0.0888844 0.995438 -0.0346949
-0.934541 0.316307 -0.163044
-0.812031 0.480152 -0.331753
0.410915 0.911009 -0.0347983
0.461609 0.886847 0.0204718
-0.0888844 0.995438 -0.0346949
-0.0888844 0.995438 -0.0346949
-0.0678584 0.992322 -0.103399
0.410915 0.911009 -0.0347983
0.578561 0.79319 0.190044
0.053872 0.951284 0.303573
-0.0888844 0.995438 -0.0346949
-0.0888844 0.995438 -0.0346949
0.461609 0.886847 0.0204718
0.578561 0.79319 0.190044
-0.791381 0.320821 0.520375
0.712153 0.468266 0.523035
0.772436 0.307063 0.555927
0.772436 0.307063 0.555927
-0.269602 0.360209 -0.893064
-0.791381 0.320821 0.520375
0.697184 0.51617 0.497496
0.723145 0.374966 0.580053
0.772436 0.307063 0.555927
0.772436 0.307063 0.555927
0.712153 0.468266 0.523035
0.697184 0.51617 0.497496
0.769187 0.241949 0.591449
0.87548 0.124569 0.466923
0.772436 0.307063 0.555927
0.772436 0.307063 0.555927
0.723145 0.374966 0.580053
0.769187 0.241949 0.591449
0.898158 0.10618 0.426658
-0.269602 0.360209 -0.893064
0.772436 0.307063 0.555927
0.772436 0.307063 0.555927
0.87548 0.124569 0.466923
0.898158 0.10618 0.426658
-0.543614 0.203459 -0.814302
-0.720214 -0.689084 0.0803464
-0.57925 -0.798014 0.166262
-0.57925 -0.798014 0.166262
-0.872194 -0.354417 -0.337144
-0.543614 0.203459 -0.814302
-0.561372 -0.753684 0.341792
-0.444442 -0.834974 0.324482
-0.57925 -0.798014 0.166262
-0.57925 -0.798014 0.166262
-0.720214 -0.689084 0.0803464
-0.561372 -0.753684 0.341792
-0.63467 -0.532726 0.559819
-0.858242 -0.410603 0.307937
-0.57925 -0.798014 0.166262
-0.57925 -0.798014 0.166262
-0.444442 -0.834974 0.324482
-0.63467 -0.532726 0.559819
-0.984035 -0.17467 -0.0341267
-0.872194 -0.354417 -0.337144
-0.57925 -0.798014 0.166262
-0.57925 -0.798014 0.166262
-0.858242 -0.410603 0.307937
-0.984035 -0.17467 -0.0341267
-0.561372 -0.753684 0.341792
-0.67288 -0.700702 0.237167
-0.550387 -0.782987 0.289838
-0.550387 -0.782987 0.289838
-0.444442 -0.834974 0.324482
-0.561372 -0.753684 0.341792
-0.753097 -0.634135 0.175265
-0.677358 -0.69629 0.237418
-0.550387 -0.782987 0.289838
-0.550387 -0.782987 0.289838
-0.67288 -0.700702 0.237167
-0.753097 -0.634135 0.175265
-0.859675 -0.353754 0.368534
-0.710989 -0.478796 0.515024
-0.550387 -0.782987 0.289838
-0.550387 -0.782987 0.289838
-0.677358 -0.69629 0.237418
-0.859675 -0.353754 0.368534
-0.63467 -0.532726 0.559819
-0.444442 -0.834974 0.324482
-0.550387 -0.782987 0.289838
-0.550387 -0.782987 0.289838
-0.710989 -0.478796 0.515024
-0.63467 -0.532726 0.559819
-0.753097 -0.634135 0.175265
-0.826079 -0.555523 0.0948073
-0.781779 -0.60441 0.153331
-0.781779 -0.60441 0.153331
-0.677358 -0.69629 0.237418
-0.753097 -0.634135 0.175265
-0.868569 -0.495232 0.0182737
-0.856987 -0.511131 0.065715
-0.781779 -0.60441 0.153331
-0.781779 -0.60441 0.153331
-0.826079 -0.555523 0.0948073
-0.868569 -0.495232 0.0182737
-0.985975 -0.135739 0.0971033
-0.949243 -0.23097 0.213519
-0.781779 -0.60441 0.153331
-0.781779 -0.60441 0.153331
-0.856987 -0.511131 0.065715
-0.985975 -0.135739 0.0971033
-0.859675 -0.353754 0.368534
-0.677358 -0.69629 0.237418
-0.781779 -0.60441 0.153331
-0.781779 -0.60441 0.153331
-0.949243 -0.23097 0.213519
-0.859675 -0.353754 0.368534
-0.868569 -0.495232 0.0182737
-0.905039 -0.417351 -0.0819937
-0.906424 -0.422213 -0.0114281
-0.906424 -0.422213 -0.0114281
-0.856987 -0.511131 0.065715
-0.868569 -0.495232 0.0182737
-0.919876 -0.373681 -0.119129
-0.938052 -0.338183 -0.0754315
-0.906424 -0.422213 -0.0114281
-0.906424 -0.422213 -0.0114281
-0.905039 -0.417351 -0.0819937
-0.919876 -0.373681 -0.119129
-0.999444 0.00390717 -0.0331046
-0.996602 -0.0719806 0.0400354
-0.906424 -0.422213 -0.0114281
-0.906424 -0.422213 -0.0114281
-0.938052 -0.338183 -0.0754315
-0.999444 0.00390717 -0.0331046
-0.985975 -0.135739 0.0971033
-0.856987 -0.511131 0.065715
-0.906424 -0.422213 -0.0114281
-0.906424 -0.422213 -0.0114281
-0.996602 -0.0719806 0.0400354
-0.985975 -0.135739 0.0971033
-0.919876 -0.373681 -0.119129
-0.932085 -0.341689 -0.120275
-0.951765 -0.297513 -0.075025
-0.951765 -0.297513 -0.075025
-0.938052 -0.338183 -0.0754315
-0.919876 -0.373681 -0.119129
-0.941336 -0.325097 -0.0905461
-0.962982 -0.260811 -0.0681462
-0.951765 -0.297513 -0.075025
-0.951765 -0.297513 -0.075025
-0.932085 -0.341689 -0.120275
-0.941336 -0.325097 -0.0905461
-0.996647 0.0750854 -0.0325239
-0.998342 0.0386414 -0.0426745
-0.951765 -0.297513 -0.075025
-0.951765 -0.297513 -0.075025
-0.962982 -0.260811 -0.0681462
-0.996647 0.0750854 -0.0325239
-0.999444 0.00390717 -0.0331046
-0.938052 -0.338183 -0.0754315
-0.951765 -0.297513 -0.075025
-0.951765 -0.297513 -0.075025
-0.998342 0.0386414 -0.0426745
-0.999444 0.00390717 -0.0331046
-0.941336 -0.325097 -0.0905461
-0.952938 -0.293354 -0.0764971
-0.975798 -0.213547 -0.047065
-0.975798 -0.213547 -0.047065
-0.962982 -0.260811 -0.0681462
-0.941336 -0.325097 -0.0905461
-0.96355 -0.262146 -0.053396
-0.987165 -0.155378 -0.0369133
-0.975798 -0.213547 -0.047065
-0.975798 -0.213547 -0.047065
-0.952938 -0.293354 -0.0764971
-0.96355 -0.262146 -0.053396
-0.987205 0.159186 0.00927127
-0.994312 0.106364 -0.00550538
-0.975798 -0.213547 -0.047065
-0.975798 -0.213547 -0.047065
-0.987165 -0.155378 -0.0369133
-0.987205 0.159186 0.00927127
-0.996647 0.0750854 -0.0325239
-0.962982 -0.260811 -0.0681462
-0.975798 -0.213547 -0.047065
-0.975798 -0.213547 -0.047065
-0.994312 0.106364 -0.00550538
-0.996647 0.0750854 -0.0325239
-0.96355 -0.262146 -0.053396
-0.973011 -0.216958 -0.0786118
-0.995701 -0.0860431 -0.0342851
-0.995701 -0.0860431 -0.0342851
-0.987165 -0.155378 -0.0369133
-0.96355 -0.262146 -0.053396
-0.991751 0.0350953 -0.123281
-0.998717 0.0192976 -0.0468243
-0.995701 -0.0860431 -0.0342851
-0.995701 -0.0860431 -0.0342851
-0.973011 -0.216958 -0.0786118
-0.991751 0.0350953 -0.123281
-0.96705 0.252612 -0.0316456
-0.977357 0.211424 0.00851958
-0.995701 -0.0860431 -0.0342851
-0.995701 -0.0860431 -0.0342851
-0.998717 0.0192976 -0.0468243
-0.96705 0.252612 -0.0316456
-0.987205 0.159186 0.00927127
-0.987165 -0.155378 -0.0369133
-0.995701 -0.0860431 -0.0342851
-0.995701 -0.0860431 -0.0342851
-0.977357 0.211424 0.00851958
-0.987205 0.159186 0.00927127
-0.651891 -0.651535 0.387996
-0.634908 -0.639911 0.432904
-0.72372 -0.519469 0.454293
-0.72372 -0.519469 0.454293
-0.877401 -0.434817 0.202734
-0.651891 -0.651535 0.387996
-0.682605 -0.62806 0.37362
-0.73789 -0.532125 0.415164
-0.72372 -0.519469 0.454293
-0.72372 -0.519469 0.454293
-0.634908 -0.639911 0.432904
-0.682605 -0.62806 0.37362
-0.561372 -0.753684 0.341792
-0.720214 -0.689084 0.0803464
-0.72372 -0.519469 0.454293
-0.72372 -0.519469 0.454293
-0.73789 -0.532125 0.415164
-0.561372 -0.753684 0.341792
-0.543614 0.203459 -0.814302
-0.877401 -0.434817 0.202734
-0.72372 -0.519469 0.454293
-0.72372 -0.519469 0.454293
-0.720214 -0.689084 0.0803464
-0.543614 0.203459 -0.814302
-0.682605 -0.62806 0.37362
-0.761941 -0.602605 0.237302
-0.833022 -0.488316 0.260044
-0.833022 -0.488316 0.260044
-0.73789 -0.532125 0.415164
-0.682605 -0.62806 0.37362
-0.850445 -0.512619 0.11817
-0.887782 -0.435297 0.149535
-0.833022 -0.488316 0.260044
-0.833022 -0.488316 0.260044
-0.761941 -0.602605 0.237302
-0.850445 -0.512619 0.11817
-0.753097 -0.634135 0.175265
-0.67288 -0.700702 0.237167
-0.833022 -0.488316 0.260044
-0.833022 -0.488316 0.260044
-0.887782 -0.435297 0.149535
-0.753097 -0.634135 0.175265
-0.561372 -0.753684 0.341792
-0.73789 -0.532125 0.415164
-0.833022 -0.488316 0.260044
-0.833022 -0.488316 0.260044
-0.67288 -0.700702 0.237167
-0.561372 -0.753684 0.341792
-0.850445 -0.512619 0.11817
-0.919243 -0.391887 0.0376411
-0.925138 -0.37546 0.0561178
-0.925138 -0.37546 0.0561178
-0.887782 -0.435297 0.149535
-0.850445 -0.512619 0.11817
-0.949877 -0.30583 -0.0648181
-0.948756 -0.313728 -0.0379185
-0.925138 -0.37546 0.0561178
-0.925138 -0.37546 0.0561178
-0.919243 -0.391887 0.0376411
-0.949877 -0.30583 -0.0648181
-0.868569 -0.495232 0.0182737
-0.826079 -0.555523 0.0948073
-0.925138 -0.37546 0.0561178
-0.925138 -0.37546 0.0561178
-0.948756 -0.313728 -0.0379185
-0.868569 -0.495232 0.0182737
-0.753097 -0.634135 0.175265
-0.887782 -0.435297 0.149535
-0.925138 -0.37546 0.0561178
-0.925138 -0.37546 0.0561178
-0.826079 -0.555523 0.0948073
-0.753097 -0.634135 0.175265
-0.949877 -0.30583 -0.0648181
-0.956466 -0.256115 -0.13992
-0.951398 -0.280108 -0.127991
-0.951398 -0.280108 -0.127991
-0.948756 -0.313728 -0.0379185
-0.949877 -0.30583 -0.0648181
-0.951347 -0.252251 -0.176944
-0.950392 -0.259545 -0.171441
-0.951398 -0.280108 -0.127991
-0.951398 -0.280108 -0.127991
-0.956466 -0.256115 -0.13992
-0.951347 -0.252251 -0.176944
-0.919876 -0.373681 -0.119129
-0.905039 -0.417351 -0.0819937
-0.951398 -0.280108 -0.127991
-0.951398 -0.280108 -0.127991
-0.950392 -0.259545 -0.171441
-0.919876 -0.373681 -0.119129
-0.868569 -0.495232 0.0182737
-0.948756 -0.313728 -0.0379185
-0.951398 -0.280108 -0.127991
-0.951398 -0.280108 -0.127991
-0.905039 -0.417351 -0.0819937
-0.868569 -0.495232 0.0182737
-0.951347 -0.252251 -0.176944
-0.956543 -0.241671 -0.163159
-0.956912 -0.248431 -0.150341
-0.956912 -0.248431 -0.150341
-0.950392 -0.259545 -0.171441
-0.951347 -0.252251 -0.176944
-0.971282 -0.18 -0.155603
-0.967077 -0.226162 -0.116675
-0.956912 -0.248431 -0.150341
-0.956912 -0.248431 -0.150341
-0.956543 -0.241671 -0.163159
-0.971282 -0.18 -0.155603
-0.941336 -0.325097 -0.0905461
-0.932085 -0.341689 -0.120275
-0.956912 -0.248431 -0.150341
-0.956912 -0.248431 -0.150341
-0.967077 -0.226162 -0.116675
-0.941336 -0.325097 -0.0905461
-0.919876 -0.373681 -0.119129
-0.950392 -0.259545 -0.171441
-0.956912 -0.248431 -0.150341
-0.956912 -0.248431 -0.150341
-0.932085 -0.341689 -0.120275
-0.919876 -0.373681 -0.119129
-0.971282 -0.18 -0.155603
-0.987946 -0.0846605 -0.129599
-0.979176 -0.177628 -0.0983013
-0.979176 -0.177628 -0.0983013
-0.967077 -0.226162 -0.116675
-0.971282 -0.18 -0.155603
-0.990114 0.0244417 -0.138122
-0.990102 -0.118221 -0.0756468
-0.979176 -0.177628 -0.0983013
-0.979176 -0.177628 -0.0983013
-0.987946 -0.0846605 -0.129599
-0.990114 0.0244417 -0.138122
-0.96355 -0.262146 -0.053396
-0.952938 -0.293354 -0.0764971
-0.979176 -0.177628 -0.0983013
-0.979176 -0.177628 -0.0983013
-0.990102 -0.118221 -0.0756468
-0.96355 -0.262146 -0.053396
-0.941336 -0.325097 -0.0905461
-0.967077 -0.226162 -0.116675
-0.979176 -0.177628 -0.0983013
-0.979176 -0.177628 -0.0983013
-0.952938 -0.293354 -0.0764971
-0.941336 -0.325097 -0.0905461
-0.990114 0.0244417 -0.138122
-0.978213 0.0388386 -0.20394
-0.975549 0.107479 -0.19171
-0.975549 0.107479 -0.19171
-0.983203 0.115257 -0.141522
-0.990114 0.0244417 -0.138122
-0.961601 -0.127933 -0.24281
-0.971993 -0.0835594 -0.219653
-0.975549 0.107479 -0.19171
-0.975549 0.107479 -0.19171
-0.978213 0.0388386 -0.20394
-0.961601 -0.127933 -0.24281
-0.98047 -0.0401672 -0.192523
-0.973763 0.151817 -0.169522
-0.975549 0.107479 -0.19171
-0.975549 0.107479 -0.19171
-0.971993 -0.0835594 -0.219653
-0.98047 -0.0401672 -0.192523
-0.991751 0.0350953 -0.123281
-0.983203 0.115257 -0.141522
-0.975549 0.107479 -0.19171
-0.975549 0.107479 -0.19171
-0.973763 0.151817 -0.169522
-0.991751 0.0350953 -0.123281
-0.602079 -0.294973 -0.741952
-0.822698 -0.555571 -0.120452
-0.838096 -0.544788 -0.0283014
-0.838096 -0.544788 -0.0283014
-0.748394 -0.358249 -0.558179
-0.602079 -0.294973 -0.741952
-0.862101 -0.505223 -0.0391346
-0.860475 -0.502449 0.0844334
-0.838096 -0.544788 -0.0283014
-0.838096 -0.544788 -0.0283014
-0.822698 -0.555571 -0.120452
-0.862101 -0.505223 -0.0391346
-0.753571 -0.612072 0.239789
-0.760226 -0.629204 -0.161737
-0.838096 -0.544788 -0.0283014
-0.838096 -0.544788 -0.0283014
-0.860475 -0.502449 0.0844334
-0.753571 -0.612072 0.239789
-0.247716 0.0514512 -0.967466
-0.748394 -0.358249 -0.558179
-0.838096 -0.544788 -0.0283014
-0.838096 -0.544788 -0.0283014
-0.760226 -0.629204 -0.161737
-0.247716 0.0514512 -0.967466
-0.454347 -0.889132 0.0548945
-0.428585 -0.88943 0.158839
-0.74938 -0.659341 -0.0608215
-0.74938 -0.659341 -0.0608215
-0.668732 -0.696391 -0.260455
-0.454347 -0.889132 0.0548945
-0.451315 -0.871087 0.193704
-0.777971 -0.627189 -0.0373384
-0.74938 -0.659341 -0.0608215
-0.74938 -0.659341 -0.0608215
-0.428585 -0.88943 0.158839
-0.451315 -0.871087 0.193704
-0.862101 -0.505223 -0.0391346
-0.822698 -0.555571 -0.120452
-0.74938 -0.659341 -0.0608215
-0.74938 -0.659341 -0.0608215
-0.777971 -0.627189 -0.0373384
-0.862101 -0.505223 -0.0391346
-0.602079 -0.294973 -0.741952
-0.668732 -0.696391 -0.260455
-0.74938 -0.659341 -0.0608215
-0.74938 -0.659341 -0.0608215
-0.822698 -0.555571 -0.120452
-0.602079 -0.294973 -0.741952
-0.862101 -0.505223 -0.0391346
-0.895644 -0.434097 -0.096855
-0.901612 -0.432423 -0.0103061
-0.901612 -0.432423 -0.0103061
-0.860475 -0.502449 0.0844334
-0.862101 -0.505223 -0.0391346
-0.912972 -0.384676 -0.136041
-0.923223 -0.370629 -0.10146
-0.901612 -0.432423 -0.0103061
-0.901612 -0.432423 -0.0103061
-0.895644 -0.434097 -0.096855
-0.912972 -0.384676 -0.136041
-0.879592 -0.475073 -0.0249833
-0.826577 -0.554334 0.0973815
-0.901612 -0.432423 -0.0103061
-0.901612 -0.432423 -0.0103061
-0.923223 -0.370629 -0.10146
-0.879592 -0.475073 -0.0249833
-0.753571 -0.612072 0.239789
-0.860475 -0.502449 0.0844334
-0.901612 -0.432423 -0.0103061
-0.901612 -0.432423 -0.0103061
-0.826577 -0.554334 0.0973815
-0.753571 -0.612072 0.239789
-0.451315 -0.871087 0.193704
-0.518939 -0.847542 0.111238
-0.821831 -0.56551 -0.0692275
-0.821831 -0.56551 -0.0692275
-0.777971 -0.627189 -0.0373384
-0.451315 -0.871087 0.193704
-0.580295 -0.813425 0.0399686
-0.856273 -0.501441 -0.123909
-0.821831 -0.56551 -0.0692275
-0.821831 -0.56551 -0.0692275
-0.518939 -0.847542 0.111238
-0.580295 -0.813425 0.0399686
-0.912972 -0.384676 -0.136041
-0.895644 -0.434097 -0.096855
-0.821831 -0.56551 -0.0692275
-0.821831 -0.56551 -0.0692275
-0.856273 -0.501441 -0.123909
-0.912972 -0.384676 -0.136041
-0.862101 -0.505223 -0.0391346
-0.777971 -0.627189 -0.0373384
-0.821831 -0.56551 -0.0692275
-0.821831 -0.56551 -0.0692275
-0.895644 -0.434097 -0.096855
-0.862101 -0.505223 -0.0391346
-0.912972 -0.384676 -0.136041
-0.918732 -0.348821 -0.185081
-0.928456 -0.334769 -0.160932
-0.928456 -0.334769 -0.160932
-0.923223 -0.370629 -0.10146
-0.912972 -0.384676 -0.136041
-0.915407 -0.337217 -0.219806
-0.929586 -0.304479 -0.207756
-0.928456 -0.334769 -0.160932
-0.928456 -0.334769 -0.160932
-0.918732 -0.348821 -0.185081
-0.915407 -0.337217 -0.219806
-0.933996 -0.320796 -0.157291
-0.914364 -0.387401 -0.117722
-0.928456 -0.334769 -0.160932
-0.928456 -0.334769 -0.160932
-0.929586 -0.304479 -0.207756
-0.933996 -0.320796 -0.157291
-0.879592 -0.475073 -0.0249833
-0.923223 -0.370629 -0.10146
-0.928456 -0.334769 -0.160932
-0.928456 -0.334769 -0.160932
-0.914364 -0.387401 -0.117722
-0.879592 -0.475073 -0.0249833
-0.580295 -0.813425 0.0399686
-0.613036 -0.789569 -0.0276985
-0.859487 -0.48832 -0.151082
-0.859487 -0.48832 -0.151082
-0.856273 -0.501441 -0.123909
-0.580295 -0.813425 0.0399686
-0.578484 -0.812017 -0.0773614
-0.851625 -0.484645 -0.199634
-0.859487 -0.48832 -0.151082
-0.859487 -0.48832 -0.151082
-0.613036 -0.789569 -0.0276985
-0.578484 -0.812017 -0.0773614
-0.915407 -0.337217 -0.219806
-0.918732 -0.348821 -0.185081
-0.859487 -0.48832 -0.151082
-0.859487 -0.48832 -0.151082
-0.851625 -0.484645 -0.199634
-0.915407 -0.337217 -0.219806
-0.912972 -0.384676 -0.136041
-0.856273 -0.501441 -0.123909
-0.859487 -0.48832 -0.151082
-0.859487 -0.48832 -0.151082
-0.918732 -0.348821 -0.185081
-0.912972 -0.384676 -0.136041
-0.915407 -0.337217 -0.219806
-0.9098 -0.326435 -0.256327
-0.934451 -0.274259 -0.227119
-0.934451 -0.274259 -0.227119
-0.929586 -0.304479 -0.207756
-0.915407 -0.337217 -0.219806
-0.916944 -0.312767 -0.247773
-0.940848 -0.247834 -0.231047
-0.934451 -0.274259 -0.227119
-0.934451 -0.274259 -0.227119
-0.9098 -0.326435 -0.256327
-0.916944 -0.312767 -0.247773
-0.946084 -0.250635 -0.2052
-0.945191 -0.269045 -0.185012
-0.934451 -0.274259 -0.227119
-0.934451 -0.274259 -0.227119
-0.940848 -0.247834 -0.231047
-0.946084 -0.250635 -0.2052
-0.933996 -0.320796 -0.157291
-0.929586 -0.304479 -0.207756
-0.934451 -0.274259 -0.227119
-0.934451 -0.274259 -0.227119
-0.945191 -0.269045 -0.185012
-0.933996 -0.320796 -0.157291
-0.578484 -0.812017 -0.0773614
-0.536299 -0.826027 -0.173387
-0.834144 -0.497911 -0.237254
-0.834144 -0.497911 -0.237254
-0.851625 -0.484645 -0.199634
-0.578484 -0.812017 -0.0773614
-0.617289 -0.70787 -0.343329
-0.830179 -0.495079 -0.256319
-0.834144 -0.497911 -0.237254
-0.834144 -0.497911 -0.237254
-0.536299 -0.826027 -0.173387
-0.617289 -0.70787 -0.343329
-0.916944 -0.312767 -0.247773
-0.9098 -0.326435 -0.256327
-0.834144 -0.497911 -0.237254
-0.834144 -0.497911 -0.237254
-0.830179 -0.495079 -0.256319
-0.916944 -0.312767 -0.247773
-0.915407 -0.337217 -0.219806
-0.851625 -0.484645 -0.199634
-0.834144 -0.497911 -0.237254
-0.834144 -0.497911 -0.237254
-0.9098 -0.326435 -0.256327
-0.915407 -0.337217 -0.219806
-0.916944 -0.312767 -0.247773
-0.926194 -0.298678 -0.230121
-0.941855 -0.24315 -0.23192
-0.941855 -0.24315 -0.23192
-0.940848 -0.247834 -0.231047
-0.916944 -0.312767 -0.247773
-0.922271 -0.305757 -0.236494
-0.93196 -0.251461 -0.261186
-0.941855 -0.24315 -0.23192
-0.941855 -0.24315 -0.23192
-0.926194 -0.298678 -0.230121
-0.922271 -0.305757 -0.236494
-0.94264 -0.219591 -0.251417
-0.94361 -0.239705 -0.228347
-0.941855 -0.24315 -0.23192
-0.941855 -0.24315 -0.23192
-0.93196 -0.251461 -0.261186
-0.94264 -0.219591 -0.251417
-0.946084 -0.250635 -0.2052
-0.940848 -0.247834 -0.231047
-0.941855 -0.24315 -0.23192
-0.941855 -0.24315 -0.23192
-0.94361 -0.239705 -0.228347
-0.946084 -0.250635 -0.2052
-0.617289 -0.70787 -0.343329
-0.763422 -0.488859 -0.422142
-0.875432 -0.386383 -0.290391
-0.875432 -0.386383 -0.290391
-0.830179 -0.495079 -0.256319
-0.617289 -0.70787 -0.343329
-0.885332 -0.192501 -0.423238
-0.925971 -0.298903 -0.230727
-0.875432 -0.386383 -0.290391
-0.875432 -0.386383 -0.290391
-0.763422 -0.488859 -0.422142
-0.885332 -0.192501 -0.423238
-0.922271 -0.305757 -0.236494
-0.926194 -0.298678 -0.230121
-0.875432 -0.386383 -0.290391
-0.875432 -0.386383 -0.290391
-0.925971 -0.298903 -0.230727
-0.922271 -0.305757 -0.236494
-0.916944 -0.312767 -0.247773
-0.830179 -0.495079 -0.256319
-0.875432 -0.386383 -0.290391
-0.875432 -0.386383 -0.290391
-0.926194 -0.298678 -0.230121
-0.916944 -0.312767 -0.247773
-0.922271 -0.305757 -0.236494
-0.917692 -0.327218 -0.225324
-0.925521 -0.27151 -0.263997
-0.925521 -0.27151 -0.263997
-0.93196 -0.251461 -0.261186
-0.922271 -0.305757 -0.236494
-0.903567 -0.398513 -0.157334
-0.927006 -0.288846 -0.239225
-0.925521 -0.27151 -0.263997
-0.925521 -0.27151 -0.263997
-0.917692 -0.327218 -0.225324
-0.903567 -0.398513 -0.157334
-0.961601 -0.127933 -0.24281
-0.940729 -0.187087 -0.28289
-0.925521 -0.27151 -0.263997
-0.925521 -0.27151 -0.263997
-0.927006 -0.288846 -0.239225
-0.961601 -0.127933 -0.24281
-0.94264 -0.219591 -0.251417
-0.93196 -0.251461 -0.261186
-0.925521 -0.27151 -0.263997
-0.925521 -0.27151 -0.263997
-0.940729 -0.187087 -0.28289
-0.94264 -0.219591 -0.251417
-0.885332 -0.192501 -0.423238
-0.944388 0.00757711 -0.328745
-0.927136 -0.312359 -0.207004
-0.927136 -0.312359 -0.207004
-0.925971 -0.298903 -0.230727
-0.885332 -0.192501 -0.423238
-0.948029 0.0454367 -0.314925
-0.917599 -0.381217 -0.112628
-0.927136 -0.312359 -0.207004
-0.927136 -0.312359 -0.207004
-0.944388 0.00757711 -0.328745
-0.948029 0.0454367 -0.314925
-0.903567 -0.398513 -0.157334
-0.917692 -0.327218 -0.225324
-0.927136 -0.312359 -0.207004
-0.927136 -0.312359 -0.207004
-0.917599 -0.381217 -0.112628
-0.903567 -0.398513 -0.157334
-0.922271 -0.305757 -0.236494
-0.925971 -0.298903 -0.230727
-0.927136 -0.312359 -0.207004
-0.927136 -0.312359 -0.207004
-0.917692 -0.327218 -0.225324
-0.922271 -0.305757 -0.236494
0.00613261 -0.998009 -0.0627657
-0.0429504 -0.91709 0.396359
-0.0205067 -0.917925 0.396223
-0.0205067 -0.917925 0.396223
-0.096417 -0.995262 0.0125434
0.00613261 -0.998009 -0.0627657
-0.132845 -0.938802 0.317809
-0.0275345 -0.921928 0.386382
-0.0205067 -0.917925 0.396223
-0.0205067 -0.917925 0.396223
-0.0429504 -0.91709 0.396359
-0.132845 -0.938802 0.317809
-0.451315 -0.871087 0.193704
-0.428585 -0.88943 0.158839
-0.0205067 -0.917925 0.396223
-0.0205067 -0.917925 0.396223
-0.0275345 -0.921928 0.386382
-0.451315 -0.871087 0.193704
-0.454347 -0.889132 0.0548945
-0.096417 -0.995262 0.0125434
-0.0205067 -0.917925 0.396223
-0.0205067 -0.917925 0.396223
-0.428585 -0.88943 0.158839
-0.454347 -0.889132 0.0548945
-0.132845 -0.938802 0.317809
-0.245686 -0.953574 0.174168
-0.142504 -0.954115 0.263357
-0.142504 -0.954115 0.263357
-0.0275345 -0.921928 0.386382
-0.132845 -0.938802 0.317809
-0.394226 -0.91643 0.068859
-0.274244 -0.947623 0.16371
-0.142504 -0.954115 0.263357
-0.142504 -0.954115 0.263357
-0.245686 -0.953574 0.174168
-0.394226 -0.91643 0.068859
-0.580295 -0.813425 0.0399686
-0.518939 -0.847542 0.111238
-0.142504 -0.954115 0.263357
-0.142504 -0.954115 0.263357
-0.274244 -0.947623 0.16371
-0.580295 -0.813425 0.0399686
-0.451315 -0.871087 0.193704
-0.0275345 -0.921928 0.386382
-0.142504 -0.954115 0.263357
-0.142504 -0.954115 0.263357
-0.518939 -0.847542 0.111238
-0.451315 -0.871087 0.193704
-0.394226 -0.91643 0.068859
-0.508679 -0.859876 0.0431097
-0.326562 -0.941139 0.0872583
-0.326562 -0.941139 0.0872583
-0.274244 -0.947623 0.16371
-0.394226 -0.91643 0.068859
-0.533418 -0.845085 0.0360104
-0.335301 -0.941208 0.0412489
-0.326562 -0.941139 0.0872583
-0.326562 -0.941139 0.0872583
-0.508679 -0.859876 0.0431097
-0.533418 -0.845085 0.0360104
-0.578484 -0.812017 -0.0773614
-0.613036 -0.789569 -0.0276985
-0.326562 -0.941139 0.0872583
-0.326562 -0.941139 0.0872583
-0.335301 -0.941208 0.0412489
-0.578484 -0.812017 -0.0773614
-0.580295 -0.813425 0.0399686
-0.274244 -0.947623 0.16371
-0.326562 -0.941139 0.0872583
-0.326562 -0.941139 0.0872583
-0.613036 -0.789569 -0.0276985
-0.580295 -0.813425 0.0399686
-0.533418 -0.845085 0.0360104
-0.557208 -0.826197 -0.0831717
-0.318227 -0.943433 -0.0930962
-0.318227 -0.943433 -0.0930962
-0.335301 -0.941208 0.0412489
-0.533418 -0.845085 0.0360104
-0.563448 -0.661555 -0.494844
-0.343119 -0.841087 -0.418141
-0.318227 -0.943433 -0.0930962
-0.318227 -0.943433 -0.0930962
-0.557208 -0.826197 -0.0831717
-0.563448 -0.661555 -0.494844
-0.617289 -0.70787 -0.343329
-0.536299 -0.826027 -0.173387
-0.318227 -0.943433 -0.0930962
-0.318227 -0.943433 -0.0930962
-0.343119 -0.841087 -0.418141
-0.617289 -0.70787 -0.343329
-0.578484 -0.812017 -0.0773614
-0.335301 -0.941208 0.0412489
-0.318227 -0.943433 -0.0930962
-0.318227 -0.943433 -0.0930962
-0.536299 -0.826027 -0.173387
-0.578484 -0.812017 -0.0773614
-0.398212 -0.905595 -0.146032
-0.376883 -0.926208 0.00988421
-0.200465 -0.977817 0.0607244
-0.200465 -0.977817 0.0607244
-0.215407 -0.968212 -0.127141
-0.398212 -0.905595 -0.146032
-0.429437 -0.898086 -0.0950055
-0.241725 -0.969376 -0.043359
-0.200465 -0.977817 0.0607244
-0.200465 -0.977817 0.0607244
-0.376883 -0.926208 0.00988421
-0.429437 -0.898086 -0.0950055
4.43959e-07 -0.999824 -0.0187467
3.89434e-07 -0.996457 0.0841098
-0.200465 -0.977817 0.0607244
-0.200465 -0.977817 0.0607244
-0.241725 -0.969376 -0.043359
4.43959e-07 -0.999824 -0.0187467
2.34702e-07 -0.991016 -0.13374
-0.215407 -0.968212 -0.127141
-0.200465 -0.977817 0.0607244
-0.200465 -0.977817 0.0607244
3.89434e-07 -0.996457 0.0841098
2.34702e-07 -0.991016 -0.13374
-0.429437 -0.898086 -0.0950055
-0.496329 -0.834747 -0.238442
-0.340054 -0.920597 -0.192
-0.340054 -0.920597 -0.192
-0.241725 -0.969376 -0.043359
-0.429437 -0.898086 -0.0950055
-0.521876 -0.821964 -0.228078
-0.412683 -0.884149 -0.21903
-0.340054 -0.920597 -0.192
-0.340054 -0.920597 -0.192
-0.496329 -0.834747 -0.238442
-0.521876 -0.821964 -0.228078
1.23994e-07 -0.975543 -0.219809
3.25928e-07 -0.988809 -0.149186
-0.340054 -0.920597 -0.192
-0.340054 -0.920597 -0.192
-0.412683 -0.884149 -0.21903
1.23994e-07 -0.975543 -0.219809
4.43959e-07 -0.999824 -0.0187467
-0.241725 -0.969376 -0.043359
-0.340054 -0.920597 -0.192
-0.340054 -0.920597 -0.192
3.25928e-07 -0.988809 -0.149186
4.43959e-07 -0.999824 -0.0187467
-0.521876 -0.821964 -0.228078
-0.514624 -0.847034 -0.133023
-0.39034 -0.910295 -0.137836
-0.39034 -0.910295 -0.137836
-0.412683 -0.884149 -0.21903
-0.521876 -0.821964 -0.228078
-0.464819 -0.884876 0.0306396
-0.350716 -0.936097 0.0268547
-0.39034 -0.910295 -0.137836
-0.39034 -0.910295 -0.137836
-0.514624 -0.847034 -0.133023
-0.464819 -0.884876 0.0306396
6.38071e-08 -0.999121 0.0419156
1.86843e-07 -0.989377 -0.145374
-0.39034 -0.910295 -0.137836
-0.39034 -0.910295 -0.137836
-0.350716 -0.936097 0.0268547
6.38071e-08 -0.999121 0.0419156
1.23994e-07 -0.975543 -0.219809
-0.412683 -0.884149 -0.21903
-0.39034 -0.910295 -0.137836
-0.39034 -0.910295 -0.137836
1.86843e-07 -0.989377 -0.145374
1.23994e-07 -0.975543 -0.219809
-0.464819 -0.884876 0.0306396
-0.413849 -0.90184 0.124152
-0.390573 -0.91006 0.13872
-0.390573 -0.91006 0.13872
-0.350716 -0.936097 0.0268547
-0.464819 -0.884876 0.0306396
-0.679248 -0.491518 -0.545007
-0.537354 -0.836564 0.106824
-0.390573 -0.91006 0.13872
-0.390573 -0.91006 0.13872
-0.413849 -0.90184 0.124152
-0.679248 -0.491518 -0.545007
-1.71908e-06 -0.977142 0.212589
-6.15991e-07 -0.98399 0.178225
-0.390573 -0.91006 0.13872
-0.390573 -0.91006 0.13872
-0.537354 -0.836564 0.106824
-1.71908e-06 -0.977142 0.212589
6.38071e-08 -0.999121 0.0419156
-0.350716 -0.936097 0.0268547
-0.390573 -0.91006 0.13872
-0.390573 -0.91006 0.13872
-6.15991e-07 -0.98399 0.178225
6.38071e-08 -0.999121 0.0419156
-0.946084 -0.250635 -0.2052
-0.945243 -0.271433 -0.18122
-0.944223 -0.291353 -0.153477
-0.944223 -0.291353 -0.153477
-0.945191 -0.269045 -0.185012
-0.946084 -0.250635 -0.2052
-0.951347 -0.252251 -0.176944
-0.956466 -0.256115 -0.13992
-0.944223 -0.291353 -0.153477
-0.944223 -0.291353 -0.153477
-0.945243 -0.271433 -0.18122
-0.951347 -0.252251 -0.176944
-0.949877 -0.30583 -0.0648181
-0.939741 -0.326769 -0.100541
-0.944223 -0.291353 -0.153477
-0.944223 -0.291353 -0.153477
-0.956466 -0.256115 -0.13992
-0.949877 -0.30583 -0.0648181
-0.933996 -0.320796 -0.157291
-0.945191 -0.269045 -0.185012
-0.944223 -0.291353 -0.153477
-0.944223 -0.291353 -0.153477
-0.939741 -0.326769 -0.100541
-0.933996 -0.320796 -0.157291
-0.933996 -0.320796 -0.157291
-0.939741 -0.326769 -0.100541
-0.884112 -0.466159 -0.0322739
-0.884112 -0.466159 -0.0322739
-0.914364 -0.387401 -0.117722
-0.933996 -0.320796 -0.157291
-0.949877 -0.30583 -0.0648181
-0.919243 -0.391887 0.0376411
-0.884112 -0.466159 -0.0322739
-0.884112 -0.466159 -0.0322739
-0.939741 -0.326769 -0.100541
-0.949877 -0.30583 -0.0648181
-0.850445 -0.512619 0.11817
-0.788743 -0.611483 0.0630247
-0.884112 -0.466159 -0.0322739
-0.884112 -0.466159 -0.0322739
-0.919243 -0.391887 0.0376411
-0.850445 -0.512619 0.11817
-0.879592 -0.475073 -0.0249833
-0.914364 -0.387401 -0.117722
-0.884112 -0.466159 -0.0322739
-0.884112 -0.466159 -0.0322739
-0.788743 -0.611483 0.0630247
-0.879592 -0.475073 -0.0249833
-0.879592 -0.475073 -0.0249833
-0.788743 -0.611483 0.0630247
-0.693708 -0.70223 0.160135
-0.693708 -0.70223 0.160135
-0.826577 -0.554334 0.0973815
-0.879592 -0.475073 -0.0249833
-0.850445 -0.512619 0.11817
-0.761941 -0.602605 0.237302
-0.693708 -0.70223 0.160135
-0.693708 -0.70223 0.160135
-0.788743 -0.611483 0.0630247
-0.850445 -0.512619 0.11817
-0.682605 -0.62806 0.37362
-0.588849 -0.748112 0.305919
-0.693708 -0.70223 0.160135
-0.693708 -0.70223 0.160135
-0.761941 -0.602605 0.237302
-0.682605 -0.62806 0.37362
-0.753571 -0.612072 0.239789
-0.826577 -0.554334 0.0973815
-0.693708 -0.70223 0.160135
-0.693708 -0.70223 0.160135
-0.588849 -0.748112 0.305919
-0.753571 -0.612072 0.239789
-0.753571 -0.612072 0.239789
-0.588849 -0.748112 0.305919
-0.561593 -0.791329 0.241683
-0.561593 -0.791329 0.241683
-0.760226 -0.629204 -0.161737
-0.753571 -0.612072 0.239789
-0.682605 -0.62806 0.37362
-0.634908 -0.639911 0.432904
-0.561593 -0.791329 0.241683
-0.561593 -0.791329 0.241683
-0.588849 -0.748112 0.305919
-0.682605 -0.62806 0.37362
-0.651891 -0.651535 0.387996
-0.546503 -0.837335 -0.0142742
-0.561593 -0.791329 0.241683
-0.561593 -0.791329 0.241683
-0.634908 -0.639911 0.432904
-0.651891 -0.651535 0.387996
-0.247716 0.0514512 -0.967466
-0.760226 -0.629204 -0.161737
-0.561593 -0.791329 0.241683
-0.561593 -0.791329 0.241683
-0.546503 -0.837335 -0.0142742
-0.247716 0.0514512 -0.967466
-0.961601 -0.127933 -0.24281
-0.978213 0.0388386 -0.20394
-0.972903 -0.0889889 -0.213403
-0.972903 -0.0889889 -0.213403
-0.940729 -0.187087 -0.28289
-0.961601 -0.127933 -0.24281
-0.990114 0.0244417 -0.138122
-0.987946 -0.0846605 -0.129599
-0.972903 -0.0889889 -0.213403
-0.972903 -0.0889889 -0.213403
-0.978213 0.0388386 -0.20394
-0.990114 0.0244417 -0.138122
-0.971282 -0.18 -0.155603
-0.95556 -0.207078 -0.209821
-0.972903 -0.0889889 -0.213403
-0.972903 -0.0889889 -0.213403
-0.987946 -0.0846605 -0.129599
-0.971282 -0.18 -0.155603
-0.94264 -0.219591 -0.251417
-0.940729 -0.187087 -0.28289
-0.972903 -0.0889889 -0.213403
-0.972903 -0.0889889 -0.213403
-0.95556 -0.207078 -0.209821
-0.94264 -0.219591 -0.251417
-0.946084 -0.250635 -0.2052
-0.94361 -0.239705 -0.228347
-0.94878 -0.247803 -0.195984
-0.94878 -0.247803 -0.195984
-0.945243 -0.271433 -0.18122
-0.946084 -0.250635 -0.2052
-0.94264 -0.219591 -0.251417
-0.95556 -0.207078 -0.209821
-0.94878 -0.247803 -0.195984
-0.94878 -0.247803 -0.195984
-0.94361 -0.239705 -0.228347
-0.94264 -0.219591 -0.251417
-0.971282 -0.18 -0.155603
-0.956543 -0.241671 -0.163159
-0.94878 -0.247803 -0.195984
-0.94878 -0.247803 -0.195984
-0.95556 -0.207078 -0.209821
-0.971282 -0.18 -0.155603
-0.951347 -0.252251 -0.176944
-0.945243 -0.271433 -0.18122
-0.94878 -0.247803 -0.195984
-0.94878 -0.247803 -0.195984
-0.956543 -0.241671 -0.163159
-0.951347 -0.252251 -0.176944
-0.358794 -0.108058 -0.927141
-0.495773 0.0574652 -0.866549
-0.464246 -0.235841 -0.85373
-0.464246 -0.235841 -0.85373
-0.411725 -0.358583 -0.837795
-0.358794 -0.108058 -0.927141
-0.884622 -0.0165352 -0.466016
-0.741446 -0.230405 -0.630216
-0.464246 -0.235841 -0.85373
-0.464246 -0.235841 -0.85373
-0.495773 0.0574652 -0.866549
-0.884622 -0.0165352 -0.466016
-0.896675 0.00567386 -0.442653
-0.655264 -0.0766289 -0.751503
-0.464246 -0.235841 -0.85373
-0.464246 -0.235841 -0.85373
-0.741446 -0.230405 -0.630216
-0.896675 0.00567386 -0.442653
-0.612816 -0.413591 -0.673349
-0.411725 -0.358583 -0.837795
-0.464246 -0.235841 -0.85373
-0.464246 -0.235841 -0.85373
-0.655264 -0.0766289 -0.751503
-0.612816 -0.413591 -0.673349
-0.884622 -0.0165352 -0.466016
-0.914967 -0.364017 -0.174147
-0.677186 -0.564202 -0.47233
-0.677186 -0.564202 -0.47233
-0.741446 -0.230405 -0.630216
-0.884622 -0.0165352 -0.466016
-0.739336 -0.670574 -0.0609263
-0.510001 -0.761531 -0.399962
-0.677186 -0.564202 -0.47233
-0.677186 -0.564202 -0.47233
-0.914967 -0.364017 -0.174147
-0.739336 -0.670574 -0.0609263
-0.732981 -0.560931 -0.384831
-0.728193 -0.446768 -0.519744
-0.677186 -0.564202 -0.47233
-0.677186 -0.564202 -0.47233
-0.510001 -0.761531 -0.399962
-0.732981 -0.560931 -0.384831
-0.896675 0.00567386 -0.442653
-0.741446 -0.230405 -0.630216
-0.677186 -0.564202 -0.47233
-0.677186 -0.564202 -0.47233
-0.728193 -0.446768 -0.519744
-0.896675 0.00567386 -0.442653
-0.062144 -0.956562 0.28483
-0.14547 -0.986995 0.0684004
0.490163 -0.826164 0.277838
0.490163 -0.826164 0.277838
0.471654 -0.762496 0.442879
-0.062144 -0.956562 0.28483
-0.739336 -0.670574 -0.0609263
0.936525 -0.304629 0.173557
0.490163 -0.826164 0.277838
0.490163 -0.826164 0.277838
-0.14547 -0.986995 0.0684004
-0.739336 -0.670574 -0.0609263
0.756004 -0.504734 0.416776
0.471654 -0.762496 0.442879
0.490163 -0.826164 0.277838
0.490163 -0.826164 0.277838
0.936525 -0.304629 0.173557
0.756004 -0.504734 0.416776
-0.739336 -0.670574 -0.0609263
-0.14547 -0.986995 0.0684004
-0.479406 -0.859403 -0.177753
-0.479406 -0.859403 -0.177753
-0.510001 -0.761531 -0.399962
-0.739336 -0.670574 -0.0609263
-0.062144 -0.956562 0.28483
-0.504661 -0.862297 0.0419632
-0.479406 -0.859403 -0.177753
-0.479406 -0.859403 -0.177753
-0.14547 -0.986995 0.0684004
-0.062144 -0.956562 0.28483
-0.853686 -0.488107 -0.181581
-0.785669 -0.550605 -0.282059
-0.479406 -0.859403 -0.177753
-0.479406 -0.859403 -0.177753
-0.504661 -0.862297 0.0419632
-0.853686 -0.488107 -0.181581
-0.732981 -0.560931 -0.384831
-0.510001 -0.761531 -0.399962
-0.479406 -0.859403 -0.177753
-0.479406 -0.859403 -0.177753
-0.785669 -0.550605 -0.282059
-0.732981 -0.560931 -0.384831
0.756004 -0.504734 0.416776
0.699023 -0.442578 0.561686
0.388534 -0.666522 0.636231
0.388534 -0.666522 0.636231
0.471654 -0.762496 0.442879
0.756004 -0.504734 0.416776
0.575575 -0.248467 0.779087
0.229828 -0.443583 0.866264
0.388534 -0.666522 0.636231
0.388534 -0.666522 0.636231
0.699023 -0.442578 0.561686
0.575575 -0.248467 0.779087
-0.272617 -0.575156 0.771281
-0.0797732 -0.808069 0.583661
0.388534 -0.666522 0.636231
0.388534 -0.666522 0.636231
0.229828 -0.443583 0.866264
-0.272617 -0.575156 0.771281
-0.062144 -0.956562 0.28483
0.471654 -0.762496 0.442879
0.388534 -0.666522 0.636231
0.388534 -0.666522 0.636231
-0.0797732 -0.808069 0.583661
-0.062144 -0.956562 0.28483
-0.062144 -0.956562 0.28483
-0.0797732 -0.808069 0.583661
-0.590053 -0.754322 0.287811
-0.590053 -0.754322 0.287811
-0.504661 -0.862297 0.0419632
-0.062144 -0.956562 0.28483
-0.272617 -0.575156 0.771281
-0.68765 -0.563109 0.458307
-0.590053 -0.754322 0.287811
-0.590053 -0.754322 0.287811
-0.0797732 -0.808069 0.583661
-0.272617 -0.575156 0.771281
-0.912469 -0.403722 -0.0663999
-0.891059 -0.437617 -0.120434
-0.590053 -0.754322 0.287811
-0.590053 -0.754322 0.287811
-0.68765 -0.563109 0.458307
-0.912469 -0.403722 -0.0663999
-0.853686 -0.488107 -0.181581
-0.504661 -0.862297 0.0419632
-0.590053 -0.754322 0.287811
-0.590053 -0.754322 0.287811
-0.891059 -0.437617 -0.120434
-0.853686 -0.488107 -0.181581
-0.272617 -0.575156 0.771281
-0.465762 -0.299762 0.832591
-0.797111 -0.379554 0.469631
-0.797111 -0.379554 0.469631
-0.68765 -0.563109 0.458307
-0.272617 -0.575156 0.771281
-0.577671 -0.0901527 0.811276
-0.872781 -0.24572 0.421753
-0.797111 -0.379554 0.469631
-0.797111 -0.379554 0.469631
-0.465762 -0.299762 0.832591
-0.577671 -0.0901527 0.811276
-0.939875 -0.341047 -0.0179395
-0.929919 -0.366319 -0.0325754
-0.797111 -0.379554 0.469631
-0.797111 -0.379554 0.469631
-0.872781 -0.24572 0.421753
-0.939875 -0.341047 -0.0179395
-0.912469 -0.403722 -0.0663999
-0.68765 -0.563109 0.458307
-0.797111 -0.379554 0.469631
-0.797111 -0.379554 0.469631
-0.929919 -0.366319 -0.0325754
-0.912469 -0.403722 -0.0663999
-0.577671 -0.0901527 0.811276
-0.621401 0.145068 0.769945
-0.899304 -0.102539 0.425133
-0.899304 -0.102539 0.425133
-0.872781 -0.24572 0.421753
-0.577671 -0.0901527 0.811276
-0.593752 0.39833 0.699136
-0.906451 0.0575231 0.418374
-0.899304 -0.102539 0.425133
-0.899304 -0.102539 0.425133
-0.621401 0.145068 0.769945
-0.593752 0.39833 0.699136
-0.95737 -0.284697 0.0488857
-0.947984 -0.318293 -0.0039989
-0.899304 -0.102539 0.425133
-0.899304 -0.102539 0.425133
-0.906451 0.0575231 0.418374
-0.95737 -0.284697 0.0488857
-0.939875 -0.341047 -0.0179395
-0.872781 -0.24572 0.421753
-0.899304 -0.102539 0.425133
-0.899304 -0.102539 0.425133
-0.947984 -0.318293 -0.0039989
-0.939875 -0.341047 -0.0179395
0.285225 0.626799 0.7251
0.22286 0.810686 0.541407
-0.128124 0.80576 0.578218
-0.128124 0.80576 0.578218
-0.112052 0.610304 0.784203
0.285225 0.626799 0.7251
0.261546 0.938803 0.224147
-0.100011 0.965494 0.240457
-0.128124 0.80576 0.578218
-0.128124 0.80576 0.578218
0.22286 0.810686 0.541407
0.261546 0.938803 0.224147
-0.492001 0.843328 0.216178
-0.567822 0.633809 0.525228
-0.128124 0.80576 0.578218
-0.128124 0.80576 0.578218
-0.100011 0.965494 0.240457
-0.492001 0.843328 0.216178
-0.593752 0.39833 0.699136
-0.112052 0.610304 0.784203
-0.128124 0.80576 0.578218
-0.128124 0.80576 0.578218
-0.567822 0.633809 0.525228
-0.593752 0.39833 0.699136
-0.593752 0.39833 0.699136
-0.567822 0.633809 0.525228
-0.909054 0.248866 0.334195
-0.909054 0.248866 0.334195
-0.906451 0.0575231 0.418374
-0.593752 0.39833 0.699136
-0.492001 0.843328 0.216178
-0.877464 0.462017 0.128831
-0.909054 0.248866 0.334195
-0.909054 0.248866 0.334195
-0.567822 0.633809 0.525228
-0.492001 0.843328 0.216178
-0.999128 -0.0347919 0.0230758
-0.977284 -0.195241 0.0824441
-0.909054 0.248866 0.334195
-0.909054 0.248866 0.334195
-0.877464 0.462017 0.128831
-0.999128 -0.0347919 0.0230758
-0.95737 -0.284697 0.0488857
-0.906451 0.0575231 0.418374
-0.909054 0.248866 0.334195
-0.909054 0.248866 0.334195
-0.977284 -0.195241 0.0824441
-0.95737 -0.284697 0.0488857
0.261546 0.938803 0.224147
0.318405 0.947875 -0.0122561
0.0127967 0.999187 -0.0382276
0.0127967 0.999187 -0.0382276
-0.100011 0.965494 0.240457
0.261546 0.938803 0.224147
0.295648 0.951234 -0.088019
0.0735381 0.982134 -0.173217
0.0127967 0.999187 -0.0382276
0.0127967 0.999187 -0.0382276
0.318405 0.947875 -0.0122561
0.295648 0.951234 -0.088019
-0.338295 0.894132 -0.2934
-0.348787 0.934291 -0.0738032
0.0127967 0.999187 -0.0382276
0.0127967 0.999187 -0.0382276
0.0735381 0.982134 -0.173217
-0.338295 0.894132 -0.2934
-0.492001 0.843328 0.216178
-0.100011 0.965494 0.240457
0.0127967 0.999187 -0.0382276
0.0127967 0.999187 -0.0382276
-0.348787 0.934291 -0.0738032
-0.492001 0.843328 0.216178
-0.492001 0.843328 0.216178
-0.348787 0.934291 -0.0738032
-0.780913 0.613748 -0.116141
-0.780913 0.613748 -0.116141
-0.877464 0.462017 0.128831
-0.492001 0.843328 0.216178
-0.338295 0.894132 -0.2934
-0.693375 0.630941 -0.348057
-0.780913 0.613748 -0.116141
-0.780913 0.613748 -0.116141
-0.348787 0.934291 -0.0738032
-0.338295 0.894132 -0.2934
-0.953608 0.105741 -0.281871
-0.987021 0.116453 -0.110584
-0.780913 0.613748 -0.116141
-0.780913 0.613748 -0.116141
-0.693375 0.630941 -0.348057
-0.953608 0.105741 -0.281871
-0.999128 -0.0347919 0.0230758
-0.877464 0.462017 0.128831
-0.780913 0.613748 -0.116141
-0.780913 0.613748 -0.116141
-0.987021 0.116453 -0.110584
-0.999128 -0.0347919 0.0230758
0.295648 0.951234 -0.088019
0.218969 0.962454 -0.160419
-0.105592 0.935643 -0.336782
-0.105592 0.935643 -0.336782
0.0735381 0.982134 -0.173217
0.295648 0.951234 -0.088019
0.268789 0.916151 -0.297356
-0.261708 0.855517 -0.446767
-0.105592 0.935643 -0.336782
-0.105592 0.935643 -0.336782
0.218969 0.962454 -0.160419
0.268789 0.916151 -0.297356
-0.553828 0.667526 -0.497678
-0.42355 0.777227 -0.46532
-0.105592 0.935643 -0.336782
-0.105592 0.935643 -0.336782
-0.261708 0.855517 -0.446767
-0.553828 0.667526 -0.497678
-0.338295 0.894132 -0.2934
0.0735381 0.982134 -0.173217
-0.105592 0.935643 -0.336782
-0.105592 0.935643 -0.336782
-0.42355 0.777227 -0.46532
-0.338295 0.894132 -0.2934
-0.338295 0.894132 -0.2934
-0.42355 0.777227 -0.46532
-0.74066 0.464153 -0.485783
-0.74066 0.464153 -0.485783
-0.693375 0.630941 -0.348057
-0.338295 0.894132 -0.2934
-0.553828 0.667526 -0.497678
-0.828385 0.325272 -0.456044
-0.74066 0.464153 -0.485783
-0.74066 0.464153 -0.485783
-0.42355 0.777227 -0.46532
-0.553828 0.667526 -0.497678
-0.947587 -0.115595 -0.297855
-0.923119 0.0172605 -0.384126
-0.74066 0.464153 -0.485783
-0.74066 0.464153 -0.485783
-0.828385 0.325272 -0.456044
-0.947587 -0.115595 -0.297855
-0.953608 0.105741 -0.281871
-0.693375 0.630941 -0.348057
-0.74066 0.464153 -0.485783
-0.74066 0.464153 -0.485783
-0.923119 0.0172605 -0.384126
-0.953608 0.105741 -0.281871
0.268789 0.916151 -0.297356
0.429254 0.831759 -0.352019
-0.143734 0.845451 -0.514347
-0.143734 0.845451 -0.514347
-0.261708 0.855517 -0.446767
0.268789 0.916151 -0.297356
0.595542 0.707549 -0.3804
0.0954901 0.763208 -0.639058
-0.143734 0.845451 -0.514347
-0.143734 0.845451 -0.514347
0.429254 0.831759 -0.352019
0.595542 0.707549 -0.3804
-0.506682 0.509413 -0.695537
-0.610446 0.604436 -0.511871
-0.143734 0.845451 -0.514347
-0.143734 0.845451 -0.514347
0.0954901 0.763208 -0.639058
-0.506682 0.509413 -0.695537
-0.553828 0.667526 -0.497678
-0.261708 0.855517 -0.446767
-0.143734 0.845451 -0.514347
-0.143734 0.845451 -0.514347
-0.610446 0.604436 -0.511871
-0.553828 0.667526 -0.497678
-0.553828 0.667526 -0.497678
-0.610446 0.604436 -0.511871
-0.87071 0.269197 -0.411579
-0.87071 0.269197 -0.411579
-0.828385 0.325272 -0.456044
-0.553828 0.667526 -0.497678
-0.506682 0.509413 -0.695537
-0.860407 0.11379 -0.49674
-0.87071 0.269197 -0.411579
-0.87071 0.269197 -0.411579
-0.610446 0.604436 -0.511871
-0.506682 0.509413 -0.695537
-0.923126 -0.366384 -0.116625
-0.960106 -0.233728 -0.153519
-0.87071 0.269197 -0.411579
-0.87071 0.269197 -0.411579
-0.860407 0.11379 -0.49674
-0.923126 -0.366384 -0.116625
-0.947587 -0.115595 -0.297855
-0.828385 0.325272 -0.456044
-0.87071 0.269197 -0.411579
-0.87071 0.269197 -0.411579
-0.960106 -0.233728 -0.153519
-0.947587 -0.115595 -0.297855
0.595542 0.707549 -0.3804
0.699027 0.571409 -0.429945
0.260369 0.514593 -0.816947
0.260369 0.514593 -0.816947
0.0954901 0.763208 -0.639058
0.595542 0.707549 -0.3804
0.789095 0.318716 -0.525119
0.300264 0.196294 -0.93344
0.260369 0.514593 -0.816947
0.260369 0.514593 -0.816947
0.699027 0.571409 -0.429945
0.789095 0.318716 -0.525119
-0.206376 -0.129954 -0.969805
-0.313504 0.216113 -0.924668
0.260369 0.514593 -0.816947
0.260369 0.514593 -0.816947
0.300264 0.196294 -0.93344
-0.206376 -0.129954 -0.969805
-0.506682 0.509413 -0.695537
0.0954901 0.763208 -0.639058
0.260369 0.514593 -0.816947
0.260369 0.514593 -0.816947
-0.313504 0.216113 -0.924668
-0.506682 0.509413 -0.695537
-0.506682 0.509413 -0.695537
-0.313504 0.216113 -0.924668
-0.755754 -0.15986 -0.635044
-0.755754 -0.15986 -0.635044
-0.860407 0.11379 -0.49674
-0.506682 0.509413 -0.695537
-0.206376 -0.129954 -0.969805
-0.587234 -0.425574 -0.688507
-0.755754 -0.15986 -0.635044
-0.755754 -0.15986 -0.635044
-0.313504 0.216113 -0.924668
-0.206376 -0.129954 -0.969805
-0.777135 -0.600067 -0.189688
-0.857648 -0.501723 -0.112756
-0.755754 -0.15986 -0.635044
-0.755754 -0.15986 -0.635044
-0.587234 -0.425574 -0.688507
-0.777135 -0.600067 -0.189688
-0.923126 -0.366384 -0.116625
-0.860407 0.11379 -0.49674
-0.755754 -0.15986 -0.635044
-0.755754 -0.15986 -0.635044
-0.857648 -0.501723 -0.112756
-0.923126 -0.366384 -0.116625
0.789095 0.318716 -0.525119
0.832935 -0.00790187 -0.553314
0.32611 -0.142702 -0.934499
0.32611 -0.142702 -0.934499
0.300264 0.196294 -0.93344
0.789095 0.318716 -0.525119
0.763898 -0.30405 -0.569221
0.333882 -0.458134 -0.823794
0.32611 -0.142702 -0.934499
0.32611 -0.142702 -0.934499
0.832935 -0.00790187 -0.553314
0.763898 -0.30405 -0.569221
-0.147737 -0.539871 -0.828681
-0.165092 -0.405669 -0.898987
0.32611 -0.142702 -0.934499
0.32611 -0.142702 -0.934499
0.333882 -0.458134 -0.823794
-0.147737 -0.539871 -0.828681
-0.206376 -0.129954 -0.969805
0.300264 0.196294 -0.93344
0.32611 -0.142702 -0.934499
0.32611 -0.142702 -0.934499
-0.165092 -0.405669 -0.898987
-0.206376 -0.129954 -0.969805
-0.206376 -0.129954 -0.969805
-0.165092 -0.405669 -0.898987
-0.465479 -0.586068 -0.663215
-0.465479 -0.586068 -0.663215
-0.587234 -0.425574 -0.688507
-0.206376 -0.129954 -0.969805
-0.147737 -0.539871 -0.828681
-0.352728 -0.679626 -0.643189
-0.465479 -0.586068 -0.663215
-0.465479 -0.586068 -0.663215
-0.165092 -0.405669 -0.898987
-0.147737 -0.539871 -0.828681
-0.583319 -0.714535 -0.386236
-0.660393 -0.691738 -0.292198
-0.465479 -0.586068 -0.663215
-0.465479 -0.586068 -0.663215
-0.352728 -0.679626 -0.643189
-0.583319 -0.714535 -0.386236
-0.777135 -0.600067 -0.189688
-0.587234 -0.425574 -0.688507
-0.465479 -0.586068 -0.663215
-0.465479 -0.586068 -0.663215
-0.660393 -0.691738 -0.292198
-0.777135 -0.600067 -0.189688
0.763898 -0.30405 -0.569221
0.80008 -0.346339 -0.489818
0.00757517 -0.692716 -0.721171
0.00757517 -0.692716 -0.721171
0.333882 -0.458134 -0.823794
0.763898 -0.30405 -0.569221
-0.65106 -0.344385 -0.676402
-0.562828 -0.687771 -0.45847
0.00757517 -0.692716 -0.721171
0.00757517 -0.692716 -0.721171
0.80008 -0.346339 -0.489818
-0.65106 -0.344385 -0.676402
-0.583319 -0.714535 -0.386236
-0.352728 -0.679626 -0.643189
0.00757517 -0.692716 -0.721171
0.00757517 -0.692716 -0.721171
-0.562828 -0.687771 -0.45847
-0.583319 -0.714535 -0.386236
-0.147737 -0.539871 -0.828681
0.333882 -0.458134 -0.823794
0.00757517 -0.692716 -0.721171
0.00757517 -0.692716 -0.721171
-0.352728 -0.679626 -0.643189
-0.147737 -0.539871 -0.828681
-0.612816 -0.413591 -0.673349
-0.655264 -0.0766289 -0.751503
-0.897799 0.0918595 -0.430718
-0.897799 0.0918595 -0.430718
-0.731751 -0.387564 -0.560656
-0.612816 -0.413591 -0.673349
-0.896675 0.00567386 -0.442653
-0.942983 0.332541 -0.0141161
-0.897799 0.0918595 -0.430718
-0.897799 0.0918595 -0.430718
-0.655264 -0.0766289 -0.751503
-0.896675 0.00567386 -0.442653
-0.952873 0.279944 0.116892
-0.978498 0.174133 -0.110543
-0.897799 0.0918595 -0.430718
-0.897799 0.0918595 -0.430718
-0.942983 0.332541 -0.0141161
-0.952873 0.279944 0.116892
-0.794144 -0.403886 -0.454104
-0.731751 -0.387564 -0.560656
-0.897799 0.0918595 -0.430718
-0.897799 0.0918595 -0.430718
-0.978498 0.174133 -0.110543
-0.794144 -0.403886 -0.454104
-0.896675 0.00567386 -0.442653
-0.888322 0.449141 0.0956909
-0.869076 0.444821 0.216427
-0.869076 0.444821 0.216427
-0.942983 0.332541 -0.0141161
-0.896675 0.00567386 -0.442653
-0.780083 0.615145 0.114311
-0.690924 0.673095 0.263755
-0.869076 0.444821 0.216427
-0.869076 0.444821 0.216427
-0.888322 0.449141 0.0956909
-0.780083 0.615145 0.114311
-0.627044 0.680072 0.379892
-0.824722 0.426235 0.371695
-0.869076 0.444821 0.216427
-0.869076 0.444821 0.216427
-0.690924 0.673095 0.263755
-0.627044 0.680072 0.379892
-0.952873 0.279944 0.116892
-0.942983 0.332541 -0.0141161
-0.869076 0.444821 0.216427
-0.869076 0.444821 0.216427
-0.824722 0.426235 0.371695
-0.952873 0.279944 0.116892
-0.732981 -0.560931 -0.384831
-0.785669 -0.550605 -0.282059
-0.958481 0.144906 -0.245593
-0.958481 0.144906 -0.245593
-0.978728 0.120272 -0.166214
-0.732981 -0.560931 -0.384831
-0.853686 -0.488107 -0.181581
-0.941068 0.102579 -0.322288
-0.958481 0.144906 -0.245593
-0.958481 0.144906 -0.245593
-0.785669 -0.550605 -0.282059
-0.853686 -0.488107 -0.181581
-0.592486 0.736251 -0.326947
-0.6282 0.771269 -0.102516
-0.958481 0.144906 -0.245593
-0.958481 0.144906 -0.245593
-0.941068 0.102579 -0.322288
-0.592486 0.736251 -0.326947
-0.780083 0.615145 0.114311
-0.978728 0.120272 -0.166214
-0.958481 0.144906 -0.245593
-0.958481 0.144906 -0.245593
-0.6282 0.771269 -0.102516
-0.780083 0.615145 0.114311
-0.853686 -0.488107 -0.181581
-0.891059 -0.437617 -0.120434
-0.896318 0.0632801 -0.438872
-0.896318 0.0632801 -0.438872
-0.941068 0.102579 -0.322288
-0.853686 -0.488107 -0.181581
-0.912469 -0.403722 -0.0663999
-0.81802 -0.102383 -0.566004
-0.896318 0.0632801 -0.438872
-0.896318 0.0632801 -0.438872
-0.891059 -0.437617 -0.120434
-0.912469 -0.403722 -0.0663999
-0.392434 0.331978 -0.85778
-0.538421 0.623397 -0.56699
-0.896318 0.0632801 -0.438872
-0.896318 0.0632801 -0.438872
-0.81802 -0.102383 -0.566004
-0.392434 0.331978 -0.85778
-0.592486 0.736251 -0.326947
-0.941068 0.102579 -0.322288
-0.896318 0.0632801 -0.438872
-0.896318 0.0632801 -0.438872
-0.538421 0.623397 -0.56699
-0.592486 0.736251 -0.326947
-0.912469 -0.403722 -0.0663999
-0.929919 -0.366319 -0.0325754
-0.788988 -0.300933 -0.535665
-0.788988 -0.300933 -0.535665
-0.81802 -0.102383 -0.566004
-0.912469 -0.403722 -0.0663999
-0.939875 -0.341047 -0.0179395
-0.80445 -0.374851 -0.460812
-0.788988 -0.300933 -0.535665
-0.788988 -0.300933 -0.535665
-0.929919 -0.366319 -0.0325754
-0.939875 -0.341047 -0.0179395
-0.0779995 -0.164412 -0.983303
-0.148439 -0.0244264 -0.98862
-0.788988 -0.300933 -0.535665
-0.788988 -0.300933 -0.535665
-0.80445 -0.374851 -0.460812
-0.0779995 -0.164412 -0.983303
-0.392434 0.331978 -0.85778
-0.81802 -0.102383 -0.566004
-0.788988 -0.300933 -0.535665
-0.788988 -0.300933 -0.535665
-0.148439 -0.0244264 -0.98862
-0.392434 0.331978 -0.85778
-0.939875 -0.341047 -0.0179395
-0.947984 -0.318293 -0.0039989
-0.790453 -0.438948 -0.42721
-0.790453 -0.438948 -0.42721
-0.80445 -0.374851 -0.460812
-0.939875 -0.341047 -0.0179395
-0.95737 -0.284697 0.0488857
-0.757158 -0.565494 -0.326999
-0.790453 -0.438948 -0.42721
-0.790453 -0.438948 -0.42721
-0.947984 -0.318293 -0.0039989
-0.95737 -0.284697 0.0488857
-0.108771 -0.679963 -0.725134
-0.0221987 -0.33678 -0.941322
-0.790453 -0.438948 -0.42721
-0.790453 -0.438948 -0.42721
-0.757158 -0.565494 -0.326999
-0.108771 -0.679963 -0.725134
-0.0779995 -0.164412 -0.983303
-0.80445 -0.374851 -0.460812
-0.790453 -0.438948 -0.42721
-0.790453 -0.438948 -0.42721
-0.0221987 -0.33678 -0.941322
-0.0779995 -0.164412 -0.983303
-0.95737 -0.284697 0.0488857
-0.977284 -0.195241 0.0824441
-0.82704 -0.548081 -0.124951
-0.82704 -0.548081 -0.124951
-0.757158 -0.565494 -0.326999
-0.95737 -0.284697 0.0488857
-0.999128 -0.0347919 0.0230758
-0.904803 -0.42484 -0.0290365
-0.82704 -0.548081 -0.124951
-0.82704 -0.548081 -0.124951
-0.977284 -0.195241 0.0824441
-0.999128 -0.0347919 0.0230758
-0.635524 -0.767673 -0.0823797
-0.356069 -0.873258 -0.332618
-0.82704 -0.548081 -0.124951
-0.82704 -0.548081 -0.124951
-0.904803 -0.42484 -0.0290365
-0.635524 -0.767673 -0.0823797
-0.108771 -0.679963 -0.725134
-0.757158 -0.565494 -0.326999
-0.82704 -0.548081 -0.124951
-0.82704 -0.548081 -0.124951
-0.356069 -0.873258 -0.332618
-0.108771 -0.679963 -0.725134
-0.999128 -0.0347919 0.0230758
-0.987021 0.116453 -0.110584
-0.932807 -0.35324 -0.0713634
-0.932807 -0.35324 -0.0713634
-0.904803 -0.42484 -0.0290365
-0.999128 -0.0347919 0.0230758
-0.953608 0.105741 -0.281871
-0.929112 -0.335763 -0.154963
-0.932807 -0.35324 -0.0713634
-0.932807 -0.35324 -0.0713634
-0.987021 0.116453 -0.110584
-0.953608 0.105741 -0.281871
-0.727018 -0.686557 0.0092391
-0.747988 -0.663621 -0.010943
-0.932807 -0.35324 -0.0713634
-0.932807 -0.35324 -0.0713634
-0.929112 -0.335763 -0.154963
-0.727018 -0.686557 0.0092391
-0.635524 -0.767673 -0.0823797
-0.904803 -0.42484 -0.0290365
-0.932807 -0.35324 -0.0713634
-0.932807 -0.35324 -0.0713634
-0.747988 -0.663621 -0.010943
-0.635524 -0.767673 -0.0823797
-0.953608 0.105741 -0.281871
-0.923119 0.0172605 -0.384126
-0.893051 -0.414455 -0.175176
-0.893051 -0.414455 -0.175176
-0.929112 -0.335763 -0.154963
-0.953608 0.105741 -0.281871
-0.947587 -0.115595 -0.297855
-0.854599 -0.510617 -0.0944998
-0.893051 -0.414455 -0.175176
-0.893051 -0.414455 -0.175176
-0.923119 0.0172605 -0.384126
-0.947587 -0.115595 -0.297855
-0.59828 -0.791011 0.127916
-0.685318 -0.726947 0.0434491
-0.893051 -0.414455 -0.175176
-0.893051 -0.414455 -0.175176
-0.854599 -0.510617 -0.0944998
-0.59828 -0.791011 0.127916
-0.727018 -0.686557 0.0092391
-0.929112 -0.335763 -0.154963
-0.893051 -0.414455 -0.175176
-0.893051 -0.414455 -0.175176
-0.685318 -0.726947 0.0434491
-0.727018 -0.686557 0.0092391
-0.947587 -0.115595 -0.297855
-0.960106 -0.233728 -0.153519
-0.752618 -0.653406 0.0814083
-0.752618 -0.653406 0.0814083
-0.854599 -0.510617 -0.0944998
-0.947587 -0.115595 -0.297855
-0.923126 -0.366384 -0.116625
-0.670593 -0.70781 0.222058
-0.752618 -0.653406 0.0814083
-0.752618 -0.653406 0.0814083
-0.960106 -0.233728 -0.153519
-0.923126 -0.366384 -0.116625
-0.773111 -0.622347 0.122405
-0.499419 -0.843026 0.199722
-0.752618 -0.653406 0.0814083
-0.752618 -0.653406 0.0814083
-0.670593 -0.70781 0.222058
-0.773111 -0.622347 0.122405
-0.59828 -0.791011 0.127916
-0.854599 -0.510617 -0.0944998
-0.752618 -0.653406 0.0814083
-0.752618 -0.653406 0.0814083
-0.499419 -0.843026 0.199722
-0.59828 -0.791011 0.127916
-0.923126 -0.366384 -0.116625
-0.857648 -0.501723 -0.112756
-0.704553 -0.658149 0.265413
-0.704553 -0.658149 0.265413
-0.670593 -0.70781 0.222058
-0.923126 -0.366384 -0.116625
-0.777135 -0.600067 -0.189688
-0.755304 -0.593478 0.278026
-0.704553 -0.658149 0.265413
-0.704553 -0.658149 0.265413
-0.857648 -0.501723 -0.112756
-0.777135 -0.600067 -0.189688
-0.81868 -0.538918 0.19832
-0.790375 -0.589556 0.166528
-0.704553 -0.658149 0.265413
-0.704553 -0.658149 0.265413
-0.755304 -0.593478 0.278026
-0.81868 -0.538918 0.19832
-0.773111 -0.622347 0.122405
-0.670593 -0.70781 0.222058
-0.704553 -0.658149 0.265413
-0.704553 -0.658149 0.265413
-0.790375 -0.589556 0.166528
-0.773111 -0.622347 0.122405
-0.777135 -0.600067 -0.189688
-0.660393 -0.691738 -0.292198
-0.804792 -0.592063 0.042098
-0.804792 -0.592063 0.042098
-0.755304 -0.593478 0.278026
-0.777135 -0.600067 -0.189688
-0.583319 -0.714535 -0.386236
-0.745382 -0.632973 -0.209168
-0.804792 -0.592063 0.042098
-0.804792 -0.592063 0.042098
-0.660393 -0.691738 -0.292198
-0.583319 -0.714535 -0.386236
-0.854735 -0.508468 -0.104346
-0.900097 -0.42141 0.110631
-0.804792 -0.592063 0.042098
-0.804792 -0.592063 0.042098
-0.745382 -0.632973 -0.209168
-0.854735 -0.508468 -0.104346
-0.81868 -0.538918 0.19832
-0.755304 -0.593478 0.278026
-0.804792 -0.592063 0.042098
-0.804792 -0.592063 0.042098
-0.900097 -0.42141 0.110631
-0.81868 -0.538918 0.19832
-0.859569 0.489859 0.145526
-0.920122 -0.00538201 0.391596
-0.985135 0.00358369 0.171744
-0.985135 0.00358369 0.171744
-0.982501 -0.0982037 -0.158268
-0.859569 0.489859 0.145526
-0.956285 -0.248021 0.154932
-0.971738 -0.20269 0.121008
-0.985135 0.00358369 0.171744
-0.985135 0.00358369 0.171744
-0.920122 -0.00538201 0.391596
-0.956285 -0.248021 0.154932
-0.97274 -0.214541 0.0880253
-0.982028 -0.18483 0.0382047
-0.985135 0.00358369 0.171744
-0.985135 0.00358369 0.171744
-0.971738 -0.20269 0.121008
-0.97274 -0.214541 0.0880253
-0.96847 -0.229647 -0.0965772
-0.982501 -0.0982037 -0.158268
-0.985135 0.00358369 0.171744
-0.985135 0.00358369 0.171744
-0.982028 -0.18483 0.0382047
-0.96847 -0.229647 -0.0965772
-0.0762996 -0.795459 0.601185
-0.462787 -0.873416 0.151567
-0.777602 -0.428796 0.459858
-0.777602 -0.428796 0.459858
-0.331098 0.149268 0.931715
-0.0762996 -0.795459 0.601185
-0.723572 -0.661101 -0.198465
-0.843234 -0.535077 0.0514606
-0.777602 -0.428796 0.459858
-0.777602 -0.428796 0.459858
-0.462787 -0.873416 0.151567
-0.723572 -0.661101 -0.198465
-0.956285 -0.248021 0.154932
-0.920122 -0.00538201 0.391596
-0.777602 -0.428796 0.459858
-0.777602 -0.428796 0.459858
-0.843234 -0.535077 0.0514606
-0.956285 -0.248021 0.154932
-0.859569 0.489859 0.145526
-0.331098 0.149268 0.931715
-0.777602 -0.428796 0.459858
-0.777602 -0.428796 0.459858
-0.920122 -0.00538201 0.391596
-0.859569 0.489859 0.145526
-0.956285 -0.248021 0.154932
-0.91688 -0.391463 -0.0780208
-0.927961 -0.365862 -0.0709524
-0.927961 -0.365862 -0.0709524
-0.971738 -0.20269 0.121008
-0.956285 -0.248021 0.154932
-0.89619 -0.41738 -0.150458
-0.881545 -0.443446 -0.16197
-0.927961 -0.365862 -0.0709524
-0.927961 -0.365862 -0.0709524
-0.91688 -0.391463 -0.0780208
-0.89619 -0.41738 -0.150458
-0.911131 -0.381253 -0.156481
-0.950872 -0.303266 -0.0622204
-0.927961 -0.365862 -0.0709524
-0.927961 -0.365862 -0.0709524
-0.881545 -0.443446 -0.16197
-0.911131 -0.381253 -0.156481
-0.97274 -0.214541 0.0880253
-0.971738 -0.20269 0.121008
-0.927961 -0.365862 -0.0709524
-0.927961 -0.365862 -0.0709524
-0.950872 -0.303266 -0.0622204
-0.97274 -0.214541 0.0880253
-0.723572 -0.661101 -0.198465
-0.798157 -0.50054 -0.335269
-0.871351 -0.450552 -0.194298
-0.871351 -0.450552 -0.194298
-0.843234 -0.535077 0.0514606
-0.723572 -0.661101 -0.198465
-0.856623 -0.44039 -0.2688
-0.902631 -0.40339 -0.150113
-0.871351 -0.450552 -0.194298
-0.871351 -0.450552 -0.194298
-0.798157 -0.50054 -0.335269
-0.856623 -0.44039 -0.2688
-0.89619 -0.41738 -0.150458
-0.91688 -0.391463 -0.0780208
-0.871351 -0.450552 -0.194298
-0.871351 -0.450552 -0.194298
-0.902631 -0.40339 -0.150113
-0.89619 -0.41738 -0.150458
-0.956285 -0.248021 0.154932
-0.843234 -0.535077 0.0514606
-0.871351 -0.450552 -0.194298
-0.871351 -0.450552 -0.194298
-0.91688 -0.391463 -0.0780208
-0.956285 -0.248021 0.154932
-0.856623 -0.44039 -0.2688
-0.875362 -0.483349 -0.0107503
-0.910494 -0.411923 -0.0363343
-0.910494 -0.411923 -0.0363343
-0.902631 -0.40339 -0.150113
-0.856623 -0.44039 -0.2688
-0.81868 -0.538918 0.19832
-0.900097 -0.42141 0.110631
-0.910494 -0.411923 -0.0363343
-0.910494 -0.411923 -0.0363343
-0.875362 -0.483349 -0.0107503
-0.81868 -0.538918 0.19832
-0.854735 -0.508468 -0.104346
-0.898655 -0.419604 -0.127872
-0.910494 -0.411923 -0.0363343
-0.910494 -0.411923 -0.0363343
-0.900097 -0.42141 0.110631
-0.854735 -0.508468 -0.104346
-0.89619 -0.41738 -0.150458
-0.902631 -0.40339 -0.150113
-0.910494 -0.411923 -0.0363343
-0.910494 -0.411923 -0.0363343
-0.898655 -0.419604 -0.127872
-0.89619 -0.41738 -0.150458
-0.856623 -0.44039 -0.2688
-0.865942 -0.314796 -0.388648
-0.909147 -0.369209 -0.192709
-0.909147 -0.369209 -0.192709
-0.875362 -0.483349 -0.0107503
-0.856623 -0.44039 -0.2688
-0.933925 0.062619 -0.351942
-0.957898 0.00375272 -0.287084
-0.909147 -0.369209 -0.192709
-0.909147 -0.369209 -0.192709
-0.865942 -0.314796 -0.388648
-0.933925 0.062619 -0.351942
-0.773111 -0.622347 0.122405
-0.790375 -0.589556 0.166528
-0.909147 -0.369209 -0.192709
-0.909147 -0.369209 -0.192709
-0.957898 0.00375272 -0.287084
-0.773111 -0.622347 0.122405
-0.81868 -0.538918 0.19832
-0.875362 -0.483349 -0.0107503
-0.909147 -0.369209 -0.192709
-0.909147 -0.369209 -0.192709
-0.790375 -0.589556 0.166528
-0.81868 -0.538918 0.19832
-0.933925 0.062619 -0.351942
-0.921566 0.260983 -0.28741
-0.977696 -0.0366287 -0.206808
-0.977696 -0.0366287 -0.206808
-0.957898 0.00375272 -0.287084
-0.933925 0.062619 -0.351942
-0.912193 -0.0142098 -0.409514
-0.88156 -0.436819 -0.179001
-0.977696 -0.0366287 -0.206808
-0.977696 -0.0366287 -0.206808
-0.921566 0.260983 -0.28741
-0.912193 -0.0142098 -0.409514
-0.660938 -0.747274 0.0688642
-0.791353 -0.608868 0.055139
-0.977696 -0.0366287 -0.206808
-0.977696 -0.0366287 -0.206808
-0.88156 -0.436819 -0.179001
-0.660938 -0.747274 0.0688642
-0.773111 -0.622347 0.122405
-0.957898 0.00375272 -0.287084
-0.977696 -0.0366287 -0.206808
-0.977696 -0.0366287 -0.206808
-0.791353 -0.608868 0.055139
-0.773111 -0.622347 0.122405
-0.660938 -0.747274 0.0688642
-0.697764 -0.715926 -0.023989
-0.467895 -0.861749 0.19612
-0.467895 -0.861749 0.19612
-0.375265 -0.887077 0.268831
-0.660938 -0.747274 0.0688642
-0.820971 -0.562836 -0.096035
-0.570061 -0.817559 0.0814076
-0.467895 -0.861749 0.19612
-0.467895 -0.861749 0.19612
-0.697764 -0.715926 -0.023989
-0.820971 -0.562836 -0.096035
-0.727018 -0.686557 0.0092391
-0.685318 -0.726947 0.0434491
-0.467895 -0.861749 0.19612
-0.467895 -0.861749 0.19612
-0.570061 -0.817559 0.0814076
-0.727018 -0.686557 0.0092391
-0.59828 -0.791011 0.127916
-0.375265 -0.887077 0.268831
-0.467895 -0.861749 0.19612
-0.467895 -0.861749 0.19612
-0.685318 -0.726947 0.0434491
-0.59828 -0.791011 0.127916
-0.820971 -0.562836 -0.096035
-0.847912 -0.52806 -0.0468805
-0.565502 -0.824302 0.0270949
-0.565502 -0.824302 0.0270949
-0.570061 -0.817559 0.0814076
-0.820971 -0.562836 -0.096035
-0.739365 -0.672746 -0.0274376
-0.489463 -0.869895 -0.0608945
-0.565502 -0.824302 0.0270949
-0.565502 -0.824302 0.0270949
-0.847912 -0.52806 -0.0468805
-0.739365 -0.672746 -0.0274376
-0.635524 -0.767673 -0.0823797
-0.747988 -0.663621 -0.010943
-0.565502 -0.824302 0.0270949
-0.565502 -0.824302 0.0270949
-0.489463 -0.869895 -0.0608945
-0.635524 -0.767673 -0.0823797
-0.727018 -0.686557 0.0092391
-0.570061 -0.817559 0.0814076
-0.565502 -0.824302 0.0270949
-0.565502 -0.824302 0.0270949
-0.747988 -0.663621 -0.010943
-0.727018 -0.686557 0.0092391
-0.739365 -0.672746 -0.0274376
-0.637604 -0.757389 -0.140794
-0.0788292 -0.914787 -0.396169
-0.0788292 -0.914787 -0.396169
-0.489463 -0.869895 -0.0608945
-0.739365 -0.672746 -0.0274376
-0.435371 -0.760561 -0.481662
0.488341 -0.48487 -0.725551
-0.0788292 -0.914787 -0.396169
-0.0788292 -0.914787 -0.396169
-0.637604 -0.757389 -0.140794
-0.435371 -0.760561 -0.481662
-0.108771 -0.679963 -0.725134
-0.356069 -0.873258 -0.332618
-0.0788292 -0.914787 -0.396169
-0.0788292 -0.914787 -0.396169
0.488341 -0.48487 -0.725551
-0.108771 -0.679963 -0.725134
-0.635524 -0.767673 -0.0823797
-0.489463 -0.869895 -0.0608945
-0.0788292 -0.914787 -0.396169
-0.0788292 -0.914787 -0.396169
-0.356069 -0.873258 -0.332618
-0.635524 -0.767673 -0.0823797
-0.435371 -0.760561 -0.481662
-0.151858 -0.470166 -0.869415
0.650856 -0.0274308 -0.758705
0.650856 -0.0274308 -0.758705
0.488341 -0.48487 -0.725551
-0.435371 -0.760561 -0.481662
-0.00683706 -0.148743 -0.988852
0.656113 0.183801 -0.731938
0.650856 -0.0274308 -0.758705
0.650856 -0.0274308 -0.758705
-0.151858 -0.470166 -0.869415
-0.00683706 -0.148743 -0.988852
-0.0779995 -0.164412 -0.983303
-0.0221987 -0.33678 -0.941322
0.650856 -0.0274308 -0.758705
0.650856 -0.0274308 -0.758705
0.656113 0.183801 -0.731938
-0.0779995 -0.164412 -0.983303
-0.108771 -0.679963 -0.725134
0.488341 -0.48487 -0.725551
0.650856 -0.0274308 -0.758705
0.650856 -0.0274308 -0.758705
-0.0221987 -0.33678 -0.941322
-0.108771 -0.679963 -0.725134
-0.00683706 -0.148743 -0.988852
-0.0976122 0.0866598 -0.991444
0.49873 0.326413 -0.802947
0.49873 0.326413 -0.802947
0.656113 0.183801 -0.731938
-0.00683706 -0.148743 -0.988852
-0.515059 0.372606 -0.771932
0.225476 0.654282 -0.721856
0.49873 0.326413 -0.802947
0.49873 0.326413 -0.802947
-0.0976122 0.0866598 -0.991444
-0.515059 0.372606 -0.771932
-0.392434 0.331978 -0.85778
-0.148439 -0.0244264 -0.98862
0.49873 0.326413 -0.802947
0.49873 0.326413 -0.802947
0.225476 0.654282 -0.721856
-0.392434 0.331978 -0.85778
-0.0779995 -0.164412 -0.983303
0.656113 0.183801 -0.731938
0.49873 0.326413 -0.802947
0.49873 0.326413 -0.802947
-0.148439 -0.0244264 -0.98862
-0.0779995 -0.164412 -0.983303
-0.515059 0.372606 -0.771932
-0.542856 0.623502 -0.56263
-0.025735 0.884513 -0.465805
-0.025735 0.884513 -0.465805
0.225476 0.654282 -0.721856
-0.515059 0.372606 -0.771932
-0.817859 -0.0332694 -0.574456
-0.153552 0.830399 -0.535592
-0.025735 0.884513 -0.465805
-0.025735 0.884513 -0.465805
-0.542856 0.623502 -0.56263
-0.817859 -0.0332694 -0.574456
0.259757 0.965198 -0.0303152
0.00497397 0.989877 -0.141843
-0.025735 0.884513 -0.465805
-0.025735 0.884513 -0.465805
-0.153552 0.830399 -0.535592
0.259757 0.965198 -0.0303152
-0.592486 0.736251 -0.326947
-0.538421 0.623397 -0.56699
-0.025735 0.884513 -0.465805
-0.025735 0.884513 -0.465805
0.00497397 0.989877 -0.141843
-0.592486 0.736251 -0.326947
-0.392434 0.331978 -0.85778
0.225476 0.654282 -0.721856
-0.025735 0.884513 -0.465805
-0.025735 0.884513 -0.465805
-0.538421 0.623397 -0.56699
-0.392434 0.331978 -0.85778
-0.780083 0.615145 0.114311
-0.6282 0.771269 -0.102516
-0.295636 0.947067 0.125158
-0.295636 0.947067 0.125158
-0.690924 0.673095 0.263755
-0.780083 0.615145 0.114311
-0.592486 0.736251 -0.326947
0.00497397 0.989877 -0.141843
-0.295636 0.947067 0.125158
-0.295636 0.947067 0.125158
-0.6282 0.771269 -0.102516
-0.592486 0.736251 -0.326947
0.259757 0.965198 -0.0303152
-0.0710045 0.990725 0.115851
-0.295636 0.947067 0.125158
-0.295636 0.947067 0.125158
0.00497397 0.989877 -0.141843
0.259757 0.965198 -0.0303152
-0.931692 0.317348 -0.176752
-0.413282 0.859257 0.301457
-0.295636 0.947067 0.125158
-0.295636 0.947067 0.125158
-0.0710045 0.990725 0.115851
-0.931692 0.317348 -0.176752
-0.627044 0.680072 0.379892
-0.690924 0.673095 0.263755
-0.295636 0.947067 0.125158
-0.295636 0.947067 0.125158
-0.413282 0.859257 0.301457
-0.627044 0.680072 0.379892
-0.952873 0.279944 0.116892
-0.999965 0.00838577 -0.000408365
-0.948378 -0.153809 -0.277348
-0.948378 -0.153809 -0.277348
-0.978498 0.174133 -0.110543
-0.952873 0.279944 0.116892
-0.877833 -0.278839 -0.389433
-0.642544 -0.431908 -0.632924
-0.948378 -0.153809 -0.277348
-0.948378 -0.153809 -0.277348
-0.999965 0.00838577 -0.000408365
-0.877833 -0.278839 -0.389433
-0.423414 -0.560462 -0.71176
-0.580056 -0.574413 -0.577567
-0.948378 -0.153809 -0.277348
-0.948378 -0.153809 -0.277348
-0.642544 -0.431908 -0.632924
-0.423414 -0.560462 -0.71176
-0.794144 -0.403886 -0.454104
-0.978498 0.174133 -0.110543
-0.948378 -0.153809 -0.277348
-0.948378 -0.153809 -0.277348
-0.580056 -0.574413 -0.577567
-0.794144 -0.403886 -0.454104
-0.794144 -0.403886 -0.454104
-0.580056 -0.574413 -0.577567
-0.333107 -0.77356 -0.539114
-0.333107 -0.77356 -0.539114
-0.265718 -0.867266 -0.421003
-0.794144 -0.403886 -0.454104
-0.423414 -0.560462 -0.71176
-0.307652 -0.684642 -0.660769
-0.333107 -0.77356 -0.539114
-0.333107 -0.77356 -0.539114
-0.580056 -0.574413 -0.577567
-0.423414 -0.560462 -0.71176
-0.171697 -0.79687 -0.579239
-0.188194 -0.866995 -0.461414
-0.333107 -0.77356 -0.539114
-0.333107 -0.77356 -0.539114
-0.307652 -0.684642 -0.660769
-0.171697 -0.79687 -0.579239
-0.0351813 -0.996232 -0.0792692
-0.265718 -0.867266 -0.421003
-0.333107 -0.77356 -0.539114
-0.333107 -0.77356 -0.539114
-0.188194 -0.866995 -0.461414
-0.0351813 -0.996232 -0.0792692
-0.423414 -0.560462 -0.71176
-0.642544 -0.431908 -0.632924
-0.287798 -0.440276 -0.850488
-0.287798 -0.440276 -0.850488
-0.0253177 -0.435052 -0.90005
-0.423414 -0.560462 -0.71176
-0.877833 -0.278839 -0.389433
-0.854215 -0.306243 -0.420157
-0.287798 -0.440276 -0.850488
-0.287798 -0.440276 -0.850488
-0.642544 -0.431908 -0.632924
-0.877833 -0.278839 -0.389433
-0.634068 -0.517784 -0.574332
-0.179644 -0.562839 -0.806809
-0.287798 -0.440276 -0.850488
-0.287798 -0.440276 -0.850488
-0.854215 -0.306243 -0.420157
-0.634068 -0.517784 -0.574332
-0.109011 -0.531642 -0.839925
-0.0253177 -0.435052 -0.90005
-0.287798 -0.440276 -0.850488
-0.287798 -0.440276 -0.850488
-0.179644 -0.562839 -0.806809
-0.109011 -0.531642 -0.839925
-0.423414 -0.560462 -0.71176
-0.0253177 -0.435052 -0.90005
-0.0511584 -0.602999 -0.7961
-0.0511584 -0.602999 -0.7961
-0.307652 -0.684642 -0.660769
-0.423414 -0.560462 -0.71176
-0.109011 -0.531642 -0.839925
-0.0940336 -0.576903 -0.811382
-0.0511584 -0.602999 -0.7961
-0.0511584 -0.602999 -0.7961
-0.0253177 -0.435052 -0.90005
-0.109011 -0.531642 -0.839925
-0.188658 -0.752774 -0.630666
-0.146454 -0.787276 -0.598955
-0.0511584 -0.602999 -0.7961
-0.0511584 -0.602999 -0.7961
-0.0940336 -0.576903 -0.811382
-0.188658 -0.752774 -0.630666
-0.171697 -0.79687 -0.579239
-0.307652 -0.684642 -0.660769
-0.0511584 -0.602999 -0.7961
-0.0511584 -0.602999 -0.7961
-0.146454 -0.787276 -0.598955
-0.171697 -0.79687 -0.579239
0.530457 -0.441069 0.723929
0.396706 -0.556734 0.729844
0.354584 -0.773663 0.525087
0.354584 -0.773663 0.525087
0.501444 -0.519965 0.691514
0.530457 -0.441069 0.723929
-0.106051 -0.76323 0.637364
-0.00541307 -0.954763 0.297318
0.354584 -0.773663 0.525087
0.354584 -0.773663 0.525087
0.396706 -0.556734 0.729844
-0.106051 -0.76323 0.637364
-0.0762996 -0.795459 0.601185
0.206381 -0.550117 0.809184
0.354584 -0.773663 0.525087
0.354584 -0.773663 0.525087
-0.00541307 -0.954763 0.297318
-0.0762996 -0.795459 0.601185
-0.0861736 -0.44364 0.892053
0.501444 -0.519965 0.691514
0.354584 -0.773663 0.525087
0.354584 -0.773663 0.525087
0.206381 -0.550117 0.809184
-0.0861736 -0.44364 0.892053
0.38929 -0.420359 0.819604
0.351936 -0.385816 0.852811
0.356936 -0.279898 0.891209
0.356936 -0.279898 0.891209
0.502116 -0.292055 0.813992
0.38929 -0.420359 0.819604
0.0426732 -0.542514 0.838962
-0.110316 -0.373387 0.921093
0.356936 -0.279898 0.891209
0.356936 -0.279898 0.891209
0.351936 -0.385816 0.852811
0.0426732 -0.542514 0.838962
-0.106051 -0.76323 0.637364
0.396706 -0.556734 0.729844
0.356936 -0.279898 0.891209
0.356936 -0.279898 0.891209
-0.110316 -0.373387 0.921093
-0.106051 -0.76323 0.637364
0.530457 -0.441069 0.723929
0.502116 -0.292055 0.813992
0.356936 -0.279898 0.891209
0.356936 -0.279898 0.891209
0.396706 -0.556734 0.729844
0.530457 -0.441069 0.723929
-0.106051 -0.76323 0.637364
-0.725843 -0.657724 0.201376
-0.478561 -0.877477 -0.031817
-0.478561 -0.877477 -0.031817
-0.00541307 -0.954763 0.297318
-0.106051 -0.76323 0.637364
-0.929431 -0.318509 -0.186306
-0.742722 -0.600529 -0.296192
-0.478561 -0.877477 -0.031817
-0.478561 -0.877477 -0.031817
-0.725843 -0.657724 0.201376
-0.929431 -0.318509 -0.186306
-0.723572 -0.661101 -0.198465
-0.462787 -0.873416 0.151567
-0.478561 -0.877477 -0.031817
-0.478561 -0.877477 -0.031817
-0.742722 -0.600529 -0.296192
-0.723572 -0.661101 -0.198465
-0.0762996 -0.795459 0.601185
-0.00541307 -0.954763 0.297318
-0.478561 -0.877477 -0.031817
-0.478561 -0.877477 -0.031817
-0.462787 -0.873416 0.151567
-0.0762996 -0.795459 0.601185
0.0426732 -0.542514 0.838962
-0.633093 -0.593616 0.496804
-0.772842 -0.351686 0.528236
-0.772842 -0.351686 0.528236
-0.110316 -0.373387 0.921093
0.0426732 -0.542514 0.838962
-0.948165 -0.295038 -0.118052
-0.992536 -0.0631365 -0.104334
-0.772842 -0.351686 0.528236
-0.772842 -0.351686 0.528236
-0.633093 -0.593616 0.496804
-0.948165 -0.295038 -0.118052
-0.929431 -0.318509 -0.186306
-0.725843 -0.657724 0.201376
-0.772842 -0.351686 0.528236
-0.772842 -0.351686 0.528236
-0.992536 -0.0631365 -0.104334
-0.929431 -0.318509 -0.186306
-0.106051 -0.76323 0.637364
-0.110316 -0.373387 0.921093
-0.772842 -0.351686 0.528236
-0.772842 -0.351686 0.528236
-0.725843 -0.657724 0.201376
-0.106051 -0.76323 0.637364
-0.929431 -0.318509 -0.186306
-0.94267 -0.0683763 -0.326647
-0.828626 -0.396985 -0.394691
-0.828626 -0.396985 -0.394691
-0.742722 -0.600529 -0.296192
-0.929431 -0.318509 -0.186306
-0.933925 0.062619 -0.351942
-0.865942 -0.314796 -0.388648
-0.828626 -0.396985 -0.394691
-0.828626 -0.396985 -0.394691
-0.94267 -0.0683763 -0.326647
-0.933925 0.062619 -0.351942
-0.856623 -0.44039 -0.2688
-0.798157 -0.50054 -0.335269
-0.828626 -0.396985 -0.394691
-0.828626 -0.396985 -0.394691
-0.865942 -0.314796 -0.388648
-0.856623 -0.44039 -0.2688
-0.723572 -0.661101 -0.198465
-0.742722 -0.600529 -0.296192
-0.828626 -0.396985 -0.394691
-0.828626 -0.396985 -0.394691
-0.798157 -0.50054 -0.335269
-0.723572 -0.661101 -0.198465
-0.948165 -0.295038 -0.118052
-0.897082 0.026204 -0.441086
-0.939877 0.180608 -0.28985
-0.939877 0.180608 -0.28985
-0.992536 -0.0631365 -0.104334
-0.948165 -0.295038 -0.118052
-0.912193 -0.0142098 -0.409514
-0.921566 0.260983 -0.28741
-0.939877 0.180608 -0.28985
-0.939877 0.180608 -0.28985
-0.897082 0.026204 -0.441086
-0.912193 -0.0142098 -0.409514
-0.933925 0.062619 -0.351942
-0.94267 -0.0683763 -0.326647
-0.939877 0.180608 -0.28985
-0.939877 0.180608 -0.28985
-0.921566 0.260983 -0.28741
-0.933925 0.062619 -0.351942
-0.929431 -0.318509 -0.186306
-0.992536 -0.0631365 -0.104334
-0.939877 0.180608 -0.28985
-0.939877 0.180608 -0.28985
-0.94267 -0.0683763 -0.326647
-0.929431 -0.318509 -0.186306
0.268789 0.916151 -0.297356
0.553543 0.810571 -0.191219
0.701986 0.672082 -0.235631
0.701986 0.672082 -0.235631
0.429254 0.831759 -0.352019
0.268789 0.916151 -0.297356
0.497422 0.832107 -0.245296
0.573353 0.702715 -0.421257
0.701986 0.672082 -0.235631
0.701986 0.672082 -0.235631
0.553543 0.810571 -0.191219
0.497422 0.832107 -0.245296
0.450046 0.731919 -0.511618
0.797831 0.564694 -0.211154
0.701986 0.672082 -0.235631
0.701986 0.672082 -0.235631
0.573353 0.702715 -0.421257
0.450046 0.731919 -0.511618
0.595542 0.707549 -0.3804
0.429254 0.831759 -0.352019
0.701986 0.672082 -0.235631
0.701986 0.672082 -0.235631
0.797831 0.564694 -0.211154
0.595542 0.707549 -0.3804
-0.0351813 -0.996232 -0.0792692
0.153097 -0.984701 -0.0832193
0.325004 -0.809459 0.489029
0.325004 -0.809459 0.489029
0.238976 -0.7587 0.606024
-0.0351813 -0.996232 -0.0792692
-0.0647961 -0.995976 -0.0619107
0.104752 -0.913303 0.393578
0.325004 -0.809459 0.489029
0.325004 -0.809459 0.489029
0.153097 -0.984701 -0.0832193
-0.0647961 -0.995976 -0.0619107
0.0426732 -0.542514 0.838962
0.351936 -0.385816 0.852811
0.325004 -0.809459 0.489029
0.325004 -0.809459 0.489029
0.104752 -0.913303 0.393578
0.0426732 -0.542514 0.838962
0.38929 -0.420359 0.819604
0.238976 -0.7587 0.606024
0.325004 -0.809459 0.489029
0.325004 -0.809459 0.489029
0.351936 -0.385816 0.852811
0.38929 -0.420359 0.819604
-0.0647961 -0.995976 -0.0619107
-0.361799 -0.930548 -0.0564146
-0.39088 -0.901947 0.183588
-0.39088 -0.901947 0.183588
0.104752 -0.913303 0.393578
-0.0647961 -0.995976 -0.0619107
-0.745879 -0.654861 -0.121742
-0.737062 -0.659199 -0.148985
-0.39088 -0.901947 0.183588
-0.39088 -0.901947 0.183588
-0.361799 -0.930548 -0.0564146
-0.745879 -0.654861 -0.121742
-0.948165 -0.295038 -0.118052
-0.633093 -0.593616 0.496804
-0.39088 -0.901947 0.183588
-0.39088 -0.901947 0.183588
-0.737062 -0.659199 -0.148985
-0.948165 -0.295038 -0.118052
0.0426732 -0.542514 0.838962
0.104752 -0.913303 0.393578
-0.39088 -0.901947 0.183588
-0.39088 -0.901947 0.183588
-0.633093 -0.593616 0.496804
0.0426732 -0.542514 0.838962
-0.745879 -0.654861 -0.121742
-0.931949 -0.256727 -0.256053
-0.860448 -0.219856 -0.459666
-0.860448 -0.219856 -0.459666
-0.737062 -0.659199 -0.148985
-0.745879 -0.654861 -0.121742
-0.940401 -0.0116957 -0.339867
-0.852809 -0.112491 -0.509963
-0.860448 -0.219856 -0.459666
-0.860448 -0.219856 -0.459666
-0.931949 -0.256727 -0.256053
-0.940401 -0.0116957 -0.339867
-0.912193 -0.0142098 -0.409514
-0.897082 0.026204 -0.441086
-0.860448 -0.219856 -0.459666
-0.860448 -0.219856 -0.459666
-0.852809 -0.112491 -0.509963
-0.912193 -0.0142098 -0.409514
-0.948165 -0.295038 -0.118052
-0.737062 -0.659199 -0.148985
-0.860448 -0.219856 -0.459666
-0.860448 -0.219856 -0.459666
-0.897082 0.026204 -0.441086
-0.948165 -0.295038 -0.118052
-0.940401 -0.0116957 -0.339867
-0.935629 0.0285311 -0.351831
-0.878206 -0.298122 -0.374001
-0.878206 -0.298122 -0.374001
-0.852809 -0.112491 -0.509963
-0.940401 -0.0116957 -0.339867
-0.820971 -0.562836 -0.096035
-0.697764 -0.715926 -0.023989
-0.878206 -0.298122 -0.374001
-0.878206 -0.298122 -0.374001
-0.935629 0.0285311 -0.351831
-0.820971 -0.562836 -0.096035
-0.660938 -0.747274 0.0688642
-0.88156 -0.436819 -0.179001
-0.878206 -0.298122 -0.374001
-0.878206 -0.298122 -0.374001
-0.697764 -0.715926 -0.023989
-0.660938 -0.747274 0.0688642
-0.912193 -0.0142098 -0.409514
-0.852809 -0.112491 -0.509963
-0.878206 -0.298122 -0.374001
-0.878206 -0.298122 -0.374001
-0.88156 -0.436819 -0.179001
-0.912193 -0.0142098 -0.409514
0.295648 0.951234 -0.088019
0.454464 0.890396 -0.0256318
0.475365 0.877458 -0.0640009
0.475365 0.877458 -0.0640009
0.218969 0.962454 -0.160419
0.295648 0.951234 -0.088019
0.410915 0.911009 -0.0347983
0.431445 0.896323 -0.102277
0.475365 0.877458 -0.0640009
0.475365 0.877458 -0.0640009
0.454464 0.890396 -0.0256318
0.410915 0.911009 -0.0347983
0.497422 0.832107 -0.245296
0.553543 0.810571 -0.191219
0.475365 0.877458 -0.0640009
0.475365 0.877458 -0.0640009
0.431445 0.896323 -0.102277
0.497422 0.832107 -0.245296
0.268789 0.916151 -0.297356
0.218969 0.962454 -0.160419
0.475365 0.877458 -0.0640009
0.475365 0.877458 -0.0640009
0.553543 0.810571 -0.191219
0.268789 0.916151 -0.297356
-0.171697 -0.79687 -0.579239
-0.146454 -0.787276 -0.598955
-0.0552351 -0.911708 -0.407109
-0.0552351 -0.911708 -0.407109
-0.188194 -0.866995 -0.461414
-0.171697 -0.79687 -0.579239
-0.188658 -0.752774 -0.630666
-0.244963 -0.897729 -0.366164
-0.0552351 -0.911708 -0.407109
-0.0552351 -0.911708 -0.407109
-0.146454 -0.787276 -0.598955
-0.188658 -0.752774 -0.630666
-0.0647961 -0.995976 -0.0619107
0.153097 -0.984701 -0.0832193
-0.0552351 -0.911708 -0.407109
-0.0552351 -0.911708 -0.407109
-0.244963 -0.897729 -0.366164
-0.0647961 -0.995976 -0.0619107
-0.0351813 -0.996232 -0.0792692
-0.188194 -0.866995 -0.461414
-0.0552351 -0.911708 -0.407109
-0.0552351 -0.911708 -0.407109
0.153097 -0.984701 -0.0832193
-0.0351813 -0.996232 -0.0792692
-0.188658 -0.752774 -0.630666
-0.423394 -0.722776 -0.546198
-0.557979 -0.782451 -0.276461
-0.557979 -0.782451 -0.276461
-0.244963 -0.897729 -0.366164
-0.188658 -0.752774 -0.630666
-0.698508 -0.621554 -0.354622
-0.815563 -0.505947 -0.280846
-0.557979 -0.782451 -0.276461
-0.557979 -0.782451 -0.276461
-0.423394 -0.722776 -0.546198
-0.698508 -0.621554 -0.354622
-0.875454 -0.456213 -0.159529
-0.828928 -0.556494 -0.0565044
-0.557979 -0.782451 -0.276461
-0.557979 -0.782451 -0.276461
-0.815563 -0.505947 -0.280846
-0.875454 -0.456213 -0.159529
-0.745879 -0.654861 -0.121742
-0.361799 -0.930548 -0.0564146
-0.557979 -0.782451 -0.276461
-0.557979 -0.782451 -0.276461
-0.828928 -0.556494 -0.0565044
-0.745879 -0.654861 -0.121742
-0.0647961 -0.995976 -0.0619107
-0.244963 -0.897729 -0.366164
-0.557979 -0.782451 -0.276461
-0.557979 -0.782451 -0.276461
-0.361799 -0.930548 -0.0564146
-0.0647961 -0.995976 -0.0619107
-0.940401 -0.0116957 -0.339867
-0.931949 -0.256727 -0.256053
-0.971436 -0.235413 -0.0298853
-0.971436 -0.235413 -0.0298853
-0.995713 -0.0775186 -0.0504559
-0.940401 -0.0116957 -0.339867
-0.745879 -0.654861 -0.121742
-0.828928 -0.556494 -0.0565044
-0.971436 -0.235413 -0.0298853
-0.971436 -0.235413 -0.0298853
-0.931949 -0.256727 -0.256053
-0.745879 -0.654861 -0.121742
-0.875454 -0.456213 -0.159529
-0.968512 -0.245317 -0.042466
-0.971436 -0.235413 -0.0298853
-0.971436 -0.235413 -0.0298853
-0.828928 -0.556494 -0.0565044
-0.875454 -0.456213 -0.159529
-0.98919 -0.114546 0.0915601
-0.990986 -0.0933797 0.0960533
-0.971436 -0.235413 -0.0298853
-0.971436 -0.235413 -0.0298853
-0.968512 -0.245317 -0.042466
-0.98919 -0.114546 0.0915601
-0.979053 -0.190195 0.0726676
-0.995713 -0.0775186 -0.0504559
-0.971436 -0.235413 -0.0298853
-0.971436 -0.235413 -0.0298853
-0.990986 -0.0933797 0.0960533
-0.979053 -0.190195 0.0726676
-0.979053 -0.190195 0.0726676
-0.92288 -0.383514 0.0347663
-0.986705 -0.132495 -0.0941239
-0.986705 -0.132495 -0.0941239
-0.995713 -0.0775186 -0.0504559
-0.979053 -0.190195 0.0726676
-0.739365 -0.672746 -0.0274376
-0.847912 -0.52806 -0.0468805
-0.986705 -0.132495 -0.0941239
-0.986705 -0.132495 -0.0941239
-0.92288 -0.383514 0.0347663
-0.739365 -0.672746 -0.0274376
-0.820971 -0.562836 -0.096035
-0.935629 0.0285311 -0.351831
-0.986705 -0.132495 -0.0941239
-0.986705 -0.132495 -0.0941239
-0.847912 -0.52806 -0.0468805
-0.820971 -0.562836 -0.096035
-0.940401 -0.0116957 -0.339867
-0.995713 -0.0775186 -0.0504559
-0.986705 -0.132495 -0.0941239
-0.986705 -0.132495 -0.0941239
-0.935629 0.0285311 -0.351831
-0.940401 -0.0116957 -0.339867
0.261546 0.938803 0.224147
0.51605 0.837585 0.179288
0.476176 0.879261 0.0125096
0.476176 0.879261 0.0125096
0.318405 0.947875 -0.0122561
0.261546 0.938803 0.224147
0.578561 0.79319 0.190044
0.461609 0.886847 0.0204718
0.476176 0.879261 0.0125096
0.476176 0.879261 0.0125096
0.51605 0.837585 0.179288
0.578561 0.79319 0.190044
0.410915 0.911009 -0.0347983
0.454464 0.890396 -0.0256318
0.476176 0.879261 0.0125096
0.476176 0.879261 0.0125096
0.461609 0.886847 0.0204718
0.410915 0.911009 -0.0347983
0.295648 0.951234 -0.088019
0.318405 0.947875 -0.0122561
0.476176 0.879261 0.0125096
0.476176 0.879261 0.0125096
0.454464 0.890396 -0.0256318
0.295648 0.951234 -0.088019
-0.65398 -0.587013 0.477207
-0.655432 -0.568286 0.497453
-0.660153 -0.260901 0.704364
-0.660153 -0.260901 0.704364
-0.715562 -0.369568 0.592782
-0.65398 -0.587013 0.477207
-0.817729 -0.506582 0.273302
-0.754155 -0.458389 0.470243
-0.660153 -0.260901 0.704364
-0.660153 -0.260901 0.704364
-0.655432 -0.568286 0.497453
-0.817729 -0.506582 0.273302
-0.785599 -0.485011 0.384185
-0.723884 -0.252216 0.642168
-0.660153 -0.260901 0.704364
-0.660153 -0.260901 0.704364
-0.754155 -0.458389 0.470243
-0.785599 -0.485011 0.384185
-0.826422 -0.372566 0.422163
-0.715562 -0.369568 0.592782
-0.660153 -0.260901 0.704364
-0.660153 -0.260901 0.704364
-0.723884 -0.252216 0.642168
-0.826422 -0.372566 0.422163
-0.67732 -0.729003 -0.098957
-0.639811 -0.768524 -0.00359081
-0.603579 -0.781218 0.159346
-0.603579 -0.781218 0.159346
-0.627482 -0.768831 0.12315
-0.67732 -0.729003 -0.098957
-0.714179 -0.697716 0.0560332
-0.751703 -0.618567 0.228729
-0.603579 -0.781218 0.159346
-0.603579 -0.781218 0.159346
-0.639811 -0.768524 -0.00359081
-0.714179 -0.697716 0.0560332
-0.817729 -0.506582 0.273302
-0.655432 -0.568286 0.497453
-0.603579 -0.781218 0.159346
-0.603579 -0.781218 0.159346
-0.751703 -0.618567 0.228729
-0.817729 -0.506582 0.273302
-0.65398 -0.587013 0.477207
-0.627482 -0.768831 0.12315
-0.603579 -0.781218 0.159346
-0.603579 -0.781218 0.159346
-0.655432 -0.568286 0.497453
-0.65398 -0.587013 0.477207
-0.924563 -0.308782 0.223243
-0.939371 -0.215955 0.266356
-0.973227 -0.139547 0.182637
-0.973227 -0.139547 0.182637
-0.971193 -0.150504 0.184751
-0.924563 -0.308782 0.223243
-0.932427 -0.294681 0.209148
-0.95794 -0.254975 0.131677
-0.973227 -0.139547 0.182637
-0.973227 -0.139547 0.182637
-0.939371 -0.215955 0.266356
-0.932427 -0.294681 0.209148
-0.979053 -0.190195 0.0726676
-0.990986 -0.0933797 0.0960533
-0.973227 -0.139547 0.182637
-0.973227 -0.139547 0.182637
-0.95794 -0.254975 0.131677
-0.979053 -0.190195 0.0726676
-0.98919 -0.114546 0.0915601
-0.971193 -0.150504 0.184751
-0.973227 -0.139547 0.182637
-0.973227 -0.139547 0.182637
-0.990986 -0.0933797 0.0960533
-0.98919 -0.114546 0.0915601
-0.698508 -0.621554 -0.354622
-0.423394 -0.722776 -0.546198
-0.431233 -0.666946 -0.607636
-0.431233 -0.666946 -0.607636
-0.628575 -0.69565 -0.3478
-0.698508 -0.621554 -0.354622
-0.188658 -0.752774 -0.630666
-0.0940336 -0.576903 -0.811382
-0.431233 -0.666946 -0.607636
-0.431233 -0.666946 -0.607636
-0.423394 -0.722776 -0.546198
-0.188658 -0.752774 -0.630666
-0.109011 -0.531642 -0.839925
-0.466384 -0.711253 -0.525932
-0.431233 -0.666946 -0.607636
-0.431233 -0.666946 -0.607636
-0.0940336 -0.576903 -0.811382
-0.109011 -0.531642 -0.839925
-0.623373 -0.734962 -0.266902
-0.628575 -0.69565 -0.3478
-0.431233 -0.666946 -0.607636
-0.431233 -0.666946 -0.607636
-0.466384 -0.711253 -0.525932
-0.623373 -0.734962 -0.266902
-0.932427 -0.294681 0.209148
-0.915888 -0.380626 0.127565
-0.918996 -0.38678 0.0764738
-0.918996 -0.38678 0.0764738
-0.95794 -0.254975 0.131677
-0.932427 -0.294681 0.209148
-0.435371 -0.760561 -0.481662
-0.637604 -0.757389 -0.140794
-0.918996 -0.38678 0.0764738
-0.918996 -0.38678 0.0764738
-0.915888 -0.380626 0.127565
-0.435371 -0.760561 -0.481662
-0.739365 -0.672746 -0.0274376
-0.92288 -0.383514 0.0347663
-0.918996 -0.38678 0.0764738
-0.918996 -0.38678 0.0764738
-0.637604 -0.757389 -0.140794
-0.739365 -0.672746 -0.0274376
-0.979053 -0.190195 0.0726676
-0.95794 -0.254975 0.131677
-0.918996 -0.38678 0.0764738
-0.918996 -0.38678 0.0764738
-0.92288 -0.383514 0.0347663
-0.979053 -0.190195 0.0726676
0.285225 0.626799 0.7251
0.530933 0.57214 0.625113
0.518853 0.735817 0.435161
0.518853 0.735817 0.435161
0.22286 0.810686 0.541407
0.285225 0.626799 0.7251
0.697184 0.51617 0.497496
0.659652 0.665206 0.3498
0.518853 0.735817 0.435161
0.518853 0.735817 0.435161
0.530933 0.57214 0.625113
0.697184 0.51617 0.497496
0.578561 0.79319 0.190044
0.51605 0.837585 0.179288
0.518853 0.735817 0.435161
0.518853 0.735817 0.435161
0.659652 0.665206 0.3498
0.578561 0.79319 0.190044
0.261546 0.938803 0.224147
0.22286 0.810686 0.541407
0.518853 0.735817 0.435161
0.518853 0.735817 0.435161
0.51605 0.837585 0.179288
0.261546 0.938803 0.224147
-0.783664 -0.586634 -0.204282
-0.75411 -0.652722 -0.0726071
-0.694332 -0.711939 -0.105097
-0.694332 -0.711939 -0.105097
-0.733801 -0.656161 -0.176037
-0.783664 -0.586634 -0.204282
-0.73066 -0.68037 -0.0568507
-0.703527 -0.710236 -0.0247844
-0.694332 -0.711939 -0.105097
-0.694332 -0.711939 -0.105097
-0.75411 -0.652722 -0.0726071
-0.73066 -0.68037 -0.0568507
-0.714179 -0.697716 0.0560332
-0.639811 -0.768524 -0.00359081
-0.694332 -0.711939 -0.105097
-0.694332 -0.711939 -0.105097
-0.703527 -0.710236 -0.0247844
-0.714179 -0.697716 0.0560332
-0.67732 -0.729003 -0.098957
-0.733801 -0.656161 -0.176037
-0.694332 -0.711939 -0.105097
-0.694332 -0.711939 -0.105097
-0.639811 -0.768524 -0.00359081
-0.67732 -0.729003 -0.098957
-0.826422 -0.372566 0.422163
-0.903781 -0.369332 0.216271
-0.805351 -0.576752 -0.136987
-0.805351 -0.576752 -0.136987
-0.797336 -0.601687 -0.0471973
-0.826422 -0.372566 0.422163
-0.961887 -0.265004 -0.0674233
-0.804237 -0.529224 -0.270415
-0.805351 -0.576752 -0.136987
-0.805351 -0.576752 -0.136987
-0.903781 -0.369332 0.216271
-0.961887 -0.265004 -0.0674233
-0.783664 -0.586634 -0.204282
-0.733801 -0.656161 -0.176037
-0.805351 -0.576752 -0.136987
-0.805351 -0.576752 -0.136987
-0.804237 -0.529224 -0.270415
-0.783664 -0.586634 -0.204282
-0.67732 -0.729003 -0.098957
-0.797336 -0.601687 -0.0471973
-0.805351 -0.576752 -0.136987
-0.805351 -0.576752 -0.136987
-0.733801 -0.656161 -0.176037
-0.67732 -0.729003 -0.098957
-0.838735 -0.484376 0.248803
-0.853145 -0.448114 0.267091
-0.884702 -0.342763 0.315937
-0.884702 -0.342763 0.315937
-0.858877 -0.454727 0.235699
-0.838735 -0.484376 0.248803
-0.905097 -0.400293 0.143407
-0.894557 -0.367557 0.254305
-0.884702 -0.342763 0.315937
-0.884702 -0.342763 0.315937
-0.853145 -0.448114 0.267091
-0.905097 -0.400293 0.143407
-0.932427 -0.294681 0.209148
-0.939371 -0.215955 0.266356
-0.884702 -0.342763 0.315937
-0.884702 -0.342763 0.315937
-0.894557 -0.367557 0.254305
-0.932427 -0.294681 0.209148
-0.924563 -0.308782 0.223243
-0.858877 -0.454727 0.235699
-0.884702 -0.342763 0.315937
-0.884702 -0.342763 0.315937
-0.939371 -0.215955 0.266356
-0.924563 -0.308782 0.223243
-0.905097 -0.400293 0.143407
-0.843219 -0.440326 -0.308374
-0.888256 -0.458541 -0.0272375
-0.888256 -0.458541 -0.0272375
-0.894557 -0.367557 0.254305
-0.905097 -0.400293 0.143407
-0.00683706 -0.148743 -0.988852
-0.151858 -0.470166 -0.869415
-0.888256 -0.458541 -0.0272375
-0.888256 -0.458541 -0.0272375
-0.843219 -0.440326 -0.308374
-0.00683706 -0.148743 -0.988852
-0.435371 -0.760561 -0.481662
-0.915888 -0.380626 0.127565
-0.888256 -0.458541 -0.0272375
-0.888256 -0.458541 -0.0272375
-0.151858 -0.470166 -0.869415
-0.435371 -0.760561 -0.481662
-0.932427 -0.294681 0.209148
-0.894557 -0.367557 0.254305
-0.888256 -0.458541 -0.0272375
-0.888256 -0.458541 -0.0272375
-0.915888 -0.380626 0.127565
-0.932427 -0.294681 0.209148
-0.515059 0.372606 -0.771932
-0.888865 -0.44102 -0.12418
-0.82169 -0.483622 -0.301556
-0.82169 -0.483622 -0.301556
-0.878424 0.0354519 -0.476564
-0.515059 0.372606 -0.771932
-0.882704 -0.461909 -0.0864465
-0.83916 -0.510036 -0.188877
-0.82169 -0.483622 -0.301556
-0.82169 -0.483622 -0.301556
-0.888865 -0.44102 -0.12418
-0.882704 -0.461909 -0.0864465
-0.783664 -0.586634 -0.204282
-0.804237 -0.529224 -0.270415
-0.82169 -0.483622 -0.301556
-0.82169 -0.483622 -0.301556
-0.83916 -0.510036 -0.188877
-0.783664 -0.586634 -0.204282
-0.961887 -0.265004 -0.0674233
-0.878424 0.0354519 -0.476564
-0.82169 -0.483622 -0.301556
-0.82169 -0.483622 -0.301556
-0.804237 -0.529224 -0.270415
-0.961887 -0.265004 -0.0674233
-0.961887 -0.265004 -0.0674233
-0.956089 0.100129 0.27544
-0.961586 0.17215 -0.213817
-0.961586 0.17215 -0.213817
-0.878424 0.0354519 -0.476564
-0.961887 -0.265004 -0.0674233
-0.876241 -0.476158 0.0739951
-0.769132 -0.62332 -0.141095
-0.961586 0.17215 -0.213817
-0.961586 0.17215 -0.213817
-0.956089 0.100129 0.27544
-0.876241 -0.476158 0.0739951
-0.817859 -0.0332694 -0.574456
-0.542856 0.623502 -0.56263
-0.961586 0.17215 -0.213817
-0.961586 0.17215 -0.213817
-0.769132 -0.62332 -0.141095
-0.817859 -0.0332694 -0.574456
-0.515059 0.372606 -0.771932
-0.878424 0.0354519 -0.476564
-0.961586 0.17215 -0.213817
-0.961586 0.17215 -0.213817
-0.542856 0.623502 -0.56263
-0.515059 0.372606 -0.771932
-0.826422 -0.372566 0.422163
-0.723884 -0.252216 0.642168
-0.82956 -0.261321 0.493499
-0.82956 -0.261321 0.493499
-0.903781 -0.369332 0.216271
-0.826422 -0.372566 0.422163
-0.785599 -0.485011 0.384185
-0.826365 -0.50675 0.245612
-0.82956 -0.261321 0.493499
-0.82956 -0.261321 0.493499
-0.723884 -0.252216 0.642168
-0.785599 -0.485011 0.384185
-0.876241 -0.476158 0.0739951
-0.956089 0.100129 0.27544
-0.82956 -0.261321 0.493499
-0.82956 -0.261321 0.493499
-0.826365 -0.50675 0.245612
-0.876241 -0.476158 0.0739951
-0.961887 -0.265004 -0.0674233
-0.903781 -0.369332 0.216271
-0.82956 -0.261321 0.493499
-0.82956 -0.261321 0.493499
-0.956089 0.100129 0.27544
-0.961887 -0.265004 -0.0674233
-0.73066 -0.68037 -0.0568507
-0.75411 -0.652722 -0.0726071
-0.858737 -0.511539 0.0299922
-0.858737 -0.511539 0.0299922
-0.807622 -0.584462 0.078426
-0.73066 -0.68037 -0.0568507
-0.783664 -0.586634 -0.204282
-0.83916 -0.510036 -0.188877
-0.858737 -0.511539 0.0299922
-0.858737 -0.511539 0.0299922
-0.75411 -0.652722 -0.0726071
-0.783664 -0.586634 -0.204282
-0.882704 -0.461909 -0.0864465
-0.926778 -0.372444 0.0486596
-0.858737 -0.511539 0.0299922
-0.858737 -0.511539 0.0299922
-0.83916 -0.510036 -0.188877
-0.882704 -0.461909 -0.0864465
-0.905097 -0.400293 0.143407
-0.853145 -0.448114 0.267091
-0.858737 -0.511539 0.0299922
-0.858737 -0.511539 0.0299922
-0.926778 -0.372444 0.0486596
-0.905097 -0.400293 0.143407
-0.838735 -0.484376 0.248803
-0.807622 -0.584462 0.078426
-0.858737 -0.511539 0.0299922
-0.858737 -0.511539 0.0299922
-0.853145 -0.448114 0.267091
-0.838735 -0.484376 0.248803
-0.882704 -0.461909 -0.0864465
-0.888865 -0.44102 -0.12418
-0.901157 -0.38046 -0.207765
-0.901157 -0.38046 -0.207765
-0.926778 -0.372444 0.0486596
-0.882704 -0.461909 -0.0864465
-0.515059 0.372606 -0.771932
-0.0976122 0.0866598 -0.991444
-0.901157 -0.38046 -0.207765
-0.901157 -0.38046 -0.207765
-0.888865 -0.44102 -0.12418
-0.515059 0.372606 -0.771932
-0.00683706 -0.148743 -0.988852
-0.843219 -0.440326 -0.308374
-0.901157 -0.38046 -0.207765
-0.901157 -0.38046 -0.207765
-0.0976122 0.0866598 -0.991444
-0.00683706 -0.148743 -0.988852
-0.905097 -0.400293 0.143407
-0.926778 -0.372444 0.0486596
-0.901157 -0.38046 -0.207765
-0.901157 -0.38046 -0.207765
-0.843219 -0.440326 -0.308374
-0.905097 -0.400293 0.143407
0.769187 0.241949 0.591449
0.790761 0.0320168 0.611287
0.812781 -0.160993 0.559882
0.812781 -0.160993 0.559882
0.87548 0.124569 0.466923
0.769187 0.241949 0.591449
0.575575 -0.248467 0.779087
0.699023 -0.442578 0.561686
0.812781 -0.160993 0.559882
0.812781 -0.160993 0.559882
0.790761 0.0320168 0.611287
0.575575 -0.248467 0.779087
0.756004 -0.504734 0.416776
-0.70214 -0.126263 0.700755
0.812781 -0.160993 0.559882
0.812781 -0.160993 0.559882
0.699023 -0.442578 0.561686
0.756004 -0.504734 0.416776
0.898158 0.10618 0.426658
0.87548 0.124569 0.466923
0.812781 -0.160993 0.559882
0.812781 -0.160993 0.559882
-0.70214 -0.126263 0.700755
0.898158 0.10618 0.426658
-0.505534 -0.797535 -0.3292
-0.395307 -0.776157 -0.491235
-0.954078 -0.209576 -0.214038
-0.954078 -0.209576 -0.214038
-0.540386 -0.765234 -0.349856
-0.505534 -0.797535 -0.3292
-0.634068 -0.517784 -0.574332
-0.971829 0.209968 0.10706
-0.954078 -0.209576 -0.214038
-0.954078 -0.209576 -0.214038
-0.395307 -0.776157 -0.491235
-0.634068 -0.517784 -0.574332
-0.627044 0.680072 0.379892
-0.413282 0.859257 0.301457
-0.954078 -0.209576 -0.214038
-0.954078 -0.209576 -0.214038
-0.971829 0.209968 0.10706
-0.627044 0.680072 0.379892
-0.931692 0.317348 -0.176752
-0.540386 -0.765234 -0.349856
-0.954078 -0.209576 -0.214038
-0.954078 -0.209576 -0.214038
-0.413282 0.859257 0.301457
-0.931692 0.317348 -0.176752
-0.634068 -0.517784 -0.574332
-0.854215 -0.306243 -0.420157
-0.976189 0.165193 0.140595
-0.976189 0.165193 0.140595
-0.971829 0.209968 0.10706
-0.634068 -0.517784 -0.574332
-0.877833 -0.278839 -0.389433
-0.999965 0.00838577 -0.000408365
-0.976189 0.165193 0.140595
-0.976189 0.165193 0.140595
-0.854215 -0.306243 -0.420157
-0.877833 -0.278839 -0.389433
-0.952873 0.279944 0.116892
-0.824722 0.426235 0.371695
-0.976189 0.165193 0.140595
-0.976189 0.165193 0.140595
-0.999965 0.00838577 -0.000408365
-0.952873 0.279944 0.116892
-0.627044 0.680072 0.379892
-0.971829 0.209968 0.10706
-0.976189 0.165193 0.140595
-0.976189 0.165193 0.140595
-0.824722 0.426235 0.371695
-0.627044 0.680072 0.379892
-0.623373 -0.734962 -0.266902
-0.466384 -0.711253 -0.525932
-0.409257 -0.765589 -0.49637
-0.409257 -0.765589 -0.49637
-0.556153 -0.787434 -0.265785
-0.623373 -0.734962 -0.266902
-0.109011 -0.531642 -0.839925
-0.179644 -0.562839 -0.806809
-0.409257 -0.765589 -0.49637
-0.409257 -0.765589 -0.49637
-0.466384 -0.711253 -0.525932
-0.109011 -0.531642 -0.839925
-0.634068 -0.517784 -0.574332
-0.395307 -0.776157 -0.491235
-0.409257 -0.765589 -0.49637
-0.409257 -0.765589 -0.49637
-0.179644 -0.562839 -0.806809
-0.634068 -0.517784 -0.574332
-0.505534 -0.797535 -0.3292
-0.556153 -0.787434 -0.265785
-0.409257 -0.765589 -0.49637
-0.409257 -0.765589 -0.49637
-0.395307 -0.776157 -0.491235
-0.505534 -0.797535 -0.3292
0.0780656 0.986059 -0.146947
-0.802525 0.552263 0.225741
-0.819013 0.573571 0.0152724
-0.819013 0.573571 0.0152724
-0.00700736 0.935917 -0.352152
0.0780656 0.986059 -0.146947
-0.882206 -0.408533 0.234124
-0.930034 -0.314415 0.190213
-0.819013 0.573571 0.0152724
-0.819013 0.573571 0.0152724
-0.802525 0.552263 0.225741
-0.882206 -0.408533 0.234124
-0.955784 -0.258204 -0.140739
-0.83756 0.420713 -0.34856
-0.819013 0.573571 0.0152724
-0.819013 0.573571 0.0152724
-0.930034 -0.314415 0.190213
-0.955784 -0.258204 -0.140739
-0.419424 0.460822 -0.782129
-0.00700736 0.935917 -0.352152
-0.819013 0.573571 0.0152724
-0.819013 0.573571 0.0152724
-0.83756 0.420713 -0.34856
-0.419424 0.460822 -0.782129
-0.829208 -0.5313 0.173593
-0.876826 -0.440083 0.193656
-0.877396 -0.478759 0.0310903
-0.877396 -0.478759 0.0310903
-0.834831 -0.549355 0.0355727
-0.829208 -0.5313 0.173593
-0.550864 -0.770666 0.320349
-0.519371 -0.825042 0.222621
-0.877396 -0.478759 0.0310903
-0.877396 -0.478759 0.0310903
-0.876826 -0.440083 0.193656
-0.550864 -0.770666 0.320349
-0.506301 -0.862346 0.00441911
-0.842687 -0.504201 -0.188842
-0.877396 -0.478759 0.0310903
-0.877396 -0.478759 0.0310903
-0.519371 -0.825042 0.222621
-0.506301 -0.862346 0.00441911
-0.823609 -0.526595 -0.21063
-0.834831 -0.549355 0.0355727
-0.877396 -0.478759 0.0310903
-0.877396 -0.478759 0.0310903
-0.842687 -0.504201 -0.188842
-0.823609 -0.526595 -0.21063
-0.550864 -0.770666 0.320349
0.145862 -0.930948 0.334755
0.156571 -0.951256 0.265703
0.156571 -0.951256 0.265703
-0.519371 -0.825042 0.222621
-0.550864 -0.770666 0.320349
0.488441 -0.820058 0.298213
0.49339 -0.854052 0.164805
0.156571 -0.951256 0.265703
0.156571 -0.951256 0.265703
0.145862 -0.930948 0.334755
0.488441 -0.820058 0.298213
0.308811 -0.929324 -0.202468
0.130083 -0.991379 -0.0157164
0.156571 -0.951256 0.265703
0.156571 -0.951256 0.265703
0.49339 -0.854052 0.164805
0.308811 -0.929324 -0.202468
-0.506301 -0.862346 0.00441911
-0.519371 -0.825042 0.222621
0.156571 -0.951256 0.265703
0.156571 -0.951256 0.265703
0.130083 -0.991379 -0.0157164
-0.506301 -0.862346 0.00441911
0.488441 -0.820058 0.298213
0.776342 -0.602544 0.185025
0.61304 -0.789458 0.0306142
0.61304 -0.789458 0.0306142
0.49339 -0.854052 0.164805
0.488441 -0.820058 0.298213
0.90464 -0.423382 0.0487158
0.694521 -0.709088 -0.1218
0.61304 -0.789458 0.0306142
0.61304 -0.789458 0.0306142
0.776342 -0.602544 0.185025
0.90464 -0.423382 0.0487158
0.238561 -0.877804 -0.415391
0.264495 -0.90231 -0.34041
0.61304 -0.789458 0.0306142
0.61304 -0.789458 0.0306142
0.694521 -0.709088 -0.1218
0.238561 -0.877804 -0.415391
0.308811 -0.929324 -0.202468
0.49339 -0.854052 0.164805
0.61304 -0.789458 0.0306142
0.61304 -0.789458 0.0306142
0.264495 -0.90231 -0.34041
0.308811 -0.929324 -0.202468
0.90464 -0.423382 0.0487158
0.98182 -0.154723 -0.10996
0.825998 -0.473673 -0.305549
0.825998 -0.473673 -0.305549
0.694521 -0.709088 -0.1218
0.90464 -0.423382 0.0487158
0.947685 0.204269 -0.245292
0.879676 -0.0125253 -0.475409
0.825998 -0.473673 -0.305549
0.825998 -0.473673 -0.305549
0.98182 -0.154723 -0.10996
0.947685 0.204269 -0.245292
0.45326 -0.401067 -0.796053
0.315521 -0.744406 -0.588477
0.825998 -0.473673 -0.305549
0.825998 -0.473673 -0.305549
0.879676 -0.0125253 -0.475409
0.45326 -0.401067 -0.796053
0.238561 -0.877804 -0.415391
0.694521 -0.709088 -0.1218
0.825998 -0.473673 -0.305549
0.825998 -0.473673 -0.305549
0.315521 -0.744406 -0.588477
0.238561 -0.877804 -0.415391
0.947685 0.204269 -0.245292
0.801546 0.497971 -0.330981
0.760151 0.392634 -0.517696
0.760151 0.392634 -0.517696
0.879676 -0.0125253 -0.475409
0.947685 0.204269 -0.245292
0.619179 0.692265 -0.370657
0.572643 0.644493 -0.506664
0.760151 0.392634 -0.517696
0.760151 0.392634 -0.517696
0.801546 0.497971 -0.330981
0.619179 0.692265 -0.370657
0.272231 0.272559 -0.922823
0.454367 0.0132215 -0.890716
0.760151 0.392634 -0.517696
0.760151 0.392634 -0.517696
0.572643 0.644493 -0.506664
0.272231 0.272559 -0.922823
0.45326 -0.401067 -0.796053
0.879676 -0.0125253 -0.475409
0.760151 0.392634 -0.517696
0.760151 0.392634 -0.517696
0.454367 0.0132215 -0.890716
0.45326 -0.401067 -0.796053
0.619179 0.692265 -0.370657
0.466485 0.814429 -0.345104
0.401202 0.778807 -0.48218
0.401202 0.778807 -0.48218
0.572643 0.644493 -0.506664
0.619179 0.692265 -0.370657
0.0780656 0.986059 -0.146947
-0.00700736 0.935917 -0.352152
0.401202 0.778807 -0.48218
0.401202 0.778807 -0.48218
0.466485 0.814429 -0.345104
0.0780656 0.986059 -0.146947
-0.419424 0.460822 -0.782129
0.0428294 0.436703 -0.898586
0.401202 0.778807 -0.48218
0.401202 0.778807 -0.48218
-0.00700736 0.935917 -0.352152
-0.419424 0.460822 -0.782129
0.272231 0.272559 -0.922823
0.572643 0.644493 -0.506664
0.401202 0.778807 -0.48218
0.401202 0.778807 -0.48218
0.0428294 0.436703 -0.898586
0.272231 0.272559 -0.922823
3.8193e-08 -0.617213 0.786796
-0.0329286 -0.599084 0.800009
-0.0327357 -0.680447 0.732066
-0.0327357 -0.680447 0.732066
2.18973e-08 -0.697629 0.716459
3.8193e-08 -0.617213 0.786796
-0.124873 -0.496945 0.858751
-0.149808 -0.605302 0.781772
-0.0327357 -0.680447 0.732066
-0.0327357 -0.680447 0.732066
-0.0329286 -0.599084 0.800009
-0.124873 -0.496945 0.858751
-0.250425 -0.848025 0.467056
-0.095856 -0.908971 0.405688
-0.0327357 -0.680447 0.732066
-0.0327357 -0.680447 0.732066
-0.149808 -0.605302 0.781772
-0.250425 -0.848025 0.467056
5.56523e-08 -0.913402 0.407058
2.18973e-08 -0.697629 0.716459
-0.0327357 -0.680447 0.732066
-0.0327357 -0.680447 0.732066
-0.095856 -0.908971 0.405688
5.56523e-08 -0.913402 0.407058
0.0729814 0.151032 -0.985831
0.0238854 0.205032 -0.978464
-0.0998308 0.0611249 -0.993125
-0.0998308 0.0611249 -0.993125
-0.00580303 -0.00732241 -0.999956
0.0729814 0.151032 -0.985831
-5.55977e-07 0.23359 -0.972335
-7.76707e-07 0.117877 -0.993028
-0.0998308 0.0611249 -0.993125
-0.0998308 0.0611249 -0.993125
0.0238854 0.205032 -0.978464
-5.55977e-07 0.23359 -0.972335
-8.04351e-07 -0.443128 -0.896458
-0.281095 -0.41554 -0.86505
-0.0998308 0.0611249 -0.993125
-0.0998308 0.0611249 -0.993125
-7.76707e-07 0.117877 -0.993028
-8.04351e-07 -0.443128 -0.896458
-0.229454 -0.448545 -0.863804
-0.00580303 -0.00732241 -0.999956
-0.0998308 0.0611249 -0.993125
-0.0998308 0.0611249 -0.993125
-0.281095 -0.41554 -0.86505
-0.229454 -0.448545 -0.863804
0.320417 0.0830666 -0.943628
0.363216 0.0799936 -0.928265
0.228104 -0.0415951 -0.972748
0.228104 -0.0415951 -0.972748
0.238631 -0.00518821 -0.971097
0.320417 0.0830666 -0.943628
0.31224 0.111374 -0.943452
0.182156 -0.0568113 -0.981627
0.228104 -0.0415951 -0.972748
0.228104 -0.0415951 -0.972748
0.363216 0.0799936 -0.928265
0.31224 0.111374 -0.943452
-0.187604 -0.488345 -0.852247
-0.166893 -0.369726 -0.914029
0.228104 -0.0415951 -0.972748
0.228104 -0.0415951 -0.972748
0.182156 -0.0568113 -0.981627
-0.187604 -0.488345 -0.852247
0.0421819 -0.240402 -0.969756
0.238631 -0.00518821 -0.971097
0.228104 -0.0415951 -0.972748
0.228104 -0.0415951 -0.972748
-0.166893 -0.369726 -0.914029
0.0421819 -0.240402 -0.969756
0.394832 0.259172 -0.881441
0.283254 0.103417 -0.953453
0.247671 0.0350843 -0.968209
0.247671 0.0350843 -0.968209
0.325338 0.109055 -0.939288
0.394832 0.259172 -0.881441
0.320417 0.0830666 -0.943628
0.238631 -0.00518821 -0.971097
0.247671 0.0350843 -0.968209
0.247671 0.0350843 -0.968209
0.283254 0.103417 -0.953453
0.320417 0.0830666 -0.943628
0.0421819 -0.240402 -0.969756
0.141442 -0.125362 -0.981977
0.247671 0.0350843 -0.968209
0.247671 0.0350843 -0.968209
0.238631 -0.00518821 -0.971097
0.0421819 -0.240402 -0.969756
0.225736 -0.0883463 -0.970174
0.325338 0.109055 -0.939288
0.247671 0.0350843 -0.968209
0.247671 0.0350843 -0.968209
0.141442 -0.125362 -0.981977
0.225736 -0.0883463 -0.970174
-0.150697 0.125727 0.980552
-0.0393156 0.194806 0.980054
-0.0739747 0.100624 0.992171
-0.0739747 0.100624 0.992171
-0.159766 0.0635721 0.985106
-0.150697 0.125727 0.980552
0.0438305 0.268065 0.962403
-0.0091301 0.140904 0.989981
-0.0739747 0.100624 0.992171
-0.0739747 0.100624 0.992171
-0.0393156 0.194806 0.980054
0.0438305 0.268065 0.962403
-0.134037 -0.133354 0.981963
-0.206995 -0.108509 0.972306
-0.0739747 0.100624 0.992171
-0.0739747 0.100624 0.992171
-0.0091301 0.140904 0.989981
-0.134037 -0.133354 0.981963
-0.338434 -0.165439 0.926333
-0.159766 0.0635721 0.985106
-0.0739747 0.100624 0.992171
-0.0739747 0.100624 0.992171
-0.206995 -0.108509 0.972306
-0.338434 -0.165439 0.926333
-0.33222 -0.115314 0.936126
-0.320165 0.068848 0.944857
-0.327794 -0.0347947 0.944108
-0.327794 -0.0347947 0.944108
-0.38556 -0.215537 0.897155
-0.33222 -0.115314 0.936126
-0.150697 0.125727 0.980552
-0.159766 0.0635721 0.985106
-0.327794 -0.0347947 0.944108
-0.327794 -0.0347947 0.944108
-0.320165 0.068848 0.944857
-0.150697 0.125727 0.980552
-0.338434 -0.165439 0.926333
-0.502041 -0.267206 0.82253
-0.327794 -0.0347947 0.944108
-0.327794 -0.0347947 0.944108
-0.159766 0.0635721 0.985106
-0.338434 -0.165439 0.926333
-0.537084 -0.463678 0.704658
-0.38556 -0.215537 0.897155
-0.327794 -0.0347947 0.944108
-0.327794 -0.0347947 0.944108
-0.502041 -0.267206 0.82253
-0.537084 -0.463678 0.704658
1.05976e-07 0.597228 0.802072
0.257379 0.565022 0.783905
0.240864 0.568747 0.786455
0.240864 0.568747 0.786455
-5.25202e-07 0.604976 0.796244
1.05976e-07 0.597228 0.802072
0.307148 0.546571 0.779051
0.304582 0.540184 0.784494
0.240864 0.568747 0.786455
0.240864 0.568747 0.786455
0.257379 0.565022 0.783905
0.307148 0.546571 0.779051
0.307058 0.546878 0.778871
0.226163 0.571572 0.788769
0.240864 0.568747 0.786455
0.240864 0.568747 0.786455
0.304582 0.540184 0.784494
0.307058 0.546878 0.778871
-1.01885e-07 0.598278 0.801289
-5.25202e-07 0.604976 0.796244
0.240864 0.568747 0.786455
0.240864 0.568747 0.786455
0.226163 0.571572 0.788769
-1.01885e-07 0.598278 0.801289
0.335946 0.612582 -0.715461
0.419197 0.729695 -0.540202
0.310881 0.75319 -0.579706
0.310881 0.75319 -0.579706
0.278469 0.594411 -0.754407
0.335946 0.612582 -0.715461
6.69582e-07 0.85729 -0.514834
6.83212e-07 0.90312 -0.429388
0.310881 0.75319 -0.579706
0.310881 0.75319 -0.579706
0.419197 0.729695 -0.540202
6.69582e-07 0.85729 -0.514834
-5.99581e-07 0.854723 -0.519084
0.204949 0.783104 -0.587149
0.310881 0.75319 -0.579706
0.310881 0.75319 -0.579706
6.83212e-07 0.90312 -0.429388
-5.99581e-07 0.854723 -0.519084
0.254422 0.631953 -0.732055
0.278469 0.594411 -0.754407
0.310881 0.75319 -0.579706
0.310881 0.75319 -0.579706
0.204949 0.783104 -0.587149
0.254422 0.631953 -0.732055
0.620774 0.385768 -0.682512
0.634456 0.48806 -0.599386
0.635674 0.466571 -0.615005
0.635674 0.466571 -0.615005
0.616901 0.472477 -0.629444
0.620774 0.385768 -0.682512
0.455039 0.509746 -0.730136
0.458491 0.494468 -0.738436
0.635674 0.466571 -0.615005
0.635674 0.466571 -0.615005
0.634456 0.48806 -0.599386
0.455039 0.509746 -0.730136
0.481108 0.501242 -0.71923
0.664349 0.472581 -0.579057
0.635674 0.466571 -0.615005
0.635674 0.466571 -0.615005
0.458491 0.494468 -0.738436
0.481108 0.501242 -0.71923
0.584867 0.436313 -0.683785
0.616901 0.472477 -0.629444
0.635674 0.466571 -0.615005
0.635674 0.466571 -0.615005
0.664349 0.472581 -0.579057
0.584867 0.436313 -0.683785
0.634565 -0.108078 -0.765275
0.582502 0.135113 -0.801521
0.441716 0.161664 -0.882469
0.441716 0.161664 -0.882469
0.519291 -0.167064 -0.838109
0.634565 -0.108078 -0.765275
0.620774 0.385768 -0.682512
0.616901 0.472477 -0.629444
0.441716 0.161664 -0.882469
0.441716 0.161664 -0.882469
0.582502 0.135113 -0.801521
0.620774 0.385768 -0.682512
0.584867 0.436313 -0.683785
0.347607 0.252086 -0.903118
0.441716 0.161664 -0.882469
0.441716 0.161664 -0.882469
0.616901 0.472477 -0.629444
0.584867 0.436313 -0.683785
0.404945 0.212149 -0.889389
0.45191 0.107762 -0.885531
0.441716 0.161664 -0.882469
0.441716 0.161664 -0.882469
0.347607 0.252086 -0.903118
0.404945 0.212149 -0.889389
0.553189 -0.111952 -0.825499
0.519291 -0.167064 -0.838109
0.441716 0.161664 -0.882469
0.441716 0.161664 -0.882469
0.45191 0.107762 -0.885531
0.553189 -0.111952 -0.825499
0.31986 0.621011 0.715567
0.340455 0.720796 0.603775
0.439047 0.691854 0.573215
0.439047 0.691854 0.573215
0.332992 0.595066 0.731446
0.31986 0.621011 0.715567
0.438652 0.775264 0.454478
0.495253 0.790704 0.359877
0.439047 0.691854 0.573215
0.439047 0.691854 0.573215
0.340455 0.720796 0.603775
0.438652 0.775264 0.454478
0.424147 0.744728 0.515247
0.505346 0.651517 0.565819
0.439047 0.691854 0.573215
0.439047 0.691854 0.573215
0.495253 0.790704 0.359877
0.424147 0.744728 0.515247
0.38893 0.597263 0.701434
0.332992 0.595066 0.731446
0.439047 0.691854 0.573215
0.439047 0.691854 0.573215
0.505346 0.651517 0.565819
0.38893 0.597263 0.701434
0.634565 -0.108078 -0.765275
0.519291 -0.167064 -0.838109
0.973313 0.142573 -0.17982
0.973313 0.142573 -0.17982
0.985012 0.104577 -0.137167
0.634565 -0.108078 -0.765275
0.553189 -0.111952 -0.825499
0.969539 0.15353 -0.190847
0.973313 0.142573 -0.17982
0.973313 0.142573 -0.17982
0.519291 -0.167064 -0.838109
0.553189 -0.111952 -0.825499
0.635812 0.491624 0.59502
0.647146 0.599285 0.471232
0.973313 0.142573 -0.17982
0.973313 0.142573 -0.17982
0.969539 0.15353 -0.190847
0.635812 0.491624 0.59502
0.679031 0.613672 0.402893
0.985012 0.104577 -0.137167
0.973313 0.142573 -0.17982
0.973313 0.142573 -0.17982
0.647146 0.599285 0.471232
0.679031 0.613672 0.402893
0.438652 0.775264 0.454478
0.445708 0.747105 0.493132
0.380049 0.693146 0.612464
0.380049 0.693146 0.612464
0.495253 0.790704 0.359877
0.438652 0.775264 0.454478
0.679031 0.613672 0.402893
0.647146 0.599285 0.471232
0.380049 0.693146 0.612464
0.380049 0.693146 0.612464
0.445708 0.747105 0.493132
0.679031 0.613672 0.402893
0.635812 0.491624 0.59502
0.388466 0.456875 0.800225
0.380049 0.693146 0.612464
0.380049 0.693146 0.612464
0.647146 0.599285 0.471232
0.635812 0.491624 0.59502
0.232366 0.372834 0.898332
0.170744 0.657089 0.734221
0.380049 0.693146 0.612464
0.380049 0.693146 0.612464
0.388466 0.456875 0.800225
0.232366 0.372834 0.898332
0.424147 0.744728 0.515247
0.495253 0.790704 0.359877
0.380049 0.693146 0.612464
0.380049 0.693146 0.612464
0.170744 0.657089 0.734221
0.424147 0.744728 0.515247
-0.671042 -0.732312 -0.115849
-0.683211 -0.622653 -0.381479
-0.567006 -0.751637 -0.336965
-0.567006 -0.751637 -0.336965
-0.395729 -0.915336 0.0745562
-0.671042 -0.732312 -0.115849
-0.612816 -0.413591 -0.673349
-0.731751 -0.387564 -0.560656
-0.567006 -0.751637 -0.336965
-0.567006 -0.751637 -0.336965
-0.683211 -0.622653 -0.381479
-0.612816 -0.413591 -0.673349
-0.794144 -0.403886 -0.454104
-0.265718 -0.867266 -0.421003
-0.567006 -0.751637 -0.336965
-0.567006 -0.751637 -0.336965
-0.731751 -0.387564 -0.560656
-0.794144 -0.403886 -0.454104
-0.0351813 -0.996232 -0.0792692
-0.395729 -0.915336 0.0745562
-0.567006 -0.751637 -0.336965
-0.567006 -0.751637 -0.336965
-0.265718 -0.867266 -0.421003
-0.0351813 -0.996232 -0.0792692
-0.0861736 -0.44364 0.892053
-0.247328 -0.653595 0.715292
0.360128 -0.498481 0.788559
0.360128 -0.498481 0.788559
0.501444 -0.519965 0.691514
-0.0861736 -0.44364 0.892053
-0.417463 -0.698227 0.581553
0.131727 -0.600556 0.788657
0.360128 -0.498481 0.788559
0.360128 -0.498481 0.788559
-0.247328 -0.653595 0.715292
-0.417463 -0.698227 0.581553
0.38929 -0.420359 0.819604
0.502116 -0.292055 0.813992
0.360128 -0.498481 0.788559
0.360128 -0.498481 0.788559
0.131727 -0.600556 0.788657
0.38929 -0.420359 0.819604
0.530457 -0.441069 0.723929
0.501444 -0.519965 0.691514
0.360128 -0.498481 0.788559
0.360128 -0.498481 0.788559
0.502116 -0.292055 0.813992
0.530457 -0.441069 0.723929
-0.417463 -0.698227 0.581553
-0.61528 -0.776135 0.138001
-0.15402 -0.861672 0.483528
-0.15402 -0.861672 0.483528
0.131727 -0.600556 0.788657
-0.417463 -0.698227 0.581553
-0.671042 -0.732312 -0.115849
-0.395729 -0.915336 0.0745562
-0.15402 -0.861672 0.483528
-0.15402 -0.861672 0.483528
-0.61528 -0.776135 0.138001
-0.671042 -0.732312 -0.115849
-0.0351813 -0.996232 -0.0792692
0.238976 -0.7587 0.606024
-0.15402 -0.861672 0.483528
-0.15402 -0.861672 0.483528
-0.395729 -0.915336 0.0745562
-0.0351813 -0.996232 -0.0792692
0.38929 -0.420359 0.819604
0.131727 -0.600556 0.788657
-0.15402 -0.861672 0.483528
-0.15402 -0.861672 0.483528
0.238976 -0.7587 0.606024
0.38929 -0.420359 0.819604
-0.761866 0.49156 -0.421817
-0.784809 0.51551 -0.343982
-0.848089 0.421291 -0.32134
-0.848089 0.421291 -0.32134
-0.825689 0.395698 -0.40207
-0.761866 0.49156 -0.421817
-0.80623 0.540373 -0.24081
-0.872454 0.436427 -0.2199
-0.848089 0.421291 -0.32134
-0.848089 0.421291 -0.32134
-0.784809 0.51551 -0.343982
-0.80623 0.540373 -0.24081
-0.933089 0.296199 -0.203987
-0.902049 0.316597 -0.293384
-0.848089 0.421291 -0.32134
-0.848089 0.421291 -0.32134
-0.872454 0.436427 -0.2199
-0.933089 0.296199 -0.203987
-0.919369 0.241352 -0.310661
-0.825689 0.395698 -0.40207
-0.848089 0.421291 -0.32134
-0.848089 0.421291 -0.32134
-0.902049 0.316597 -0.293384
-0.919369 0.241352 -0.310661
-0.80623 0.540373 -0.24081
-0.817087 0.559541 -0.138864
-0.88541 0.450401 -0.114839
-0.88541 0.450401 -0.114839
-0.872454 0.436427 -0.2199
-0.80623 0.540373 -0.24081
-0.820244 0.571242 -0.0297137
-0.889755 0.455935 -0.021406
-0.88541 0.450401 -0.114839
-0.88541 0.450401 -0.114839
-0.817087 0.559541 -0.138864
-0.820244 0.571242 -0.0297137
-0.96705 0.252612 -0.0316456
-0.954242 0.284174 -0.0930983
-0.88541 0.450401 -0.114839
-0.88541 0.450401 -0.114839
-0.889755 0.455935 -0.021406
-0.96705 0.252612 -0.0316456
-0.933089 0.296199 -0.203987
-0.872454 0.436427 -0.2199
-0.88541 0.450401 -0.114839
-0.88541 0.450401 -0.114839
-0.954242 0.284174 -0.0930983
-0.933089 0.296199 -0.203987
-0.761866 0.49156 -0.421817
-0.825689 0.395698 -0.40207
-0.834048 0.356542 -0.421002
-0.919369 0.241352 -0.310661
-0.926621 0.193174 -0.322579
-0.834048 0.356542 -0.421002
-0.834048 0.356542 -0.421002
-0.825689 0.395698 -0.40207
-0.919369 0.241352 -0.310661
-0.834048 0.356542 -0.421002
-0.926621 0.193174 -0.322579
-0.935684 0.128356 -0.328666
-0.660854 0.437731 0.609642
-0.720748 0.599284 0.348397
-0.854533 0.202303 0.47838
-0.854533 0.202303 0.47838
-0.720569 0.061579 0.690644
-0.660854 0.437731 0.609642
-0.523455 0.716343 -0.461355
-0.910579 0.383411 -0.154411
-0.854533 0.202303 0.47838
-0.854533 0.202303 0.47838
-0.720748 0.599284 0.348397
-0.523455 0.716343 -0.461355
-0.984035 -0.17467 -0.0341267
-0.858242 -0.410603 0.307937
-0.854533 0.202303 0.47838
-0.854533 0.202303 0.47838
-0.910579 0.383411 -0.154411
-0.984035 -0.17467 -0.0341267
-0.63467 -0.532726 0.559819
-0.720569 0.061579 0.690644
-0.854533 0.202303 0.47838
-0.854533 0.202303 0.47838
-0.858242 -0.410603 0.307937
-0.63467 -0.532726 0.559819
-0.779731 0.543746 0.310419
-0.719201 0.48325 0.499219
-0.802221 0.125345 0.583721
-0.802221 0.125345 0.583721
-0.890695 0.21244 0.401911
-0.779731 0.543746 0.310419
-0.660854 0.437731 0.609642
-0.720569 0.061579 0.690644
-0.802221 0.125345 0.583721
-0.802221 0.125345 0.583721
-0.719201 0.48325 0.499219
-0.660854 0.437731 0.609642
-0.63467 -0.532726 0.559819
-0.710989 -0.478796 0.515024
-0.802221 0.125345 0.583721
-0.802221 0.125345 0.583721
-0.720569 0.061579 0.690644
-0.63467 -0.532726 0.559819
-0.859675 -0.353754 0.368534
-0.890695 0.21244 0.401911
-0.802221 0.125345 0.583721
-0.802221 0.125345 0.583721
-0.710989 -0.478796 0.515024
-0.859675 -0.353754 0.368534
-0.809596 0.584624 0.0526274
-0.806803 0.579048 0.117354
-0.938141 0.298676 0.175168
-0.938141 0.298676 0.175168
-0.940922 0.324952 0.0952433
-0.809596 0.584624 0.0526274
-0.779731 0.543746 0.310419
-0.890695 0.21244 0.401911
-0.938141 0.298676 0.175168
-0.938141 0.298676 0.175168
-0.806803 0.579048 0.117354
-0.779731 0.543746 0.310419
-0.859675 -0.353754 0.368534
-0.949243 -0.23097 0.213519
-0.938141 0.298676 0.175168
-0.938141 0.298676 0.175168
-0.890695 0.21244 0.401911
-0.859675 -0.353754 0.368534
-0.985975 -0.135739 0.0971033
-0.940922 0.324952 0.0952433
-0.938141 0.298676 0.175168
-0.938141 0.298676 0.175168
-0.949243 -0.23097 0.213519
-0.985975 -0.135739 0.0971033
-0.809888 0.586459 -0.0121436
-0.811279 0.583534 0.0362376
-0.935977 0.349001 0.0463106
-0.935977 0.349001 0.0463106
-0.929434 0.368976 0.00296064
-0.809888 0.586459 -0.0121436
-0.809596 0.584624 0.0526274
-0.940922 0.324952 0.0952433
-0.935977 0.349001 0.0463106
-0.935977 0.349001 0.0463106
-0.811279 0.583534 0.0362376
-0.809596 0.584624 0.0526274
-0.985975 -0.135739 0.0971033
-0.996602 -0.0719806 0.0400354
-0.935977 0.349001 0.0463106
-0.935977 0.349001 0.0463106
-0.940922 0.324952 0.0952433
-0.985975 -0.135739 0.0971033
-0.999444 0.00390717 -0.0331046
-0.929434 0.368976 0.00296064
-0.935977 0.349001 0.0463106
-0.935977 0.349001 0.0463106
-0.996602 -0.0719806 0.0400354
-0.999444 0.00390717 -0.0331046
-0.814235 0.580505 -0.00603526
-0.809651 0.586021 -0.0323125
-0.923098 0.383254 -0.0317304
-0.923098 0.383254 -0.0317304
-0.922776 0.385336 0.000717472
-0.814235 0.580505 -0.00603526
-0.809888 0.586459 -0.0121436
-0.929434 0.368976 0.00296064
-0.923098 0.383254 -0.0317304
-0.923098 0.383254 -0.0317304
-0.809651 0.586021 -0.0323125
-0.809888 0.586459 -0.0121436
-0.999444 0.00390717 -0.0331046
-0.998342 0.0386414 -0.0426745
-0.923098 0.383254 -0.0317304
-0.923098 0.383254 -0.0317304
-0.929434 0.368976 0.00296064
-0.999444 0.00390717 -0.0331046
-0.996647 0.0750854 -0.0325239
-0.922776 0.385336 0.000717472
-0.923098 0.383254 -0.0317304
-0.923098 0.383254 -0.0317304
-0.998342 0.0386414 -0.0426745
-0.996647 0.0750854 -0.0325239
-0.819351 0.569698 0.0640891
-0.818809 0.572829 0.0376736
-0.917823 0.39615 0.0258041
-0.917823 0.39615 0.0258041
-0.910743 0.409282 0.0550941
-0.819351 0.569698 0.0640891
-0.814235 0.580505 -0.00603526
-0.922776 0.385336 0.000717472
-0.917823 0.39615 0.0258041
-0.917823 0.39615 0.0258041
-0.818809 0.572829 0.0376736
-0.814235 0.580505 -0.00603526
-0.996647 0.0750854 -0.0325239
-0.994312 0.106364 -0.00550538
-0.917823 0.39615 0.0258041
-0.917823 0.39615 0.0258041
-0.922776 0.385336 0.000717472
-0.996647 0.0750854 -0.0325239
-0.987205 0.159186 0.00927127
-0.910743 0.409282 0.0550941
-0.917823 0.39615 0.0258041
-0.917823 0.39615 0.0258041
-0.994312 0.106364 -0.00550538
-0.987205 0.159186 0.00927127
-0.820244 0.571242 -0.0297137
-0.81842 0.571459 0.0601905
-0.899825 0.43432 0.0410014
-0.899825 0.43432 0.0410014
-0.889755 0.455935 -0.021406
-0.820244 0.571242 -0.0297137
-0.819351 0.569698 0.0640891
-0.910743 0.409282 0.0550941
-0.899825 0.43432 0.0410014
-0.899825 0.43432 0.0410014
-0.81842 0.571459 0.0601905
-0.819351 0.569698 0.0640891
-0.987205 0.159186 0.00927127
-0.977357 0.211424 0.00851958
-0.899825 0.43432 0.0410014
-0.899825 0.43432 0.0410014
-0.910743 0.409282 0.0550941
-0.987205 0.159186 0.00927127
-0.96705 0.252612 -0.0316456
-0.889755 0.455935 -0.021406
-0.899825 0.43432 0.0410014
-0.899825 0.43432 0.0410014
-0.977357 0.211424 0.00851958
-0.96705 0.252612 -0.0316456
-0.298706 -0.234784 0.925014
-0.118092 -0.0694876 0.990568
0.0519342 -0.127143 0.990524
0.0519342 -0.127143 0.990524
-0.109363 -0.312399 0.943635
-0.298706 -0.234784 0.925014
-0.117958 0.079982 0.989792
-0.123639 0.139435 0.982482
0.0519342 -0.127143 0.990524
0.0519342 -0.127143 0.990524
-0.118092 -0.0694876 0.990568
-0.117958 0.079982 0.989792
-0.0622614 0.0672566 0.995791
0.235063 -0.149345 0.960438
0.0519342 -0.127143 0.990524
0.0519342 -0.127143 0.990524
-0.123639 0.139435 0.982482
-0.0622614 0.0672566 0.995791
-0.0623297 -0.656983 0.751324
-0.109363 -0.312399 0.943635
0.0519342 -0.127143 0.990524
0.0519342 -0.127143 0.990524
0.235063 -0.149345 0.960438
-0.0623297 -0.656983 0.751324
-0.814798 0.039409 -0.578404
-0.988043 -0.0320164 0.15082
-0.90659 -0.212348 0.364695
-0.90659 -0.212348 0.364695
-0.852774 -0.0701518 -0.517547
-0.814798 0.039409 -0.578404
-0.298706 -0.234784 0.925014
-0.109363 -0.312399 0.943635
-0.90659 -0.212348 0.364695
-0.90659 -0.212348 0.364695
-0.988043 -0.0320164 0.15082
-0.298706 -0.234784 0.925014
-0.0623297 -0.656983 0.751324
-0.790478 -0.562603 0.242121
-0.90659 -0.212348 0.364695
-0.90659 -0.212348 0.364695
-0.109363 -0.312399 0.943635
-0.0623297 -0.656983 0.751324
-0.777703 -0.503501 -0.376384
-0.852774 -0.0701518 -0.517547
-0.90659 -0.212348 0.364695
-0.90659 -0.212348 0.364695
-0.790478 -0.562603 0.242121
-0.777703 -0.503501 -0.376384
-0.0534733 0.0131569 0.998483
0.0418667 -0.047508 0.997993
0.0520703 -0.0343943 0.998051
0.0520703 -0.0343943 0.998051
-0.0626122 -0.0101052 0.997987
-0.0534733 0.0131569 0.998483
0.256802 -0.0516254 0.965084
0.264959 -0.0472063 0.963103
0.0520703 -0.0343943 0.998051
0.0520703 -0.0343943 0.998051
0.0418667 -0.047508 0.997993
0.256802 -0.0516254 0.965084
0.268248 -0.0543291 0.961817
0.0523305 -0.0493382 0.99741
0.0520703 -0.0343943 0.998051
0.0520703 -0.0343943 0.998051
0.264959 -0.0472063 0.963103
0.268248 -0.0543291 0.961817
-0.0740775 0.015617 0.99713
-0.0626122 -0.0101052 0.997987
0.0520703 -0.0343943 0.998051
0.0520703 -0.0343943 0.998051
0.0523305 -0.0493382 0.99741
-0.0740775 0.015617 0.99713
0.256802 -0.0516254 0.965084
0.439669 -0.0717378 0.895291
0.456996 -0.0709641 0.886633
0.456996 -0.0709641 0.886633
0.264959 -0.0472063 0.963103
0.256802 -0.0516254 0.965084
0.473526 -0.0234737 0.880467
0.475745 -0.0352964 0.878875
0.456996 -0.0709641 0.886633
0.456996 -0.0709641 0.886633
0.439669 -0.0717378 0.895291
0.473526 -0.0234737 0.880467
0.524394 -0.0305245 0.850928
0.46574 -0.0819025 0.881123
0.456996 -0.0709641 0.886633
0.456996 -0.0709641 0.886633
0.475745 -0.0352964 0.878875
0.524394 -0.0305245 0.850928
0.268248 -0.0543291 0.961817
0.264959 -0.0472063 0.963103
0.456996 -0.0709641 0.886633
0.456996 -0.0709641 0.886633
0.46574 -0.0819025 0.881123
0.268248 -0.0543291 0.961817
0.473526 -0.0234737 0.880467
0.417948 0.0692772 0.905826
0.517344 0.061865 0.853538
0.517344 0.061865 0.853538
0.475745 -0.0352964 0.878875
0.473526 -0.0234737 0.880467
0.48786 0.104476 0.866647
0.585842 0.135836 0.798961
0.517344 0.061865 0.853538
0.517344 0.061865 0.853538
0.417948 0.0692772 0.905826
0.48786 0.104476 0.866647
0.553085 -0.743917 -0.375079
0.626843 0.0526503 0.777364
0.517344 0.061865 0.853538
0.517344 0.061865 0.853538
0.585842 0.135836 0.798961
0.553085 -0.743917 -0.375079
0.524394 -0.0305245 0.850928
0.475745 -0.0352964 0.878875
0.517344 0.061865 0.853538
0.517344 0.061865 0.853538
0.626843 0.0526503 0.777364
0.524394 -0.0305245 0.850928
0.674526 0.266109 -0.688623
0.459752 0.273416 -0.844909
0.490249 0.256365 -0.833026
0.490249 0.256365 -0.833026
0.690404 0.298444 -0.658994
0.674526 0.266109 -0.688623
0.211067 0.166624 -0.963165
0.217044 0.151465 -0.964339
0.490249 0.256365 -0.833026
0.490249 0.256365 -0.833026
0.459752 0.273416 -0.844909
0.211067 0.166624 -0.963165
0.246522 0.163957 -0.955168
0.525687 0.263404 -0.80887
0.490249 0.256365 -0.833026
0.490249 0.256365 -0.833026
0.217044 0.151465 -0.964339
0.246522 0.163957 -0.955168
0.681151 0.270692 -0.680265
0.690404 0.298444 -0.658994
0.490249 0.256365 -0.833026
0.490249 0.256365 -0.833026
0.525687 0.263404 -0.80887
0.681151 0.270692 -0.680265
0.211067 0.166624 -0.963165
-0.0463061 0.0746355 -0.996135
-0.0254779 0.0953554 -0.995117
-0.0254779 0.0953554 -0.995117
0.217044 0.151465 -0.964339
0.211067 0.166624 -0.963165
-0.178473 0.0922678 -0.979609
-0.178756 0.0810639 -0.980548
-0.0254779 0.0953554 -0.995117
-0.0254779 0.0953554 -0.995117
-0.0463061 0.0746355 -0.996135
-0.178473 0.0922678 -0.979609
-0.186431 0.0925202 -0.978102
-0.0164153 0.0736175 -0.997151
-0.0254779 0.0953554 -0.995117
-0.0254779 0.0953554 -0.995117
-0.178756 0.0810639 -0.980548
-0.186431 0.0925202 -0.978102
0.246522 0.163957 -0.955168
0.217044 0.151465 -0.964339
-0.0254779 0.0953554 -0.995117
-0.0254779 0.0953554 -0.995117
-0.0164153 0.0736175 -0.997151
0.246522 0.163957 -0.955168
-0.178473 0.0922678 -0.979609
-0.352312 0.131921 -0.926538
-0.344071 0.112622 -0.932165
-0.344071 0.112622 -0.932165
-0.178756 0.0810639 -0.980548
-0.178473 0.0922678 -0.979609
-0.539203 0.0691936 -0.839328
-0.537322 0.0949592 -0.838015
-0.344071 0.112622 -0.932165
-0.344071 0.112622 -0.932165
-0.352312 0.131921 -0.926538
-0.539203 0.0691936 -0.839328
-0.50649 0.0713192 -0.859291
-0.351209 0.131905 -0.926959
-0.344071 0.112622 -0.932165
-0.344071 0.112622 -0.932165
-0.537322 0.0949592 -0.838015
-0.50649 0.0713192 -0.859291
-0.186431 0.0925202 -0.978102
-0.178756 0.0810639 -0.980548
-0.344071 0.112622 -0.932165
-0.344071 0.112622 -0.932165
-0.351209 0.131905 -0.926959
-0.186431 0.0925202 -0.978102
-0.539203 0.0691936 -0.839328
-0.646073 -0.0496484 -0.761659
-0.609112 -0.0334093 -0.79238
-0.609112 -0.0334093 -0.79238
-0.537322 0.0949592 -0.838015
-0.539203 0.0691936 -0.839328
-0.616577 -0.0815657 -0.783058
-0.631524 -0.129917 -0.764394
-0.609112 -0.0334093 -0.79238
-0.609112 -0.0334093 -0.79238
-0.646073 -0.0496484 -0.761659
-0.616577 -0.0815657 -0.783058
-0.642101 -0.0913695 -0.761156
-0.553817 -0.0415814 -0.831599
-0.609112 -0.0334093 -0.79238
-0.609112 -0.0334093 -0.79238
-0.631524 -0.129917 -0.764394
-0.642101 -0.0913695 -0.761156
-0.50649 0.0713192 -0.859291
-0.537322 0.0949592 -0.838015
-0.609112 -0.0334093 -0.79238
-0.609112 -0.0334093 -0.79238
-0.553817 -0.0415814 -0.831599
-0.50649 0.0713192 -0.859291
-0.616577 -0.0815657 -0.783058
-0.533323 -0.011106 -0.845838
-0.664611 -0.0534486 -0.745275
-0.664611 -0.0534486 -0.745275
-0.631524 -0.129917 -0.764394
-0.616577 -0.0815657 -0.783058
-0.814798 0.039409 -0.578404
-0.852774 -0.0701518 -0.517547
-0.664611 -0.0534486 -0.745275
-0.664611 -0.0534486 -0.745275
-0.533323 -0.011106 -0.845838
-0.814798 0.039409 -0.578404
-0.777703 -0.503501 -0.376384
-0.722731 -0.0770569 -0.68682
-0.664611 -0.0534486 -0.745275
-0.664611 -0.0534486 -0.745275
-0.852774 -0.0701518 -0.517547
-0.777703 -0.503501 -0.376384
-0.642101 -0.0913695 -0.761156
-0.631524 -0.129917 -0.764394
-0.664611 -0.0534486 -0.745275
-0.664611 -0.0534486 -0.745275
-0.722731 -0.0770569 -0.68682
-0.642101 -0.0913695 -0.761156
0.813165 0.110744 -0.5714
0.722078 0.071104 -0.688148
0.75162 0.0745885 -0.655365
0.75162 0.0745885 -0.655365
0.83808 0.139852 -0.527318
0.813165 0.110744 -0.5714
0.49545 -0.00554039 -0.868619
0.507415 -0.00533214 -0.861686
0.75162 0.0745885 -0.655365
0.75162 0.0745885 -0.655365
0.722078 0.071104 -0.688148
0.49545 -0.00554039 -0.868619
0.521761 -0.00312605 -0.853086
0.783272 0.0808974 -0.616394
0.75162 0.0745885 -0.655365
0.75162 0.0745885 -0.655365
0.507415 -0.00533214 -0.861686
0.521761 -0.00312605 -0.853086
-0.0867961 -0.572316 -0.815427
0.83808 0.139852 -0.527318
0.75162 0.0745885 -0.655365
0.75162 0.0745885 -0.655365
0.783272 0.0808974 -0.616394
-0.0867961 -0.572316 -0.815427
0.49545 -0.00554039 -0.868619
0.208769 -0.0735155 -0.975198
0.229191 -0.0763992 -0.970379
0.229191 -0.0763992 -0.970379
0.507415 -0.00533214 -0.861686
0.49545 -0.00554039 -0.868619
0.0196611 -0.139067 -0.990088
0.0198228 -0.143514 -0.98945
0.229191 -0.0763992 -0.970379
0.229191 -0.0763992 -0.970379
0.208769 -0.0735155 -0.975198
0.0196611 -0.139067 -0.990088
0.0348134 -0.139115 -0.989664
0.249815 -0.0725894 -0.965569
0.229191 -0.0763992 -0.970379
0.229191 -0.0763992 -0.970379
0.0198228 -0.143514 -0.98945
0.0348134 -0.139115 -0.989664
0.521761 -0.00312605 -0.853086
0.507415 -0.00533214 -0.861686
0.229191 -0.0763992 -0.970379
0.229191 -0.0763992 -0.970379
0.249815 -0.0725894 -0.965569
0.521761 -0.00312605 -0.853086
0.0196611 -0.139067 -0.990088
-0.103816 -0.191784 -0.975931
-0.0923061 -0.178881 -0.979531
-0.0923061 -0.178881 -0.979531
0.0198228 -0.143514 -0.98945
0.0196611 -0.139067 -0.990088
-0.104498 -0.17504 -0.979
-0.100344 -0.188708 -0.976893
-0.0923061 -0.178881 -0.979531
-0.0923061 -0.178881 -0.979531
-0.103816 -0.191784 -0.975931
-0.104498 -0.17504 -0.979
-0.11157 -0.174798 -0.978263
-0.0909931 -0.192105 -0.977147
-0.0923061 -0.178881 -0.979531
-0.0923061 -0.178881 -0.979531
-0.100344 -0.188708 -0.976893
-0.11157 -0.174798 -0.978263
0.0348134 -0.139115 -0.989664
0.0198228 -0.143514 -0.98945
-0.0923061 -0.178881 -0.979531
-0.0923061 -0.178881 -0.979531
-0.0909931 -0.192105 -0.977147
0.0348134 -0.139115 -0.989664
-0.104498 -0.17504 -0.979
-0.18306 -0.127797 -0.97476
-0.182909 -0.134178 -0.973931
-0.182909 -0.134178 -0.973931
-0.100344 -0.188708 -0.976893
-0.104498 -0.17504 -0.979
-0.354963 -0.187877 -0.915807
-0.412469 -0.0823159 -0.907245
-0.182909 -0.134178 -0.973931
-0.182909 -0.134178 -0.973931
-0.18306 -0.127797 -0.97476
-0.354963 -0.187877 -0.915807
-0.498111 0.00725168 -0.867083
-0.208319 -0.126619 -0.96983
-0.182909 -0.134178 -0.973931
-0.182909 -0.134178 -0.973931
-0.412469 -0.0823159 -0.907245
-0.498111 0.00725168 -0.867083
-0.11157 -0.174798 -0.978263
-0.100344 -0.188708 -0.976893
-0.182909 -0.134178 -0.973931
-0.182909 -0.134178 -0.973931
-0.208319 -0.126619 -0.96983
-0.11157 -0.174798 -0.978263
-0.686947 -0.0507023 -0.724937
-0.697075 0.0351108 -0.716138
-0.614751 -0.0658348 -0.785969
-0.614751 -0.0658348 -0.785969
-0.584893 -0.160128 -0.795147
-0.686947 -0.0507023 -0.724937
-0.498111 0.00725168 -0.867083
-0.412469 -0.0823159 -0.907245
-0.614751 -0.0658348 -0.785969
-0.614751 -0.0658348 -0.785969
-0.697075 0.0351108 -0.716138
-0.498111 0.00725168 -0.867083
-0.354963 -0.187877 -0.915807
-0.584893 -0.160128 -0.795147
-0.614751 -0.0658348 -0.785969
-0.614751 -0.0658348 -0.785969
-0.412469 -0.0823159 -0.907245
-0.354963 -0.187877 -0.915807
0.575575 -0.248467 0.779087
0.413976 -0.00146604 0.910286
0.0151059 -0.156522 0.987559
0.0151059 -0.156522 0.987559
0.229828 -0.443583 0.866264
0.575575 -0.248467 0.779087
0.397203 0.273907 0.875902
-0.104164 0.101752 0.989341
0.0151059 -0.156522 0.987559
0.0151059 -0.156522 0.987559
0.413976 -0.00146604 0.910286
0.397203 0.273907 0.875902
-0.577671 -0.0901527 0.811276
-0.465762 -0.299762 0.832591
0.0151059 -0.156522 0.987559
0.0151059 -0.156522 0.987559
-0.104164 0.101752 0.989341
-0.577671 -0.0901527 0.811276
-0.272617 -0.575156 0.771281
0.229828 -0.443583 0.866264
0.0151059 -0.156522 0.987559
0.0151059 -0.156522 0.987559
-0.465762 -0.299762 0.832591
-0.272617 -0.575156 0.771281
0.397203 0.273907 0.875902
0.374139 0.45981 0.805354
-0.108142 0.377077 0.919847
-0.108142 0.377077 0.919847
-0.104164 0.101752 0.989341
0.397203 0.273907 0.875902
0.285225 0.626799 0.7251
-0.112052 0.610304 0.784203
-0.108142 0.377077 0.919847
-0.108142 0.377077 0.919847
0.374139 0.45981 0.805354
0.285225 0.626799 0.7251
-0.593752 0.39833 0.699136
-0.621401 0.145068 0.769945
-0.108142 0.377077 0.919847
-0.108142 0.377077 0.919847
-0.112052 0.610304 0.784203
-0.593752 0.39833 0.699136
-0.577671 -0.0901527 0.811276
-0.104164 0.101752 0.989341
-0.108142 0.377077 0.919847
-0.108142 0.377077 0.919847
-0.621401 0.145068 0.769945
-0.577671 -0.0901527 0.811276
0.397203 0.273907 0.875902
0.413976 -0.00146604 0.910286
0.667729 0.168113 0.725173
0.667729 0.168113 0.725173
0.67173 0.333273 0.661595
0.397203 0.273907 0.875902
0.575575 -0.248467 0.779087
0.790761 0.0320168 0.611287
0.667729 0.168113 0.725173
0.667729 0.168113 0.725173
0.413976 -0.00146604 0.910286
0.575575 -0.248467 0.779087
0.769187 0.241949 0.591449
0.67173 0.333273 0.661595
0.667729 0.168113 0.725173
0.667729 0.168113 0.725173
0.790761 0.0320168 0.611287
0.769187 0.241949 0.591449
0.769187 0.241949 0.591449
0.723145 0.374966 0.580053
0.613847 0.421913 0.667219
0.613847 0.421913 0.667219
