0.67173 0.333273 0.661595
0.769187 0.241949 0.591449
0.697184 0.51617 0.497496
0.530933 0.57214 0.625113
0.613847 0.421913 0.667219
0.613847 0.421913 0.667219
0.723145 0.374966 0.580053
0.697184 0.51617 0.497496
0.285225 0.626799 0.7251
0.374139 0.45981 0.805354
0.613847 0.421913 0.667219
0.613847 0.421913 0.667219
0.530933 0.57214 0.625113
0.285225 0.626799 0.7251
0.397203 0.273907 0.875902
0.67173 0.333273 0.661595
0.613847 0.421913 0.667219
0.613847 0.421913 0.667219
0.374139 0.45981 0.805354
0.397203 0.273907 0.875902
-0.698508 -0.621554 -0.354622
-0.833021 -0.535612 -0.138548
-0.93412 -0.33429 -0.125183
-0.93412 -0.33429 -0.125183
-0.815563 -0.505947 -0.280846
-0.698508 -0.621554 -0.354622
-0.817729 -0.506582 0.273302
-0.972454 -0.21306 0.0945455
-0.93412 -0.33429 -0.125183
-0.93412 -0.33429 -0.125183
-0.833021 -0.535612 -0.138548
-0.817729 -0.506582 0.273302
-0.98919 -0.114546 0.0915601
-0.968512 -0.245317 -0.042466
-0.93412 -0.33429 -0.125183
-0.93412 -0.33429 -0.125183
-0.972454 -0.21306 0.0945455
-0.98919 -0.114546 0.0915601
-0.875454 -0.456213 -0.159529
-0.815563 -0.505947 -0.280846
-0.93412 -0.33429 -0.125183
-0.93412 -0.33429 -0.125183
-0.968512 -0.245317 -0.042466
-0.875454 -0.456213 -0.159529
-0.817859 -0.0332694 -0.574456
-0.769335 -0.442912 -0.460384
-0.509658 0.740245 -0.438504
-0.509658 0.740245 -0.438504
-0.153552 0.830399 -0.535592
-0.817859 -0.0332694 -0.574456
-0.931692 0.317348 -0.176752
-0.0710045 0.990725 0.115851
-0.509658 0.740245 -0.438504
-0.509658 0.740245 -0.438504
-0.769335 -0.442912 -0.460384
-0.931692 0.317348 -0.176752
0.259757 0.965198 -0.0303152
-0.153552 0.830399 -0.535592
-0.509658 0.740245 -0.438504
-0.509658 0.740245 -0.438504
-0.0710045 0.990725 0.115851
0.259757 0.965198 -0.0303152
-0.817729 -0.506582 0.273302
-0.833021 -0.535612 -0.138548
-0.755473 -0.6551 -0.0102585
-0.755473 -0.6551 -0.0102585
-0.754155 -0.458389 0.470243
-0.817729 -0.506582 0.273302
-0.698508 -0.621554 -0.354622
-0.628575 -0.69565 -0.3478
-0.755473 -0.6551 -0.0102585
-0.755473 -0.6551 -0.0102585
-0.833021 -0.535612 -0.138548
-0.698508 -0.621554 -0.354622
-0.623373 -0.734962 -0.266902
-0.734835 -0.677825 0.0239065
-0.755473 -0.6551 -0.0102585
-0.755473 -0.6551 -0.0102585
-0.628575 -0.69565 -0.3478
-0.623373 -0.734962 -0.266902
-0.785599 -0.485011 0.384185
-0.754155 -0.458389 0.470243
-0.755473 -0.6551 -0.0102585
-0.755473 -0.6551 -0.0102585
-0.734835 -0.677825 0.0239065
-0.785599 -0.485011 0.384185
-0.98919 -0.114546 0.0915601
-0.972454 -0.21306 0.0945455
-0.919366 -0.34699 0.185374
-0.919366 -0.34699 0.185374
-0.971193 -0.150504 0.184751
-0.98919 -0.114546 0.0915601
-0.817729 -0.506582 0.273302
-0.751703 -0.618567 0.228729
-0.919366 -0.34699 0.185374
-0.919366 -0.34699 0.185374
-0.972454 -0.21306 0.0945455
-0.817729 -0.506582 0.273302
-0.714179 -0.697716 0.0560332
-0.824933 -0.553621 0.113966
-0.919366 -0.34699 0.185374
-0.919366 -0.34699 0.185374
-0.751703 -0.618567 0.228729
-0.714179 -0.697716 0.0560332
-0.924563 -0.308782 0.223243
-0.971193 -0.150504 0.184751
-0.919366 -0.34699 0.185374
-0.919366 -0.34699 0.185374
-0.824933 -0.553621 0.113966
-0.924563 -0.308782 0.223243
-0.924563 -0.308782 0.223243
-0.824933 -0.553621 0.113966
-0.793678 -0.602942 0.0808521
-0.793678 -0.602942 0.0808521
-0.858877 -0.454727 0.235699
-0.924563 -0.308782 0.223243
-0.714179 -0.697716 0.0560332
-0.703527 -0.710236 -0.0247844
-0.793678 -0.602942 0.0808521
-0.793678 -0.602942 0.0808521
-0.824933 -0.553621 0.113966
-0.714179 -0.697716 0.0560332
-0.73066 -0.68037 -0.0568507
-0.807622 -0.584462 0.078426
-0.793678 -0.602942 0.0808521
-0.793678 -0.602942 0.0808521
-0.703527 -0.710236 -0.0247844
-0.73066 -0.68037 -0.0568507
-0.838735 -0.484376 0.248803
-0.858877 -0.454727 0.235699
-0.793678 -0.602942 0.0808521
-0.793678 -0.602942 0.0808521
-0.807622 -0.584462 0.078426
-0.838735 -0.484376 0.248803
-0.931692 0.317348 -0.176752
-0.769335 -0.442912 -0.460384
-0.592742 -0.748275 -0.297895
-0.592742 -0.748275 -0.297895
-0.540386 -0.765234 -0.349856
-0.931692 0.317348 -0.176752
-0.817859 -0.0332694 -0.574456
-0.769132 -0.62332 -0.141095
-0.592742 -0.748275 -0.297895
-0.592742 -0.748275 -0.297895
-0.769335 -0.442912 -0.460384
-0.817859 -0.0332694 -0.574456
-0.876241 -0.476158 0.0739951
-0.616169 -0.747257 -0.248882
-0.592742 -0.748275 -0.297895
-0.592742 -0.748275 -0.297895
-0.769132 -0.62332 -0.141095
-0.876241 -0.476158 0.0739951
-0.505534 -0.797535 -0.3292
-0.540386 -0.765234 -0.349856
-0.592742 -0.748275 -0.297895
-0.592742 -0.748275 -0.297895
-0.616169 -0.747257 -0.248882
-0.505534 -0.797535 -0.3292
-0.505534 -0.797535 -0.3292
-0.616169 -0.747257 -0.248882
-0.693918 -0.710738 -0.115452
-0.693918 -0.710738 -0.115452
-0.556153 -0.787434 -0.265785
-0.505534 -0.797535 -0.3292
-0.876241 -0.476158 0.0739951
-0.826365 -0.50675 0.245612
-0.693918 -0.710738 -0.115452
-0.693918 -0.710738 -0.115452
-0.616169 -0.747257 -0.248882
-0.876241 -0.476158 0.0739951
-0.785599 -0.485011 0.384185
-0.734835 -0.677825 0.0239065
-0.693918 -0.710738 -0.115452
-0.693918 -0.710738 -0.115452
-0.826365 -0.50675 0.245612
-0.785599 -0.485011 0.384185
-0.623373 -0.734962 -0.266902
-0.556153 -0.787434 -0.265785
-0.693918 -0.710738 -0.115452
-0.693918 -0.710738 -0.115452
-0.734835 -0.677825 0.0239065
-0.623373 -0.734962 -0.266902
0.404945 0.212149 -0.889389
0.943035 0.254625 0.21413
0.914948 0.39701 -0.0724761
0.914948 0.39701 -0.0724761
0.45191 0.107762 -0.885531
0.404945 0.212149 -0.889389
0.232366 0.372834 0.898332
0.388466 0.456875 0.800225
0.914948 0.39701 -0.0724761
0.914948 0.39701 -0.0724761
0.943035 0.254625 0.21413
0.232366 0.372834 0.898332
0.635812 0.491624 0.59502
0.969539 0.15353 -0.190847
0.914948 0.39701 -0.0724761
0.914948 0.39701 -0.0724761
0.388466 0.456875 0.800225
0.635812 0.491624 0.59502
0.553189 -0.111952 -0.825499
0.45191 0.107762 -0.885531
0.914948 0.39701 -0.0724761
0.914948 0.39701 -0.0724761
0.969539 0.15353 -0.190847
0.553189 -0.111952 -0.825499
-0.840755 -0.432499 -0.325693
-0.880438 -0.437671 -0.182409
-0.881485 -0.431417 -0.191997
-0.881485 -0.431417 -0.191997
-0.857664 -0.407714 -0.313338
-0.840755 -0.432499 -0.325693
-0.855568 -0.491317 -0.163131
-0.874914 -0.450328 -0.17813
-0.881485 -0.431417 -0.191997
-0.881485 -0.431417 -0.191997
-0.880438 -0.437671 -0.182409
-0.855568 -0.491317 -0.163131
-0.836356 -0.516123 -0.184732
-0.838578 -0.508163 -0.196359
-0.881485 -0.431417 -0.191997
-0.881485 -0.431417 -0.191997
-0.874914 -0.450328 -0.17813
-0.836356 -0.516123 -0.184732
-0.823089 -0.500404 -0.268554
-0.857664 -0.407714 -0.313338
-0.881485 -0.431417 -0.191997
-0.881485 -0.431417 -0.191997
-0.838578 -0.508163 -0.196359
-0.823089 -0.500404 -0.268554
-0.855568 -0.491317 -0.163131
-0.880438 -0.437671 -0.182409
-0.844361 -0.513079 -0.154287
-0.844361 -0.513079 -0.154287
-0.816577 -0.562087 -0.131379
-0.855568 -0.491317 -0.163131
-0.840755 -0.432499 -0.325693
-0.816107 -0.490868 -0.30499
-0.844361 -0.513079 -0.154287
-0.844361 -0.513079 -0.154287
-0.880438 -0.437671 -0.182409
-0.840755 -0.432499 -0.325693
-0.798567 -0.546254 -0.252781
-0.828464 -0.54804 -0.115324
-0.844361 -0.513079 -0.154287
-0.844361 -0.513079 -0.154287
-0.816107 -0.490868 -0.30499
-0.798567 -0.546254 -0.252781
-0.797844 -0.594857 -0.0979246
-0.816577 -0.562087 -0.131379
-0.844361 -0.513079 -0.154287
-0.844361 -0.513079 -0.154287
-0.828464 -0.54804 -0.115324
-0.797844 -0.594857 -0.0979246
-0.734076 -0.62177 -0.273012
-0.710495 -0.665037 -0.230048
-0.764133 -0.571134 -0.299845
-0.764133 -0.571134 -0.299845
-0.780986 -0.519739 -0.346312
-0.734076 -0.62177 -0.273012
-0.705535 -0.685917 -0.178151
-0.751532 -0.635286 -0.177795
-0.764133 -0.571134 -0.299845
-0.764133 -0.571134 -0.299845
-0.710495 -0.665037 -0.230048
-0.705535 -0.685917 -0.178151
-0.923615 -0.315207 -0.218128
-0.889198 -0.261138 -0.375677
-0.764133 -0.571134 -0.299845
-0.764133 -0.571134 -0.299845
-0.751532 -0.635286 -0.177795
-0.923615 -0.315207 -0.218128
-0.876789 -0.229999 -0.422305
-0.780986 -0.519739 -0.346312
-0.764133 -0.571134 -0.299845
-0.764133 -0.571134 -0.299845
-0.889198 -0.261138 -0.375677
-0.876789 -0.229999 -0.422305
-0.411272 -0.714484 0.566011
0.228007 -0.950775 -0.209859
-0.20216 -0.923581 -0.325775
-0.20216 -0.923581 -0.325775
-0.447156 -0.884973 0.129897
-0.411272 -0.714484 0.566011
0.0520208 -0.446062 -0.893489
-0.235849 -0.699763 -0.67432
-0.20216 -0.923581 -0.325775
-0.20216 -0.923581 -0.325775
0.228007 -0.950775 -0.209859
0.0520208 -0.446062 -0.893489
-0.518612 -0.767495 -0.376819
-0.348538 -0.890311 -0.29303
-0.20216 -0.923581 -0.325775
-0.20216 -0.923581 -0.325775
-0.235849 -0.699763 -0.67432
-0.518612 -0.767495 -0.376819
-0.538287 -0.84238 0.0253706
-0.447156 -0.884973 0.129897
-0.20216 -0.923581 -0.325775
-0.20216 -0.923581 -0.325775
-0.348538 -0.890311 -0.29303
-0.538287 -0.84238 0.0253706
-0.71061 -0.697272 -0.0940526
-0.732558 -0.67181 -0.109683
-0.797167 -0.594464 -0.105528
-0.797167 -0.594464 -0.105528
-0.767218 -0.618437 -0.170039
-0.71061 -0.697272 -0.0940526
-0.780748 -0.616785 -0.100039
-0.817394 -0.571867 -0.0695349
-0.797167 -0.594464 -0.105528
-0.797167 -0.594464 -0.105528
-0.732558 -0.67181 -0.109683
-0.780748 -0.616785 -0.100039
-0.797844 -0.594857 -0.0979246
-0.828464 -0.54804 -0.115324
-0.797167 -0.594464 -0.105528
-0.797167 -0.594464 -0.105528
-0.817394 -0.571867 -0.0695349
-0.797844 -0.594857 -0.0979246
-0.798567 -0.546254 -0.252781
-0.767218 -0.618437 -0.170039
-0.797167 -0.594464 -0.105528
-0.797167 -0.594464 -0.105528
-0.828464 -0.54804 -0.115324
-0.798567 -0.546254 -0.252781
-0.134037 -0.133354 0.981963
0.966729 -0.156534 0.202318
0.206226 -0.974514 -0.0882807
0.206226 -0.974514 -0.0882807
-0.266682 -0.451177 0.851657
-0.134037 -0.133354 0.981963
0.225736 -0.0883463 -0.970174
0.141884 -0.231093 -0.96253
0.206226 -0.974514 -0.0882807
0.206226 -0.974514 -0.0882807
0.966729 -0.156534 0.202318
0.225736 -0.0883463 -0.970174
0.0520208 -0.446062 -0.893489
0.228007 -0.950775 -0.209859
0.206226 -0.974514 -0.0882807
0.206226 -0.974514 -0.0882807
0.141884 -0.231093 -0.96253
0.0520208 -0.446062 -0.893489
-0.411272 -0.714484 0.566011
-0.266682 -0.451177 0.851657
0.206226 -0.974514 -0.0882807
0.206226 -0.974514 -0.0882807
0.228007 -0.950775 -0.209859
-0.411272 -0.714484 0.566011
0.225736 -0.0883463 -0.970174
0.966729 -0.156534 0.202318
0.763367 0.617159 0.19075
0.763367 0.617159 0.19075
0.325338 0.109055 -0.939288
0.225736 -0.0883463 -0.970174
-0.134037 -0.133354 0.981963
-0.0091301 0.140904 0.989981
0.763367 0.617159 0.19075
0.763367 0.617159 0.19075
0.966729 -0.156534 0.202318
-0.134037 -0.133354 0.981963
0.0438305 0.268065 0.962403
0.589348 0.784102 0.194559
0.763367 0.617159 0.19075
0.763367 0.617159 0.19075
-0.0091301 0.140904 0.989981
0.0438305 0.268065 0.962403
0.394832 0.259172 -0.881441
0.325338 0.109055 -0.939288
0.763367 0.617159 0.19075
0.763367 0.617159 0.19075
0.589348 0.784102 0.194559
0.394832 0.259172 -0.881441
-0.538287 -0.84238 0.0253706
-0.348538 -0.890311 -0.29303
-0.624028 -0.761156 -0.176722
-0.624028 -0.761156 -0.176722
-0.613626 -0.789542 -0.00933979
-0.538287 -0.84238 0.0253706
-0.518612 -0.767495 -0.376819
-0.75297 -0.642911 -0.140363
-0.624028 -0.761156 -0.176722
-0.624028 -0.761156 -0.176722
-0.348538 -0.890311 -0.29303
-0.518612 -0.767495 -0.376819
-0.780748 -0.616785 -0.100039
-0.732558 -0.67181 -0.109683
-0.624028 -0.761156 -0.176722
-0.624028 -0.761156 -0.176722
-0.75297 -0.642911 -0.140363
-0.780748 -0.616785 -0.100039
-0.71061 -0.697272 -0.0940526
-0.613626 -0.789542 -0.00933979
-0.624028 -0.761156 -0.176722
-0.624028 -0.761156 -0.176722
-0.732558 -0.67181 -0.109683
-0.71061 -0.697272 -0.0940526
-0.624214 -0.750701 -0.216345
-0.631386 -0.77133 -0.0800059
-0.67397 -0.738333 0.0250733
-0.67397 -0.738333 0.0250733
-0.699351 -0.703676 -0.12549
-0.624214 -0.750701 -0.216345
-0.671601 -0.739838 0.0399053
-0.648206 -0.747821 0.143501
-0.67397 -0.738333 0.0250733
-0.67397 -0.738333 0.0250733
-0.631386 -0.77133 -0.0800059
-0.671601 -0.739838 0.0399053
-0.538287 -0.84238 0.0253706
-0.613626 -0.789542 -0.00933979
-0.67397 -0.738333 0.0250733
-0.67397 -0.738333 0.0250733
-0.648206 -0.747821 0.143501
-0.538287 -0.84238 0.0253706
-0.71061 -0.697272 -0.0940526
-0.699351 -0.703676 -0.12549
-0.67397 -0.738333 0.0250733
-0.67397 -0.738333 0.0250733
-0.613626 -0.789542 -0.00933979
-0.71061 -0.697272 -0.0940526
-0.671601 -0.739838 0.0399053
-0.631386 -0.77133 -0.0800059
-0.492902 -0.835683 -0.242242
-0.492902 -0.835683 -0.242242
-0.570942 -0.805147 -0.160514
-0.671601 -0.739838 0.0399053
-0.624214 -0.750701 -0.216345
-0.4598 -0.846331 -0.268901
-0.492902 -0.835683 -0.242242
-0.492902 -0.835683 -0.242242
-0.631386 -0.77133 -0.0800059
-0.624214 -0.750701 -0.216345
-0.306575 -0.922894 -0.232978
-0.271778 -0.890415 -0.365099
-0.492902 -0.835683 -0.242242
-0.492902 -0.835683 -0.242242
-0.4598 -0.846331 -0.268901
-0.306575 -0.922894 -0.232978
-0.365552 -0.827227 -0.426693
-0.570942 -0.805147 -0.160514
-0.492902 -0.835683 -0.242242
-0.492902 -0.835683 -0.242242
-0.271778 -0.890415 -0.365099
-0.365552 -0.827227 -0.426693
-0.0817264 -0.680038 -0.728608
-0.0655308 -0.829479 -0.554681
-0.0653497 -0.802452 -0.593127
-0.0653497 -0.802452 -0.593127
-0.0498313 -0.610562 -0.790399
-0.0817264 -0.680038 -0.728608
-0.0947723 -0.954172 -0.283856
-0.0788955 -0.936199 -0.342501
-0.0653497 -0.802452 -0.593127
-0.0653497 -0.802452 -0.593127
-0.0655308 -0.829479 -0.554681
-0.0947723 -0.954172 -0.283856
3.18201e-07 -0.935317 -0.35381
-4.12783e-07 -0.796873 -0.604147
-0.0653497 -0.802452 -0.593127
-0.0653497 -0.802452 -0.593127
-0.0788955 -0.936199 -0.342501
3.18201e-07 -0.935317 -0.35381
4.43108e-07 -0.612033 -0.790833
-0.0498313 -0.610562 -0.790399
-0.0653497 -0.802452 -0.593127
-0.0653497 -0.802452 -0.593127
-4.12783e-07 -0.796873 -0.604147
4.43108e-07 -0.612033 -0.790833
-0.502893 -0.778628 -0.375283
-0.53595 -0.835452 -0.121565
-0.51716 -0.826762 -0.221381
-0.51716 -0.826762 -0.221381
-0.440745 -0.858218 -0.26307
-0.502893 -0.778628 -0.375283
-0.591193 -0.804203 -0.0612213
-0.582179 -0.792286 -0.18262
-0.51716 -0.826762 -0.221381
-0.51716 -0.826762 -0.221381
-0.53595 -0.835452 -0.121565
-0.591193 -0.804203 -0.0612213
-0.5699 -0.814948 -0.105233
-0.512659 -0.846329 -0.144594
-0.51716 -0.826762 -0.221381
-0.51716 -0.826762 -0.221381
-0.582179 -0.792286 -0.18262
-0.5699 -0.814948 -0.105233
-0.418992 -0.893111 -0.1637
-0.440745 -0.858218 -0.26307
-0.51716 -0.826762 -0.221381
-0.51716 -0.826762 -0.221381
-0.512659 -0.846329 -0.144594
-0.418992 -0.893111 -0.1637
-0.543228 -0.829327 0.130846
-0.56881 -0.800112 0.190461
-0.579141 -0.814714 -0.0289433
-0.579141 -0.814714 -0.0289433
-0.521217 -0.853344 -0.0116868
-0.543228 -0.829327 0.130846
-0.341665 -0.920892 0.187676
-0.326339 -0.938922 -0.109222
-0.579141 -0.814714 -0.0289433
-0.579141 -0.814714 -0.0289433
-0.56881 -0.800112 0.190461
-0.341665 -0.920892 0.187676
-0.290158 -0.956677 -0.0240167
-0.584258 -0.811198 0.0245112
-0.579141 -0.814714 -0.0289433
-0.579141 -0.814714 -0.0289433
-0.326339 -0.938922 -0.109222
-0.290158 -0.956677 -0.0240167
-0.543548 -0.838874 0.029074
-0.521217 -0.853344 -0.0116868
-0.579141 -0.814714 -0.0289433
-0.579141 -0.814714 -0.0289433
-0.584258 -0.811198 0.0245112
-0.543548 -0.838874 0.029074
-0.341665 -0.920892 0.187676
-0.56881 -0.800112 0.190461
-0.53903 -0.651542 0.533798
-0.53903 -0.651542 0.533798
-0.290822 -0.765162 0.574413
-0.341665 -0.920892 0.187676
-0.543228 -0.829327 0.130846
-0.598682 -0.666013 0.44498
-0.53903 -0.651542 0.533798
-0.53903 -0.651542 0.533798
-0.56881 -0.800112 0.190461
-0.543228 -0.829327 0.130846
-0.626458 -0.605454 0.490893
-0.488922 -0.487075 0.72368
-0.53903 -0.651542 0.533798
-0.53903 -0.651542 0.533798
-0.598682 -0.666013 0.44498
-0.626458 -0.605454 0.490893
-0.224109 -0.618143 0.753442
-0.290822 -0.765162 0.574413
-0.53903 -0.651542 0.533798
-0.53903 -0.651542 0.533798
-0.488922 -0.487075 0.72368
-0.224109 -0.618143 0.753442
-0.316102 -0.936408 0.15238
-0.502798 -0.845281 0.180814
-0.537831 -0.826656 0.165464
-0.537831 -0.826656 0.165464
-0.254327 -0.946214 0.199993
-0.316102 -0.936408 0.15238
-0.542422 -0.829082 0.135651
-0.550887 -0.830716 0.0802165
-0.537831 -0.826656 0.165464
-0.537831 -0.826656 0.165464
-0.502798 -0.845281 0.180814
-0.542422 -0.829082 0.135651
-0.543548 -0.838874 0.029074
-0.584258 -0.811198 0.0245112
-0.537831 -0.826656 0.165464
-0.537831 -0.826656 0.165464
-0.550887 -0.830716 0.0802165
-0.543548 -0.838874 0.029074
-0.290158 -0.956677 -0.0240167
-0.254327 -0.946214 0.199993
-0.537831 -0.826656 0.165464
-0.537831 -0.826656 0.165464
-0.584258 -0.811198 0.0245112
-0.290158 -0.956677 -0.0240167
-0.187604 -0.488345 -0.852247
-0.153931 -0.512602 -0.844715
-0.417324 -0.76824 -0.485436
-0.417324 -0.76824 -0.485436
-0.500991 -0.758285 -0.417148
-0.187604 -0.488345 -0.852247
-0.229454 -0.448545 -0.863804
-0.374661 -0.74391 -0.553378
-0.417324 -0.76824 -0.485436
-0.417324 -0.76824 -0.485436
-0.153931 -0.512602 -0.844715
-0.229454 -0.448545 -0.863804
-0.400615 -0.818186 -0.412406
-0.502259 -0.786534 -0.359304
-0.417324 -0.76824 -0.485436
-0.417324 -0.76824 -0.485436
-0.374661 -0.74391 -0.553378
-0.400615 -0.818186 -0.412406
-0.470843 -0.786015 -0.400609
-0.500991 -0.758285 -0.417148
-0.417324 -0.76824 -0.485436
-0.417324 -0.76824 -0.485436
-0.502259 -0.786534 -0.359304
-0.470843 -0.786015 -0.400609
-0.229454 -0.448545 -0.863804
-0.153931 -0.512602 -0.844715
0.131956 -0.0346751 -0.990649
0.131956 -0.0346751 -0.990649
-0.00580303 -0.00732241 -0.999956
-0.229454 -0.448545 -0.863804
-0.187604 -0.488345 -0.852247
0.182156 -0.0568113 -0.981627
0.131956 -0.0346751 -0.990649
0.131956 -0.0346751 -0.990649
-0.153931 -0.512602 -0.844715
-0.187604 -0.488345 -0.852247
0.31224 0.111374 -0.943452
0.199346 0.128052 -0.971527
0.131956 -0.0346751 -0.990649
0.131956 -0.0346751 -0.990649
0.182156 -0.0568113 -0.981627
0.31224 0.111374 -0.943452
0.0729814 0.151032 -0.985831
-0.00580303 -0.00732241 -0.999956
0.131956 -0.0346751 -0.990649
0.131956 -0.0346751 -0.990649
0.199346 0.128052 -0.971527
0.0729814 0.151032 -0.985831
-0.504801 -0.859819 0.076733
-0.423481 -0.893672 0.14837
-0.234128 -0.942669 0.237822
-0.234128 -0.942669 0.237822
-0.434229 -0.900539 -0.0217864
-0.504801 -0.859819 0.076733
-0.132845 -0.938802 0.317809
-0.0429504 -0.91709 0.396359
-0.234128 -0.942669 0.237822
-0.234128 -0.942669 0.237822
-0.423481 -0.893672 0.14837
-0.132845 -0.938802 0.317809
0.00613261 -0.998009 -0.0627657
0.132049 -0.986944 -0.0922235
-0.234128 -0.942669 0.237822
-0.234128 -0.942669 0.237822
-0.0429504 -0.91709 0.396359
0.00613261 -0.998009 -0.0627657
-0.104954 -0.225128 -0.96866
-0.434229 -0.900539 -0.0217864
-0.234128 -0.942669 0.237822
-0.234128 -0.942669 0.237822
0.132049 -0.986944 -0.0922235
-0.104954 -0.225128 -0.96866
-0.631225 -0.756964 -0.168996
-0.617995 -0.779847 -0.0996019
-0.51636 -0.856364 -0.00360015
-0.51636 -0.856364 -0.00360015
-0.560915 -0.82415 -0.0784338
-0.631225 -0.756964 -0.168996
-0.394226 -0.91643 0.068859
-0.245686 -0.953574 0.174168
-0.51636 -0.856364 -0.00360015
-0.51636 -0.856364 -0.00360015
-0.617995 -0.779847 -0.0996019
-0.394226 -0.91643 0.068859
-0.132845 -0.938802 0.317809
-0.423481 -0.893672 0.14837
-0.51636 -0.856364 -0.00360015
-0.51636 -0.856364 -0.00360015
-0.245686 -0.953574 0.174168
-0.132845 -0.938802 0.317809
-0.504801 -0.859819 0.076733
-0.560915 -0.82415 -0.0784338
-0.51636 -0.856364 -0.00360015
-0.51636 -0.856364 -0.00360015
-0.423481 -0.893672 0.14837
-0.504801 -0.859819 0.076733
-0.755761 -0.648669 -0.0897434
-0.767265 -0.641172 -0.0142364
-0.703658 -0.706369 -0.0768699
-0.703658 -0.706369 -0.0768699
-0.699915 -0.692256 -0.175787
-0.755761 -0.648669 -0.0897434
-0.533418 -0.845085 0.0360104
-0.508679 -0.859876 0.0431097
-0.703658 -0.706369 -0.0768699
-0.703658 -0.706369 -0.0768699
-0.767265 -0.641172 -0.0142364
-0.533418 -0.845085 0.0360104
-0.394226 -0.91643 0.068859
-0.617995 -0.779847 -0.0996019
-0.703658 -0.706369 -0.0768699
-0.703658 -0.706369 -0.0768699
-0.508679 -0.859876 0.0431097
-0.394226 -0.91643 0.068859
-0.631225 -0.756964 -0.168996
-0.699915 -0.692256 -0.175787
-0.703658 -0.706369 -0.0768699
-0.703658 -0.706369 -0.0768699
-0.617995 -0.779847 -0.0996019
-0.631225 -0.756964 -0.168996
-0.737633 -0.567861 -0.365283
-0.751793 -0.44642 -0.485301
-0.797275 -0.592872 -0.113378
-0.797275 -0.592872 -0.113378
-0.807639 -0.577312 -0.120123
-0.737633 -0.567861 -0.365283
-0.563448 -0.661555 -0.494844
-0.557208 -0.826197 -0.0831717
-0.797275 -0.592872 -0.113378
-0.797275 -0.592872 -0.113378
-0.751793 -0.44642 -0.485301
-0.563448 -0.661555 -0.494844
-0.533418 -0.845085 0.0360104
-0.767265 -0.641172 -0.0142364
-0.797275 -0.592872 -0.113378
-0.797275 -0.592872 -0.113378
-0.557208 -0.826197 -0.0831717
-0.533418 -0.845085 0.0360104
-0.755761 -0.648669 -0.0897434
-0.807639 -0.577312 -0.120123
-0.797275 -0.592872 -0.113378
-0.797275 -0.592872 -0.113378
-0.767265 -0.641172 -0.0142364
-0.755761 -0.648669 -0.0897434
-0.5324 -0.119404 -0.838029
-0.487847 0.0241026 -0.872597
-0.692218 0.100939 -0.714595
-0.692218 0.100939 -0.714595
-0.791792 -0.192121 -0.579788
-0.5324 -0.119404 -0.838029
-0.543214 -0.142088 -0.827484
-0.677913 0.0427121 -0.7339
-0.692218 0.100939 -0.714595
-0.692218 0.100939 -0.714595
-0.487847 0.0241026 -0.872597
-0.543214 -0.142088 -0.827484
-0.419424 0.460822 -0.782129
-0.83756 0.420713 -0.34856
-0.692218 0.100939 -0.714595
-0.692218 0.100939 -0.714595
-0.677913 0.0427121 -0.7339
-0.419424 0.460822 -0.782129
-0.955784 -0.258204 -0.140739
-0.791792 -0.192121 -0.579788
-0.692218 0.100939 -0.714595
-0.692218 0.100939 -0.714595
-0.83756 0.420713 -0.34856
-0.955784 -0.258204 -0.140739
-0.793368 -0.480219 0.374109
-0.703085 -0.596651 0.386883
-0.771027 -0.579842 0.263252
-0.771027 -0.579842 0.263252
-0.828608 -0.478067 0.29131
-0.793368 -0.480219 0.374109
-0.524128 -0.740257 0.42108
-0.577615 -0.761391 0.294357
-0.771027 -0.579842 0.263252
-0.771027 -0.579842 0.263252
-0.703085 -0.596651 0.386883
-0.524128 -0.740257 0.42108
-0.588301 -0.729272 0.349375
-0.809622 -0.523027 0.266375
-0.771027 -0.579842 0.263252
-0.771027 -0.579842 0.263252
-0.577615 -0.761391 0.294357
-0.588301 -0.729272 0.349375
-0.857866 -0.434728 0.274001
-0.828608 -0.478067 0.29131
-0.771027 -0.579842 0.263252
-0.771027 -0.579842 0.263252
-0.809622 -0.523027 0.266375
-0.857866 -0.434728 0.274001
-0.385196 -0.643955 0.661019
-0.626138 -0.501528 0.59701
-0.685861 -0.485152 0.542422
-0.685861 -0.485152 0.542422
-0.405846 -0.653966 0.63845
-0.385196 -0.643955 0.661019
-0.723126 -0.427844 0.542253
-0.763536 -0.43729 0.475174
-0.685861 -0.485152 0.542422
-0.685861 -0.485152 0.542422
-0.626138 -0.501528 0.59701
-0.723126 -0.427844 0.542253
-0.756442 -0.472405 0.452359
-0.7914 -0.480342 0.378098
-0.685861 -0.485152 0.542422
-0.685861 -0.485152 0.542422
-0.763536 -0.43729 0.475174
-0.756442 -0.472405 0.452359
-0.508986 -0.719851 0.471962
-0.405846 -0.653966 0.63845
-0.685861 -0.485152 0.542422
-0.685861 -0.485152 0.542422
-0.7914 -0.480342 0.378098
-0.508986 -0.719851 0.471962
-0.832494 -0.548279 0.0796514
-0.869869 -0.491989 -0.0357015
-0.852473 -0.493777 0.171678
-0.852473 -0.493777 0.171678
-0.809261 -0.520096 0.273123
-0.832494 -0.548279 0.0796514
-0.648109 -0.761285 -0.0199785
-0.610966 -0.766849 0.196629
-0.852473 -0.493777 0.171678
-0.852473 -0.493777 0.171678
-0.869869 -0.491989 -0.0357015
-0.648109 -0.761285 -0.0199785
-0.508986 -0.719851 0.471962
-0.7914 -0.480342 0.378098
-0.852473 -0.493777 0.171678
-0.852473 -0.493777 0.171678
-0.610966 -0.766849 0.196629
-0.508986 -0.719851 0.471962
-0.756442 -0.472405 0.452359
-0.809261 -0.520096 0.273123
-0.852473 -0.493777 0.171678
-0.852473 -0.493777 0.171678
-0.7914 -0.480342 0.378098
-0.756442 -0.472405 0.452359
-0.646097 -0.577537 -0.499008
-0.785452 -0.339944 -0.517207
-0.704096 -0.141818 -0.6958
-0.704096 -0.141818 -0.6958
-0.61707 -0.394631 -0.680802
-0.646097 -0.577537 -0.499008
-0.750258 -0.38329 -0.538704
-0.576276 -0.164834 -0.800459
-0.704096 -0.141818 -0.6958
-0.704096 -0.141818 -0.6958
-0.785452 -0.339944 -0.517207
-0.750258 -0.38329 -0.538704
-0.419424 0.460822 -0.782129
-0.677913 0.0427121 -0.7339
-0.704096 -0.141818 -0.6958
-0.704096 -0.141818 -0.6958
-0.576276 -0.164834 -0.800459
-0.419424 0.460822 -0.782129
-0.543214 -0.142088 -0.827484
-0.61707 -0.394631 -0.680802
-0.704096 -0.141818 -0.6958
-0.704096 -0.141818 -0.6958
-0.677913 0.0427121 -0.7339
-0.543214 -0.142088 -0.827484
-0.63129 -0.520508 -0.57493
-0.568673 -0.341253 -0.748437
-0.733588 -0.453582 -0.506076
-0.733588 -0.453582 -0.506076
-0.709264 -0.458183 -0.535736
-0.63129 -0.520508 -0.57493
-0.5324 -0.119404 -0.838029
-0.791792 -0.192121 -0.579788
-0.733588 -0.453582 -0.506076
-0.733588 -0.453582 -0.506076
-0.568673 -0.341253 -0.748437
-0.5324 -0.119404 -0.838029
-0.955784 -0.258204 -0.140739
-0.808439 -0.570913 -0.143127
-0.733588 -0.453582 -0.506076
-0.733588 -0.453582 -0.506076
-0.791792 -0.192121 -0.579788
-0.955784 -0.258204 -0.140739
-0.823609 -0.526595 -0.21063
-0.709264 -0.458183 -0.535736
-0.733588 -0.453582 -0.506076
-0.733588 -0.453582 -0.506076
-0.808439 -0.570913 -0.143127
-0.823609 -0.526595 -0.21063
-0.995425 -0.0911251 0.0287207
-0.867475 -0.405655 -0.287977
-0.795729 -0.576682 -0.185077
-0.795729 -0.576682 -0.185077
-0.906681 -0.351967 0.232484
-0.995425 -0.0911251 0.0287207
-0.644589 -0.582189 -0.495541
-0.607266 -0.642781 -0.466969
-0.795729 -0.576682 -0.185077
-0.795729 -0.576682 -0.185077
-0.867475 -0.405655 -0.287977
-0.644589 -0.582189 -0.495541
-0.619695 -0.617231 -0.484773
-0.728423 -0.664041 -0.168672
-0.795729 -0.576682 -0.185077
-0.795729 -0.576682 -0.185077
-0.607266 -0.642781 -0.466969
-0.619695 -0.617231 -0.484773
-0.775442 -0.570849 0.269852
-0.906681 -0.351967 0.232484
-0.795729 -0.576682 -0.185077
-0.795729 -0.576682 -0.185077
-0.728423 -0.664041 -0.168672
-0.775442 -0.570849 0.269852
-0.591193 -0.804203 -0.0612213
-0.560418 -0.790581 0.246806
-0.440599 -0.825816 -0.351995
-0.440599 -0.825816 -0.351995
-0.632561 -0.75346 -0.179343
-0.591193 -0.804203 -0.0612213
-0.52838 -0.847077 -0.0572179
-0.171707 -0.905126 -0.388927
-0.440599 -0.825816 -0.351995
-0.440599 -0.825816 -0.351995
-0.560418 -0.790581 0.246806
-0.52838 -0.847077 -0.0572179
-0.20444 -0.669645 -0.713988
-0.371906 -0.458849 -0.806935
-0.440599 -0.825816 -0.351995
-0.440599 -0.825816 -0.351995
-0.171707 -0.905126 -0.388927
-0.20444 -0.669645 -0.713988
-0.628935 -0.594203 -0.501362
-0.632561 -0.75346 -0.179343
-0.440599 -0.825816 -0.351995
-0.440599 -0.825816 -0.351995
-0.371906 -0.458849 -0.806935
-0.628935 -0.594203 -0.501362
-0.502893 -0.778628 -0.375283
-0.56161 -0.647235 -0.515443
-0.634442 -0.765246 -0.109004
-0.634442 -0.765246 -0.109004
-0.53595 -0.835452 -0.121565
-0.502893 -0.778628 -0.375283
-0.63129 -0.520508 -0.57493
-0.717153 -0.669409 -0.193865
-0.634442 -0.765246 -0.109004
-0.634442 -0.765246 -0.109004
-0.56161 -0.647235 -0.515443
-0.63129 -0.520508 -0.57493
-0.52838 -0.847077 -0.0572179
-0.560418 -0.790581 0.246806
-0.634442 -0.765246 -0.109004
-0.634442 -0.765246 -0.109004
-0.717153 -0.669409 -0.193865
-0.52838 -0.847077 -0.0572179
-0.591193 -0.804203 -0.0612213
-0.53595 -0.835452 -0.121565
-0.634442 -0.765246 -0.109004
-0.634442 -0.765246 -0.109004
-0.560418 -0.790581 0.246806
-0.591193 -0.804203 -0.0612213
-0.628935 -0.594203 -0.501362
-0.371906 -0.458849 -0.806935
-0.604592 -0.305512 -0.735616
-0.604592 -0.305512 -0.735616
-0.683867 -0.33393 -0.648704
-0.628935 -0.594203 -0.501362
-0.20444 -0.669645 -0.713988
-0.458915 -0.490444 -0.740852
-0.604592 -0.305512 -0.735616
-0.604592 -0.305512 -0.735616
-0.371906 -0.458849 -0.806935
-0.20444 -0.669645 -0.713988
-0.591551 -0.461921 -0.66083
-0.741772 -0.208299 -0.637484
-0.604592 -0.305512 -0.735616
-0.604592 -0.305512 -0.735616
-0.458915 -0.490444 -0.740852
-0.591551 -0.461921 -0.66083
-0.865587 -0.0762617 -0.494917
-0.683867 -0.33393 -0.648704
-0.604592 -0.305512 -0.735616
-0.604592 -0.305512 -0.735616
-0.741772 -0.208299 -0.637484
-0.865587 -0.0762617 -0.494917
-0.865587 -0.0762617 -0.494917
-0.741772 -0.208299 -0.637484
-0.850302 -0.247259 -0.464596
-0.850302 -0.247259 -0.464596
-0.96136 0.0874938 -0.26102
-0.865587 -0.0762617 -0.494917
-0.591551 -0.461921 -0.66083
-0.664084 -0.496045 -0.559402
-0.850302 -0.247259 -0.464596
-0.850302 -0.247259 -0.464596
-0.741772 -0.208299 -0.637484
-0.591551 -0.461921 -0.66083
-0.644589 -0.582189 -0.495541
-0.867475 -0.405655 -0.287977
-0.850302 -0.247259 -0.464596
-0.850302 -0.247259 -0.464596
-0.664084 -0.496045 -0.559402
-0.644589 -0.582189 -0.495541
-0.995425 -0.0911251 0.0287207
-0.96136 0.0874938 -0.26102
-0.850302 -0.247259 -0.464596
-0.850302 -0.247259 -0.464596
-0.867475 -0.405655 -0.287977
-0.995425 -0.0911251 0.0287207
2.80285e-07 -0.893556 -0.448952
1.2636e-06 -0.984153 -0.177322
-0.267158 -0.942152 -0.202427
-0.267158 -0.942152 -0.202427
-0.296189 -0.835839 -0.462218
2.80285e-07 -0.893556 -0.448952
1.38658e-06 -0.998442 0.0557993
-0.229446 -0.972693 0.0349573
-0.267158 -0.942152 -0.202427
-0.267158 -0.942152 -0.202427
1.2636e-06 -0.984153 -0.177322
1.38658e-06 -0.998442 0.0557993
-0.648109 -0.761285 -0.0199785
-0.658562 -0.70964 -0.250412
-0.267158 -0.942152 -0.202427
-0.267158 -0.942152 -0.202427
-0.229446 -0.972693 0.0349573
-0.648109 -0.761285 -0.0199785
-0.646097 -0.577537 -0.499008
-0.296189 -0.835839 -0.462218
-0.267158 -0.942152 -0.202427
-0.267158 -0.942152 -0.202427
-0.658562 -0.70964 -0.250412
-0.646097 -0.577537 -0.499008
-0.63129 -0.520508 -0.57493
-0.56161 -0.647235 -0.515443
-0.398329 -0.613426 -0.681941
-0.398329 -0.613426 -0.681941
-0.424322 -0.47174 -0.772924
-0.63129 -0.520508 -0.57493
-0.502893 -0.778628 -0.375283
-0.345404 -0.738722 -0.578779
-0.398329 -0.613426 -0.681941
-0.398329 -0.613426 -0.681941
-0.56161 -0.647235 -0.515443
-0.502893 -0.778628 -0.375283
-1.62295e-07 -0.772471 -0.63505
-1.1856e-06 -0.588758 -0.808309
-0.398329 -0.613426 -0.681941
-0.398329 -0.613426 -0.681941
-0.345404 -0.738722 -0.578779
-1.62295e-07 -0.772471 -0.63505
-5.36533e-07 -0.489206 -0.872168
-0.424322 -0.47174 -0.772924
-0.398329 -0.613426 -0.681941
-0.398329 -0.613426 -0.681941
-1.1856e-06 -0.588758 -0.808309
-5.36533e-07 -0.489206 -0.872168
-0.775442 -0.570849 0.269852
-0.728423 -0.664041 -0.168672
-0.745902 -0.644104 -0.169588
-0.745902 -0.644104 -0.169588
-0.713515 -0.667149 0.21403
-0.775442 -0.570849 0.269852
-0.619695 -0.617231 -0.484773
-0.666508 -0.531874 -0.522377
-0.745902 -0.644104 -0.169588
-0.745902 -0.644104 -0.169588
-0.728423 -0.664041 -0.168672
-0.619695 -0.617231 -0.484773
-0.750258 -0.38329 -0.538704
-0.830143 -0.518554 -0.204852
-0.745902 -0.644104 -0.169588
-0.745902 -0.644104 -0.169588
-0.666508 -0.531874 -0.522377
-0.750258 -0.38329 -0.538704
-0.832494 -0.548279 0.0796514
-0.713515 -0.667149 0.21403
-0.745902 -0.644104 -0.169588
-0.745902 -0.644104 -0.169588
-0.830143 -0.518554 -0.204852
-0.832494 -0.548279 0.0796514
-0.832494 -0.548279 0.0796514
-0.830143 -0.518554 -0.204852
-0.857533 -0.450269 -0.248786
-0.857533 -0.450269 -0.248786
-0.869869 -0.491989 -0.0357015
-0.832494 -0.548279 0.0796514
-0.750258 -0.38329 -0.538704
-0.785452 -0.339944 -0.517207
-0.857533 -0.450269 -0.248786
-0.857533 -0.450269 -0.248786
-0.830143 -0.518554 -0.204852
-0.750258 -0.38329 -0.538704
-0.646097 -0.577537 -0.499008
-0.658562 -0.70964 -0.250412
-0.857533 -0.450269 -0.248786
-0.857533 -0.450269 -0.248786
-0.785452 -0.339944 -0.517207
-0.646097 -0.577537 -0.499008
-0.648109 -0.761285 -0.0199785
-0.869869 -0.491989 -0.0357015
-0.857533 -0.450269 -0.248786
-0.857533 -0.450269 -0.248786
-0.658562 -0.70964 -0.250412
-0.648109 -0.761285 -0.0199785
-0.58593 -0.708016 0.394207
-0.505527 -0.724949 0.467859
-0.225992 -0.944337 0.23907
-0.225992 -0.944337 0.23907
-0.464806 -0.840965 0.277009
-0.58593 -0.708016 0.394207
-0.344668 -0.886981 0.307359
0.0673325 -0.95864 0.276542
-0.225992 -0.944337 0.23907
-0.225992 -0.944337 0.23907
-0.505527 -0.724949 0.467859
-0.344668 -0.886981 0.307359
0.20655 -0.974531 -0.0873288
0.0535106 -0.974797 -0.216583
-0.225992 -0.944337 0.23907
-0.225992 -0.944337 0.23907
0.0673325 -0.95864 0.276542
0.20655 -0.974531 -0.0873288
-0.150911 -0.987728 0.0402281
-0.464806 -0.840965 0.277009
-0.225992 -0.944337 0.23907
-0.225992 -0.944337 0.23907
0.0535106 -0.974797 -0.216583
-0.150911 -0.987728 0.0402281
-0.344668 -0.886981 0.307359
-0.505527 -0.724949 0.467859
-0.624556 -0.776404 0.0844201
-0.624556 -0.776404 0.0844201
-0.579621 -0.81039 -0.085489
-0.344668 -0.886981 0.307359
-0.58593 -0.708016 0.394207
-0.713129 -0.673859 0.19329
-0.624556 -0.776404 0.0844201
-0.624556 -0.776404 0.0844201
-0.505527 -0.724949 0.467859
-0.58593 -0.708016 0.394207
-0.703075 -0.678361 -0.213336
-0.570803 -0.793981 -0.209235
-0.624556 -0.776404 0.0844201
-0.624556 -0.776404 0.0844201
-0.713129 -0.673859 0.19329
-0.703075 -0.678361 -0.213336
-0.519094 -0.822412 -0.232767
-0.579621 -0.81039 -0.085489
-0.624556 -0.776404 0.0844201
-0.624556 -0.776404 0.0844201
-0.570803 -0.793981 -0.209235
-0.519094 -0.822412 -0.232767
-0.122727 -0.963245 -0.238949
-0.0683328 -0.890171 -0.450473
-0.334141 -0.836689 -0.433938
-0.334141 -0.836689 -0.433938
-0.356246 -0.894226 -0.271013
-0.122727 -0.963245 -0.238949
-0.0783808 -0.930509 -0.357785
-0.350502 -0.851281 -0.390471
-0.334141 -0.836689 -0.433938
-0.334141 -0.836689 -0.433938
-0.0683328 -0.890171 -0.450473
-0.0783808 -0.930509 -0.357785
-0.482734 -0.788772 -0.380533
-0.483077 -0.790577 -0.376329
-0.334141 -0.836689 -0.433938
-0.334141 -0.836689 -0.433938
-0.350502 -0.851281 -0.390471
-0.482734 -0.788772 -0.380533
-0.49352 -0.835295 -0.242323
-0.356246 -0.894226 -0.271013
-0.334141 -0.836689 -0.433938
-0.334141 -0.836689 -0.433938
-0.483077 -0.790577 -0.376329
-0.49352 -0.835295 -0.242323
-0.49352 -0.835295 -0.242323
-0.483077 -0.790577 -0.376329
-0.584479 -0.739439 -0.334087
-0.584479 -0.739439 -0.334087
-0.581822 -0.789913 -0.193702
-0.49352 -0.835295 -0.242323
-0.482734 -0.788772 -0.380533
-0.584079 -0.731132 -0.35256
-0.584479 -0.739439 -0.334087
-0.584479 -0.739439 -0.334087
-0.483077 -0.790577 -0.376329
-0.482734 -0.788772 -0.380533
-0.704779 -0.65778 -0.26573
-0.67751 -0.683063 -0.272772
-0.584479 -0.739439 -0.334087
-0.584479 -0.739439 -0.334087
-0.584079 -0.731132 -0.35256
-0.704779 -0.65778 -0.26573
-0.650083 -0.74572 -0.145924
-0.581822 -0.789913 -0.193702
-0.584479 -0.739439 -0.334087
-0.584479 -0.739439 -0.334087
-0.67751 -0.683063 -0.272772
-0.650083 -0.74572 -0.145924
-0.650083 -0.74572 -0.145924
-0.67751 -0.683063 -0.272772
-0.72254 -0.669705 -0.171557
-0.72254 -0.669705 -0.171557
-0.667112 -0.73009 -0.148086
-0.650083 -0.74572 -0.145924
-0.704779 -0.65778 -0.26573
-0.792395 -0.594678 -0.1359
-0.72254 -0.669705 -0.171557
-0.72254 -0.669705 -0.171557
-0.67751 -0.683063 -0.272772
-0.704779 -0.65778 -0.26573
-0.694768 -0.69909 -0.169031
-0.628625 -0.755594 -0.184143
-0.72254 -0.669705 -0.171557
-0.72254 -0.669705 -0.171557
-0.792395 -0.594678 -0.1359
-0.694768 -0.69909 -0.169031
-0.66017 -0.727869 -0.185425
-0.667112 -0.73009 -0.148086
-0.72254 -0.669705 -0.171557
-0.72254 -0.669705 -0.171557
-0.628625 -0.755594 -0.184143
-0.66017 -0.727869 -0.185425
-0.66017 -0.727869 -0.185425
-0.628625 -0.755594 -0.184143
-0.418104 -0.778184 -0.468635
-0.418104 -0.778184 -0.468635
-0.568324 -0.744895 -0.349484
-0.66017 -0.727869 -0.185425
-0.694768 -0.69909 -0.169031
-0.0585045 -0.68761 -0.72372
-0.418104 -0.778184 -0.468635
-0.418104 -0.778184 -0.468635
-0.628625 -0.755594 -0.184143
-0.694768 -0.69909 -0.169031
-0.444259 -0.703653 -0.554532
-0.396063 -0.710825 -0.581258
-0.418104 -0.778184 -0.468635
-0.418104 -0.778184 -0.468635
-0.0585045 -0.68761 -0.72372
-0.444259 -0.703653 -0.554532
-0.422993 -0.696329 -0.57983
-0.568324 -0.744895 -0.349484
-0.418104 -0.778184 -0.468635
-0.418104 -0.778184 -0.468635
-0.396063 -0.710825 -0.581258
-0.422993 -0.696329 -0.57983
-0.422993 -0.696329 -0.57983
-0.396063 -0.710825 -0.581258
-0.159369 -0.619278 -0.768828
-0.159369 -0.619278 -0.768828
-0.278938 -0.609512 -0.742084
-0.422993 -0.696329 -0.57983
-0.444259 -0.703653 -0.554532
-0.47022 -0.708176 -0.526669
-0.159369 -0.619278 -0.768828
-0.159369 -0.619278 -0.768828
-0.396063 -0.710825 -0.581258
-0.444259 -0.703653 -0.554532
-0.329694 -0.697369 -0.636379
0.0737545 -0.467144 -0.8811
-0.159369 -0.619278 -0.768828
-0.159369 -0.619278 -0.768828
-0.47022 -0.708176 -0.526669
-0.329694 -0.697369 -0.636379
-0.215765 -0.609558 -0.762814
-0.278938 -0.609512 -0.742084
-0.159369 -0.619278 -0.768828
-0.159369 -0.619278 -0.768828
0.0737545 -0.467144 -0.8811
-0.215765 -0.609558 -0.762814
-0.215765 -0.609558 -0.762814
0.0737545 -0.467144 -0.8811
0.256026 -0.209754 -0.943639
0.256026 -0.209754 -0.943639
-0.172815 -0.628691 -0.758211
-0.215765 -0.609558 -0.762814
-0.329694 -0.697369 -0.636379
-0.113064 -0.621791 -0.774979
0.256026 -0.209754 -0.943639
0.256026 -0.209754 -0.943639
0.0737545 -0.467144 -0.8811
-0.329694 -0.697369 -0.636379
0.0282165 -0.504655 -0.86286
0.329705 0.143037 -0.933185
0.256026 -0.209754 -0.943639
0.256026 -0.209754 -0.943639
-0.113064 -0.621791 -0.774979
0.0282165 -0.504655 -0.86286
-0.113856 -0.634008 -0.764899
-0.172815 -0.628691 -0.758211
0.256026 -0.209754 -0.943639
0.256026 -0.209754 -0.943639
0.329705 0.143037 -0.933185
-0.113856 -0.634008 -0.764899
-0.113856 -0.634008 -0.764899
0.329705 0.143037 -0.933185
0.151414 0.186453 -0.970726
0.151414 0.186453 -0.970726
-0.080252 -0.62294 -0.778142
-0.113856 -0.634008 -0.764899
0.0282165 -0.504655 -0.86286
0.00608818 -0.512784 -0.858496
0.151414 0.186453 -0.970726
0.151414 0.186453 -0.970726
0.329705 0.143037 -0.933185
0.0282165 -0.504655 -0.86286
-0.0785016 -0.591886 -0.80219
-0.0753479 -0.0797074 -0.993967
0.151414 0.186453 -0.970726
0.151414 0.186453 -0.970726
0.00608818 -0.512784 -0.858496
-0.0785016 -0.591886 -0.80219
-0.171506 -0.737739 -0.652937
-0.080252 -0.62294 -0.778142
0.151414 0.186453 -0.970726
0.151414 0.186453 -0.970726
-0.0753479 -0.0797074 -0.993967
-0.171506 -0.737739 -0.652937
-0.171506 -0.737739 -0.652937
-0.0753479 -0.0797074 -0.993967
-0.223779 -0.309698 -0.924127
-0.223779 -0.309698 -0.924127
-0.160972 -0.775068 -0.611031
-0.171506 -0.737739 -0.652937
-0.0785016 -0.591886 -0.80219
-0.196504 -0.587296 -0.785156
-0.223779 -0.309698 -0.924127
-0.223779 -0.309698 -0.924127
-0.0753479 -0.0797074 -0.993967
-0.0785016 -0.591886 -0.80219
-0.18461 -0.554485 -0.811459
-0.248413 -0.417943 -0.87385
-0.223779 -0.309698 -0.924127
-0.223779 -0.309698 -0.924127
-0.196504 -0.587296 -0.785156
-0.18461 -0.554485 -0.811459
-0.0810274 -0.70917 -0.700365
-0.160972 -0.775068 -0.611031
-0.223779 -0.309698 -0.924127
-0.223779 -0.309698 -0.924127
-0.248413 -0.417943 -0.87385
-0.0810274 -0.70917 -0.700365
-0.0810274 -0.70917 -0.700365
-0.248413 -0.417943 -0.87385
-0.219717 -0.518881 -0.826128
-0.219717 -0.518881 -0.826128
-0.0432889 -0.648018 -0.760394
-0.0810274 -0.70917 -0.700365
-0.18461 -0.554485 -0.811459
-0.233066 -0.578719 -0.781515
-0.219717 -0.518881 -0.826128
-0.219717 -0.518881 -0.826128
-0.248413 -0.417943 -0.87385
-0.18461 -0.554485 -0.811459
-0.38573 -0.697789 -0.603575
-0.378496 -0.616421 -0.690482
-0.219717 -0.518881 -0.826128
-0.219717 -0.518881 -0.826128
-0.233066 -0.578719 -0.781515
-0.38573 -0.697789 -0.603575
-0.328807 -0.679178 -0.656204
-0.0432889 -0.648018 -0.760394
-0.219717 -0.518881 -0.826128
-0.219717 -0.518881 -0.826128
-0.378496 -0.616421 -0.690482
-0.328807 -0.679178 -0.656204
-0.328807 -0.679178 -0.656204
-0.378496 -0.616421 -0.690482
-0.571871 -0.699281 -0.428916
-0.571871 -0.699281 -0.428916
-0.568324 -0.659358 -0.492193
-0.328807 -0.679178 -0.656204
-0.38573 -0.697789 -0.603575
-0.530748 -0.80246 -0.272699
-0.571871 -0.699281 -0.428916
-0.571871 -0.699281 -0.428916
-0.378496 -0.616421 -0.690482
-0.38573 -0.697789 -0.603575
-0.519094 -0.822412 -0.232767
-0.570803 -0.793981 -0.209235
-0.571871 -0.699281 -0.428916
-0.571871 -0.699281 -0.428916
-0.530748 -0.80246 -0.272699
-0.519094 -0.822412 -0.232767
-0.703075 -0.678361 -0.213336
-0.568324 -0.659358 -0.492193
-0.571871 -0.699281 -0.428916
-0.571871 -0.699281 -0.428916
-0.570803 -0.793981 -0.209235
-0.703075 -0.678361 -0.213336
-0.651177 -0.723579 -0.228915
-0.701303 -0.621289 -0.349534
-0.760589 -0.586318 -0.27881
-0.760589 -0.586318 -0.27881
-0.715962 -0.675735 -0.175444
-0.651177 -0.723579 -0.228915
-0.829433 -0.477381 -0.290082
-0.789535 -0.514883 -0.333962
-0.760589 -0.586318 -0.27881
-0.760589 -0.586318 -0.27881
-0.701303 -0.621289 -0.349534
-0.829433 -0.477381 -0.290082
-0.810517 -0.553589 -0.191317
-0.803499 -0.553828 -0.218318
-0.760589 -0.586318 -0.27881
-0.760589 -0.586318 -0.27881
-0.789535 -0.514883 -0.333962
-0.810517 -0.553589 -0.191317
-0.786054 -0.606586 -0.119045
-0.715962 -0.675735 -0.175444
-0.760589 -0.586318 -0.27881
-0.760589 -0.586318 -0.27881
-0.803499 -0.553828 -0.218318
-0.786054 -0.606586 -0.119045
-0.628961 -0.75929 0.166996
-0.62036 -0.750474 0.227908
-0.653929 -0.743782 0.138439
-0.653929 -0.743782 0.138439
-0.68102 -0.720069 0.133089
-0.628961 -0.75929 0.166996
-0.579938 -0.76934 0.267934
-0.618722 -0.77266 0.142058
-0.653929 -0.743782 0.138439
-0.653929 -0.743782 0.138439
-0.62036 -0.750474 0.227908
-0.579938 -0.76934 0.267934
-0.64748 -0.760956 0.0414119
-0.689735 -0.721294 0.0632459
-0.653929 -0.743782 0.138439
-0.653929 -0.743782 0.138439
-0.618722 -0.77266 0.142058
-0.64748 -0.760956 0.0414119
-0.731786 -0.674707 0.0962293
-0.68102 -0.720069 0.133089
-0.653929 -0.743782 0.138439
-0.653929 -0.743782 0.138439
-0.689735 -0.721294 0.0632459
-0.731786 -0.674707 0.0962293
-0.579938 -0.76934 0.267934
-0.62036 -0.750474 0.227908
-0.609557 -0.728103 0.313537
-0.609557 -0.728103 0.313537
-0.582964 -0.714641 0.386577
-0.579938 -0.76934 0.267934
-0.628961 -0.75929 0.166996
-0.639392 -0.729504 0.242903
-0.609557 -0.728103 0.313537
-0.609557 -0.728103 0.313537
-0.62036 -0.750474 0.227908
-0.628961 -0.75929 0.166996
-0.734555 -0.60302 0.311122
-0.713208 -0.599362 0.363454
-0.609557 -0.728103 0.313537
-0.609557 -0.728103 0.313537
-0.639392 -0.729504 0.242903
-0.734555 -0.60302 0.311122
-0.701504 -0.576955 0.418349
-0.582964 -0.714641 0.386577
-0.609557 -0.728103 0.313537
-0.609557 -0.728103 0.313537
-0.713208 -0.599362 0.363454
-0.701504 -0.576955 0.418349
-0.841853 -0.52069 -0.142002
-0.802132 -0.576161 -0.156917
-0.780278 -0.601745 -0.170499
-0.780278 -0.601745 -0.170499
-0.840486 -0.508379 -0.187439
-0.841853 -0.52069 -0.142002
-0.771315 -0.631239 -0.081309
-0.725269 -0.675374 -0.133624
-0.780278 -0.601745 -0.170499
-0.780278 -0.601745 -0.170499
-0.802132 -0.576161 -0.156917
-0.771315 -0.631239 -0.081309
-0.705535 -0.685917 -0.178151
-0.763109 -0.61891 -0.186052
-0.780278 -0.601745 -0.170499
-0.780278 -0.601745 -0.170499
-0.725269 -0.675374 -0.133624
-0.705535 -0.685917 -0.178151
-0.836356 -0.516123 -0.184732
-0.840486 -0.508379 -0.187439
-0.780278 -0.601745 -0.170499
-0.780278 -0.601745 -0.170499
-0.763109 -0.61891 -0.186052
-0.836356 -0.516123 -0.184732
-0.731786 -0.674707 0.0962293
-0.689735 -0.721294 0.0632459
-0.704419 -0.708125 -0.048505
-0.704419 -0.708125 -0.048505
-0.764838 -0.643967 0.0181403
-0.731786 -0.674707 0.0962293
-0.64748 -0.760956 0.0414119
-0.652122 -0.754481 -0.0741276
-0.704419 -0.708125 -0.048505
-0.704419 -0.708125 -0.048505
-0.689735 -0.721294 0.0632459
-0.64748 -0.760956 0.0414119
-0.651177 -0.723579 -0.228915
-0.715962 -0.675735 -0.175444
-0.704419 -0.708125 -0.048505
-0.704419 -0.708125 -0.048505
-0.652122 -0.754481 -0.0741276
-0.651177 -0.723579 -0.228915
-0.786054 -0.606586 -0.119045
-0.764838 -0.643967 0.0181403
-0.704419 -0.708125 -0.048505
-0.704419 -0.708125 -0.048505
-0.715962 -0.675735 -0.175444
-0.786054 -0.606586 -0.119045
-0.786054 -0.606586 -0.119045
-0.803499 -0.553828 -0.218318
-0.818586 -0.558975 -0.132152
-0.818586 -0.558975 -0.132152
-0.821518 -0.554384 -0.133289
-0.786054 -0.606586 -0.119045
-0.810517 -0.553589 -0.191317
-0.807137 -0.583746 -0.088148
-0.818586 -0.558975 -0.132152
-0.818586 -0.558975 -0.132152
-0.803499 -0.553828 -0.218318
-0.810517 -0.553589 -0.191317
-0.771315 -0.631239 -0.081309
-0.802132 -0.576161 -0.156917
-0.818586 -0.558975 -0.132152
-0.818586 -0.558975 -0.132152
-0.807137 -0.583746 -0.088148
-0.771315 -0.631239 -0.081309
-0.841853 -0.52069 -0.142002
-0.821518 -0.554384 -0.133289
-0.818586 -0.558975 -0.132152
-0.818586 -0.558975 -0.132152
-0.802132 -0.576161 -0.156917
-0.841853 -0.52069 -0.142002
-0.823089 -0.500404 -0.268554
-0.779656 -0.575096 -0.247793
-0.772515 -0.566037 -0.28779
-0.772515 -0.566037 -0.28779
-0.801083 -0.519567 -0.297181
-0.823089 -0.500404 -0.268554
-0.734076 -0.62177 -0.273012
-0.748046 -0.594105 -0.295748
-0.772515 -0.566037 -0.28779
-0.772515 -0.566037 -0.28779
-0.779656 -0.575096 -0.247793
-0.734076 -0.62177 -0.273012
-0.782689 -0.51978 -0.342384
-0.778685 -0.563865 -0.275148
-0.772515 -0.566037 -0.28779
-0.772515 -0.566037 -0.28779
-0.748046 -0.594105 -0.295748
-0.782689 -0.51978 -0.342384
-0.808391 -0.5278 -0.260638
-0.801083 -0.519567 -0.297181
-0.772515 -0.566037 -0.28779
-0.772515 -0.566037 -0.28779
-0.778685 -0.563865 -0.275148
-0.808391 -0.5278 -0.260638
-0.701504 -0.576955 0.418349
-0.713208 -0.599362 0.363454
-0.834403 -0.44689 0.322586
-0.834403 -0.44689 0.322586
-0.834382 -0.397428 0.381912
-0.701504 -0.576955 0.418349
-0.734555 -0.60302 0.311122
-0.829792 -0.455457 0.322497
-0.834403 -0.44689 0.322586
-0.834403 -0.44689 0.322586
-0.713208 -0.599362 0.363454
-0.734555 -0.60302 0.311122
-0.857866 -0.434728 0.274001
-0.87157 -0.398253 0.285937
-0.834403 -0.44689 0.322586
-0.834403 -0.44689 0.322586
-0.829792 -0.455457 0.322497
-0.857866 -0.434728 0.274001
-0.873941 -0.361656 0.324704
-0.834382 -0.397428 0.381912
-0.834403 -0.44689 0.322586
-0.834403 -0.44689 0.322586
-0.87157 -0.398253 0.285937
-0.873941 -0.361656 0.324704
2.89524e-07 -0.89877 0.43842
-2.57356e-07 -0.847163 0.531333
-0.266758 -0.813774 0.516346
-0.266758 -0.813774 0.516346
-0.263725 -0.868534 0.41964
2.89524e-07 -0.89877 0.43842
3.75297e-08 -0.811653 0.584139
-0.265084 -0.77813 0.569425
-0.266758 -0.813774 0.516346
-0.266758 -0.813774 0.516346
-2.57356e-07 -0.847163 0.531333
3.75297e-08 -0.811653 0.584139
-0.56595 -0.661273 0.492359
-0.594059 -0.671926 0.442279
-0.266758 -0.813774 0.516346
-0.266758 -0.813774 0.516346
-0.265084 -0.77813 0.569425
-0.56595 -0.661273 0.492359
-0.588301 -0.729272 0.349375
-0.263725 -0.868534 0.41964
-0.266758 -0.813774 0.516346
-0.266758 -0.813774 0.516346
-0.594059 -0.671926 0.442279
-0.588301 -0.729272 0.349375
-0.170051 0.123039 -0.977724
-0.195163 0.0363986 -0.980095
-0.172209 -0.0186138 -0.984885
-0.172209 -0.0186138 -0.984885
-0.138554 0.0978433 -0.98551
-0.170051 0.123039 -0.977724
-0.260044 -0.042474 -0.964662
-0.225127 -0.103512 -0.968815
-0.172209 -0.0186138 -0.984885
-0.172209 -0.0186138 -0.984885
-0.195163 0.0363986 -0.980095
-0.260044 -0.042474 -0.964662
6.60167e-09 -0.122663 -0.992448
2.95196e-07 -0.0658913 -0.997827
-0.172209 -0.0186138 -0.984885
-0.172209 -0.0186138 -0.984885
-0.225127 -0.103512 -0.968815
6.60167e-09 -0.122663 -0.992448
2.32661e-07 0.0894177 -0.995994
-0.138554 0.0978433 -0.98551
-0.172209 -0.0186138 -0.984885
-0.172209 -0.0186138 -0.984885
2.95196e-07 -0.0658913 -0.997827
2.32661e-07 0.0894177 -0.995994
-0.734076 -0.62177 -0.273012
-0.779656 -0.575096 -0.247793
-0.772262 -0.599841 -0.209288
-0.772262 -0.599841 -0.209288
-0.710495 -0.665037 -0.230048
-0.734076 -0.62177 -0.273012
-0.823089 -0.500404 -0.268554
-0.838578 -0.508163 -0.196359
-0.772262 -0.599841 -0.209288
-0.772262 -0.599841 -0.209288
-0.779656 -0.575096 -0.247793
-0.823089 -0.500404 -0.268554
-0.836356 -0.516123 -0.184732
-0.763109 -0.61891 -0.186052
-0.772262 -0.599841 -0.209288
-0.772262 -0.599841 -0.209288
-0.838578 -0.508163 -0.196359
-0.836356 -0.516123 -0.184732
-0.705535 -0.685917 -0.178151
-0.710495 -0.665037 -0.230048
-0.772262 -0.599841 -0.209288
-0.772262 -0.599841 -0.209288
-0.763109 -0.61891 -0.186052
-0.705535 -0.685917 -0.178151
-0.588301 -0.729272 0.349375
-0.594059 -0.671926 0.442279
-0.809876 -0.483197 0.332598
-0.809876 -0.483197 0.332598
-0.809622 -0.523027 0.266375
-0.588301 -0.729272 0.349375
-0.56595 -0.661273 0.492359
-0.797039 -0.47947 0.367203
-0.809876 -0.483197 0.332598
-0.809876 -0.483197 0.332598
-0.594059 -0.671926 0.442279
-0.56595 -0.661273 0.492359
-0.873941 -0.361656 0.324704
-0.87157 -0.398253 0.285937
-0.809876 -0.483197 0.332598
-0.809876 -0.483197 0.332598
-0.797039 -0.47947 0.367203
-0.873941 -0.361656 0.324704
-0.857866 -0.434728 0.274001
-0.809622 -0.523027 0.266375
-0.809876 -0.483197 0.332598
-0.809876 -0.483197 0.332598
-0.87157 -0.398253 0.285937
-0.857866 -0.434728 0.274001
-0.593062 0.756254 -0.27633
-0.714875 0.649208 -0.259774
-0.700887 0.614533 -0.362087
-0.700887 0.614533 -0.362087
-0.583444 0.715132 -0.384942
-0.593062 0.756254 -0.27633
-0.80623 0.540373 -0.24081
-0.784809 0.51551 -0.343982
-0.700887 0.614533 -0.362087
-0.700887 0.614533 -0.362087
-0.714875 0.649208 -0.259774
-0.80623 0.540373 -0.24081
-0.700887 0.614533 -0.362087
-0.784809 0.51551 -0.343982
-0.761866 0.49156 -0.421817
-0.593062 0.756254 -0.27633
-0.596582 0.786068 -0.161824
-0.72578 0.67096 -0.151844
-0.72578 0.67096 -0.151844
-0.714875 0.649208 -0.259774
-0.593062 0.756254 -0.27633
-0.590672 0.804436 -0.0631629
-0.727325 0.684961 -0.0427456
-0.72578 0.67096 -0.151844
-0.72578 0.67096 -0.151844
-0.596582 0.786068 -0.161824
-0.590672 0.804436 -0.0631629
-0.820244 0.571242 -0.0297137
-0.817087 0.559541 -0.138864
-0.72578 0.67096 -0.151844
-0.72578 0.67096 -0.151844
-0.727325 0.684961 -0.0427456
-0.820244 0.571242 -0.0297137
-0.80623 0.540373 -0.24081
-0.714875 0.649208 -0.259774
-0.72578 0.67096 -0.151844
-0.72578 0.67096 -0.151844
-0.817087 0.559541 -0.138864
-0.80623 0.540373 -0.24081
-0.514141 0.741921 0.430364
-0.503335 0.767379 0.39722
-0.607121 0.65898 0.444016
-0.607121 0.65898 0.444016
-0.592336 0.613472 0.522293
-0.514141 0.741921 0.430364
-0.499349 0.828282 0.254164
-0.575585 0.817694 0.00886913
-0.607121 0.65898 0.444016
-0.607121 0.65898 0.444016
-0.503335 0.767379 0.39722
-0.499349 0.828282 0.254164
-0.523455 0.716343 -0.461355
-0.720748 0.599284 0.348397
-0.607121 0.65898 0.444016
-0.607121 0.65898 0.444016
-0.575585 0.817694 0.00886913
-0.523455 0.716343 -0.461355
-0.660854 0.437731 0.609642
-0.592336 0.613472 0.522293
-0.607121 0.65898 0.444016
-0.607121 0.65898 0.444016
-0.720748 0.599284 0.348397
-0.660854 0.437731 0.609642
-0.556338 0.813153 0.171083
-0.538857 0.777 0.325429
-0.630652 0.658655 0.410428
-0.630652 0.658655 0.410428
-0.667012 0.706931 0.235251
-0.556338 0.813153 0.171083
-0.514141 0.741921 0.430364
-0.592336 0.613472 0.522293
-0.630652 0.658655 0.410428
-0.630652 0.658655 0.410428
-0.538857 0.777 0.325429
-0.514141 0.741921 0.430364
-0.660854 0.437731 0.609642
-0.719201 0.48325 0.499219
-0.630652 0.658655 0.410428
-0.630652 0.658655 0.410428
-0.592336 0.613472 0.522293
-0.660854 0.437731 0.609642
-0.779731 0.543746 0.310419
-0.667012 0.706931 0.235251
-0.630652 0.658655 0.410428
-0.630652 0.658655 0.410428
-0.719201 0.48325 0.499219
-0.779731 0.543746 0.310419
-0.557955 0.829865 0.00334778
-0.560326 0.827514 0.0354401
-0.676646 0.732938 0.0703686
-0.676646 0.732938 0.0703686
-0.678625 0.734189 0.0208537
-0.557955 0.829865 0.00334778
-0.556338 0.813153 0.171083
-0.667012 0.706931 0.235251
-0.676646 0.732938 0.0703686
-0.676646 0.732938 0.0703686
-0.560326 0.827514 0.0354401
-0.556338 0.813153 0.171083
-0.779731 0.543746 0.310419
-0.806803 0.579048 0.117354
-0.676646 0.732938 0.0703686
-0.676646 0.732938 0.0703686
-0.667012 0.706931 0.235251
-0.779731 0.543746 0.310419
-0.809596 0.584624 0.0526274
-0.678625 0.734189 0.0208537
-0.676646 0.732938 0.0703686
-0.676646 0.732938 0.0703686
-0.806803 0.579048 0.117354
-0.809596 0.584624 0.0526274
-0.555223 0.830726 -0.0402788
-0.557076 0.830459 -0.00191659
-0.679801 0.73326 0.0141619
-0.679801 0.73326 0.0141619
-0.67939 0.733181 -0.0295699
-0.555223 0.830726 -0.0402788
-0.557955 0.829865 0.00334778
-0.678625 0.734189 0.0208537
-0.679801 0.73326 0.0141619
-0.679801 0.73326 0.0141619
-0.557076 0.830459 -0.00191659
-0.557955 0.829865 0.00334778
-0.809596 0.584624 0.0526274
-0.811279 0.583534 0.0362376
-0.679801 0.73326 0.0141619
-0.679801 0.73326 0.0141619
-0.678625 0.734189 0.0208537
-0.809596 0.584624 0.0526274
-0.809888 0.586459 -0.0121436
-0.67939 0.733181 -0.0295699
-0.679801 0.73326 0.0141619
-0.679801 0.73326 0.0141619
-0.811279 0.583534 0.0362376
-0.809888 0.586459 -0.0121436
-0.557505 0.828834 -0.0471409
-0.553678 0.829449 -0.073856
-0.68168 0.729709 -0.0532585
-0.68168 0.729709 -0.0532585
-0.687489 0.725747 -0.0255031
-0.557505 0.828834 -0.0471409
-0.555223 0.830726 -0.0402788
-0.67939 0.733181 -0.0295699
-0.68168 0.729709 -0.0532585
-0.68168 0.729709 -0.0532585
-0.553678 0.829449 -0.073856
-0.555223 0.830726 -0.0402788
-0.809888 0.586459 -0.0121436
-0.809651 0.586021 -0.0323125
-0.68168 0.729709 -0.0532585
-0.68168 0.729709 -0.0532585
-0.67939 0.733181 -0.0295699
-0.809888 0.586459 -0.0121436
-0.814235 0.580505 -0.00603526
-0.687489 0.725747 -0.0255031
-0.68168 0.729709 -0.0532585
-0.68168 0.729709 -0.0532585
-0.809651 0.586021 -0.0323125
-0.814235 0.580505 -0.00603526
-0.568802 0.82218 0.0220141
-0.562225 0.826748 -0.0197872
-0.698714 0.715299 0.0120906
-0.698714 0.715299 0.0120906
-0.708379 0.703848 0.0528777
-0.568802 0.82218 0.0220141
-0.557505 0.828834 -0.0471409
-0.687489 0.725747 -0.0255031
-0.698714 0.715299 0.0120906
-0.698714 0.715299 0.0120906
-0.562225 0.826748 -0.0197872
-0.557505 0.828834 -0.0471409
-0.814235 0.580505 -0.00603526
-0.818809 0.572829 0.0376736
-0.698714 0.715299 0.0120906
-0.698714 0.715299 0.0120906
-0.687489 0.725747 -0.0255031
-0.814235 0.580505 -0.00603526
-0.819351 0.569698 0.0640891
-0.708379 0.703848 0.0528777
-0.698714 0.715299 0.0120906
-0.698714 0.715299 0.0120906
-0.818809 0.572829 0.0376736
-0.819351 0.569698 0.0640891
-0.590672 0.804436 -0.0631629
-0.578558 0.815492 0.0155928
-0.716221 0.696476 0.0441494
-0.716221 0.696476 0.0441494
-0.727325 0.684961 -0.0427456
-0.590672 0.804436 -0.0631629
-0.568802 0.82218 0.0220141
-0.708379 0.703848 0.0528777
-0.716221 0.696476 0.0441494
-0.716221 0.696476 0.0441494
-0.578558 0.815492 0.0155928
-0.568802 0.82218 0.0220141
-0.819351 0.569698 0.0640891
-0.81842 0.571459 0.0601905
-0.716221 0.696476 0.0441494
-0.716221 0.696476 0.0441494
-0.708379 0.703848 0.0528777
-0.819351 0.569698 0.0640891
-0.820244 0.571242 -0.0297137
-0.727325 0.684961 -0.0427456
-0.716221 0.696476 0.0441494
-0.716221 0.696476 0.0441494
-0.81842 0.571459 0.0601905
-0.820244 0.571242 -0.0297137
1.77932e-08 0.946624 -0.322339
-0.170941 0.933145 -0.316258
-0.171468 0.899132 -0.402691
-0.171468 0.899132 -0.402691
-7.49244e-09 0.915629 -0.402025
1.77932e-08 0.946624 -0.322339
-0.305375 0.902733 -0.303016
-0.30763 0.859189 -0.408848
-0.171468 0.899132 -0.402691
-0.171468 0.899132 -0.402691
-0.170941 0.933145 -0.316258
-0.305375 0.902733 -0.303016
1.77932e-08 0.946624 -0.322339
-9.35374e-09 0.969848 -0.24371
-0.153097 0.962249 -0.225029
-0.153097 0.962249 -0.225029
-0.170941 0.933145 -0.316258
1.77932e-08 0.946624 -0.322339
-1.87046e-09 0.990418 -0.138104
-0.133625 0.982185 -0.132123
-0.153097 0.962249 -0.225029
-0.153097 0.962249 -0.225029
-9.35374e-09 0.969848 -0.24371
-1.87046e-09 0.990418 -0.138104
-0.272431 0.955779 -0.110764
-0.291199 0.935727 -0.199042
-0.153097 0.962249 -0.225029
-0.153097 0.962249 -0.225029
-0.133625 0.982185 -0.132123
-0.272431 0.955779 -0.110764
-0.305375 0.902733 -0.303016
-0.170941 0.933145 -0.316258
-0.153097 0.962249 -0.225029
-0.153097 0.962249 -0.225029
-0.291199 0.935727 -0.199042
-0.305375 0.902733 -0.303016
-8.90226e-08 0.985094 0.172016
-5.79579e-09 0.998773 -0.0495191
-0.15352 0.986262 -0.0609801
-0.15352 0.986262 -0.0609801
-0.182171 0.965029 0.188503
-8.90226e-08 0.985094 0.172016
1.14679e-07 0.96243 -0.271531
-0.088283 0.897088 -0.432942
-0.15352 0.986262 -0.0609801
-0.15352 0.986262 -0.0609801
-5.79579e-09 0.998773 -0.0495191
1.14679e-07 0.96243 -0.271531
-0.0370595 0.620162 -0.783598
-0.236561 0.951441 -0.196975
-0.15352 0.986262 -0.0609801
-0.15352 0.986262 -0.0609801
-0.088283 0.897088 -0.432942
-0.0370595 0.620162 -0.783598
-0.315161 0.915817 0.248902
-0.182171 0.965029 0.188503
-0.15352 0.986262 -0.0609801
-0.15352 0.986262 -0.0609801
-0.236561 0.951441 -0.196975
-0.315161 0.915817 0.248902
-3.97835e-07 0.998863 0.0476636
-5.43158e-08 0.993812 0.111071
-0.177316 0.976505 0.122465
-0.177316 0.976505 0.122465
-0.171494 0.983815 0.0519344
-3.97835e-07 0.998863 0.0476636
-8.90226e-08 0.985094 0.172016
-0.182171 0.965029 0.188503
-0.177316 0.976505 0.122465
-0.177316 0.976505 0.122465
-5.43158e-08 0.993812 0.111071
-8.90226e-08 0.985094 0.172016
-0.315161 0.915817 0.248902
-0.315903 0.935334 0.159237
-0.177316 0.976505 0.122465
-0.177316 0.976505 0.122465
-0.182171 0.965029 0.188503
-0.315161 0.915817 0.248902
-0.312028 0.947263 0.0730189
-0.171494 0.983815 0.0519344
-0.177316 0.976505 0.122465
-0.177316 0.976505 0.122465
-0.315903 0.935334 0.159237
-0.312028 0.947263 0.0730189
-3.76761e-07 0.999903 0.0139029
-5.14328e-07 0.999916 0.0129195
-0.162927 0.986633 0.00324138
-0.162927 0.986633 0.00324138
-0.157124 0.98753 0.0098596
-3.76761e-07 0.999903 0.0139029
-3.97835e-07 0.998863 0.0476636
-0.171494 0.983815 0.0519344
-0.162927 0.986633 0.00324138
-0.162927 0.986633 0.00324138
-5.14328e-07 0.999916 0.0129195
-3.97835e-07 0.998863 0.0476636
-0.312028 0.947263 0.0730189
-0.305433 0.952214 -0.000118169
-0.162927 0.986633 0.00324138
-0.162927 0.986633 0.00324138
-0.171494 0.983815 0.0519344
-0.312028 0.947263 0.0730189
-0.298838 0.954302 -0.00166828
-0.157124 0.98753 0.0098596
-0.162927 0.986633 0.00324138
-0.162927 0.986633 0.00324138
-0.305433 0.952214 -0.000118169
-0.298838 0.954302 -0.00166828
-8.68143e-08 0.999989 0.00472051
-3.73908e-08 0.999944 0.0106239
-0.15631 0.987549 0.0177495
-0.15631 0.987549 0.0177495
-0.162155 0.986752 -0.00519582
-8.68143e-08 0.999989 0.00472051
-3.76761e-07 0.999903 0.0139029
-0.157124 0.98753 0.0098596
-0.15631 0.987549 0.0177495
-0.15631 0.987549 0.0177495
-3.73908e-08 0.999944 0.0106239
-3.76761e-07 0.999903 0.0139029
-0.298838 0.954302 -0.00166828
-0.293565 0.955932 0.00360201
-0.15631 0.987549 0.0177495
-0.15631 0.987549 0.0177495
-0.157124 0.98753 0.0098596
-0.298838 0.954302 -0.00166828
-0.295044 0.953793 -0.0568102
-0.162155 0.986752 -0.00519582
-0.15631 0.987549 0.0177495
-0.15631 0.987549 0.0177495
-0.293565 0.955932 0.00360201
-0.295044 0.953793 -0.0568102
-0.295044 0.953793 -0.0568102
-0.303194 0.950927 -0.0617355
-0.183027 0.982223 -0.0417024
-0.183027 0.982223 -0.0417024
-0.162155 0.986752 -0.00519582
-0.295044 0.953793 -0.0568102
-0.280287 0.959738 -0.0185013
-0.15148 0.988318 -0.0167679
-0.183027 0.982223 -0.0417024
-0.183027 0.982223 -0.0417024
-0.303194 0.950927 -0.0617355
-0.280287 0.959738 -0.0185013
-8.68143e-08 0.999989 0.00472051
-0.162155 0.986752 -0.00519582
-0.183027 0.982223 -0.0417024
-0.183027 0.982223 -0.0417024
-0.15148 0.988318 -0.0167679
-8.68143e-08 0.999989 0.00472051
-2.37946e-08 1 -6.02474e-05
-2.80004e-08 0.999802 0.0198911
-0.132827 0.991134 -0.00319033
-0.132827 0.991134 -0.00319033
-0.122262 0.992495 -0.00224871
-2.37946e-08 1 -6.02474e-05
-8.68143e-08 0.999989 0.00472051
-0.15148 0.988318 -0.0167679
-0.132827 0.991134 -0.00319033
-0.132827 0.991134 -0.00319033
-2.80004e-08 0.999802 0.0198911
-8.68143e-08 0.999989 0.00472051
-0.280287 0.959738 -0.0185013
-0.264155 0.964296 -0.0188674
-0.132827 0.991134 -0.00319033
-0.132827 0.991134 -0.00319033
-0.15148 0.988318 -0.0167679
-0.280287 0.959738 -0.0185013
-0.256031 0.966646 -0.00662819
-0.122262 0.992495 -0.00224871
-0.132827 0.991134 -0.00319033
-0.132827 0.991134 -0.00319033
-0.264155 0.964296 -0.0188674
-0.256031 0.966646 -0.00662819
-1.87046e-09 0.990418 -0.138104
-2.42815e-08 0.999202 -0.0399393
-0.12463 0.991418 -0.0394638
-0.12463 0.991418 -0.0394638
-0.133625 0.982185 -0.132123
-1.87046e-09 0.990418 -0.138104
-2.37946e-08 1 -6.02474e-05
-0.122262 0.992495 -0.00224871
-0.12463 0.991418 -0.0394638
-0.12463 0.991418 -0.0394638
-2.42815e-08 0.999202 -0.0399393
-2.37946e-08 1 -6.02474e-05
-0.256031 0.966646 -0.00662819
-0.256342 0.966043 -0.0323947
-0.12463 0.991418 -0.0394638
-0.12463 0.991418 -0.0394638
-0.122262 0.992495 -0.00224871
-0.256031 0.966646 -0.00662819
-0.272431 0.955779 -0.110764
-0.133625 0.982185 -0.132123
-0.12463 0.991418 -0.0394638
-0.12463 0.991418 -0.0394638
-0.256342 0.966043 -0.0323947
-0.272431 0.955779 -0.110764
-0.715602 -0.69743 -0.0387953
-0.696489 -0.71364 -0.0749717
-0.753295 -0.638239 -0.158738
-0.753295 -0.638239 -0.158738
-0.823881 -0.565473 -0.0382125
-0.715602 -0.69743 -0.0387953
-0.329694 -0.697369 -0.636379
-0.47022 -0.708176 -0.526669
-0.753295 -0.638239 -0.158738
-0.753295 -0.638239 -0.158738
-0.696489 -0.71364 -0.0749717
-0.329694 -0.697369 -0.636379
-0.444259 -0.703653 -0.554532
-0.823881 -0.565473 -0.0382125
-0.753295 -0.638239 -0.158738
-0.753295 -0.638239 -0.158738
-0.47022 -0.708176 -0.526669
-0.444259 -0.703653 -0.554532
0.467618 -0.312462 -0.826862
0.140307 -0.557929 -0.817942
0.691884 0.0254915 -0.721558
0.691884 0.0254915 -0.721558
0.761196 0.190513 -0.619907
0.467618 -0.312462 -0.826862
0.553085 -0.743917 -0.375079
0.798843 0.11878 -0.589695
0.691884 0.0254915 -0.721558
0.691884 0.0254915 -0.721558
0.140307 -0.557929 -0.817942
0.553085 -0.743917 -0.375079
0.674526 0.266109 -0.688623
0.690404 0.298444 -0.658994
0.691884 0.0254915 -0.721558
0.691884 0.0254915 -0.721558
0.798843 0.11878 -0.589695
0.674526 0.266109 -0.688623
0.681151 0.270692 -0.680265
0.761196 0.190513 -0.619907
0.691884 0.0254915 -0.721558
0.691884 0.0254915 -0.721558
0.690404 0.298444 -0.658994
0.681151 0.270692 -0.680265
0.467618 -0.312462 -0.826862
-0.128518 -0.688749 -0.713518
-0.157924 -0.709141 -0.687153
-0.157924 -0.709141 -0.687153
0.140307 -0.557929 -0.817942
0.467618 -0.312462 -0.826862
-0.414798 -0.760231 -0.499991
-0.414791 -0.760232 -0.499995
-0.157924 -0.709141 -0.687153
-0.157924 -0.709141 -0.687153
-0.128518 -0.688749 -0.713518
-0.414798 -0.760231 -0.499991
0.553085 -0.743917 -0.375079
0.140307 -0.557929 -0.817942
-0.157924 -0.709141 -0.687153
-0.157924 -0.709141 -0.687153
-0.414791 -0.760232 -0.499995
0.553085 -0.743917 -0.375079
-0.455838 -0.867332 -0.199865
-0.294444 -0.897361 -0.328705
-0.365467 -0.917678 -0.15589
-0.365467 -0.917678 -0.15589
-0.472152 -0.880552 -0.0412472
-0.455838 -0.867332 -0.199865
-0.513592 -0.853454 -0.0885418
-0.502628 -0.862439 -0.0597034
-0.365467 -0.917678 -0.15589
-0.365467 -0.917678 -0.15589
-0.294444 -0.897361 -0.328705
-0.513592 -0.853454 -0.0885418
-0.71232 -0.699147 -0.0615931
-0.497628 -0.857101 -0.13321
-0.365467 -0.917678 -0.15589
-0.365467 -0.917678 -0.15589
-0.502628 -0.862439 -0.0597034
-0.71232 -0.699147 -0.0615931
-0.619583 -0.784475 -0.0267442
-0.472152 -0.880552 -0.0412472
-0.365467 -0.917678 -0.15589
-0.365467 -0.917678 -0.15589
-0.497628 -0.857101 -0.13321
-0.619583 -0.784475 -0.0267442
-0.513592 -0.853454 -0.0885418
-0.596574 -0.801504 0.0411128
-0.644298 -0.760033 0.0850281
-0.644298 -0.760033 0.0850281
-0.502628 -0.862439 -0.0597034
-0.513592 -0.853454 -0.0885418
-0.628961 -0.75929 0.166996
-0.68102 -0.720069 0.133089
-0.644298 -0.760033 0.0850281
-0.644298 -0.760033 0.0850281
-0.596574 -0.801504 0.0411128
-0.628961 -0.75929 0.166996
-0.731786 -0.674707 0.0962293
-0.765257 -0.631009 0.127315
-0.644298 -0.760033 0.0850281
-0.644298 -0.760033 0.0850281
-0.68102 -0.720069 0.133089
-0.731786 -0.674707 0.0962293
-0.71232 -0.699147 -0.0615931
-0.502628 -0.862439 -0.0597034
-0.644298 -0.760033 0.0850281
-0.644298 -0.760033 0.0850281
-0.765257 -0.631009 0.127315
-0.71232 -0.699147 -0.0615931
-0.802545 -0.555647 0.217207
-0.759985 -0.568396 0.315196
-0.674112 -0.72068 0.161844
-0.674112 -0.72068 0.161844
-0.668897 -0.741172 -0.0569352
-0.802545 -0.555647 0.217207
-0.734555 -0.60302 0.311122
-0.639392 -0.729504 0.242903
-0.674112 -0.72068 0.161844
-0.674112 -0.72068 0.161844
-0.759985 -0.568396 0.315196
-0.734555 -0.60302 0.311122
-0.628961 -0.75929 0.166996
-0.596574 -0.801504 0.0411128
-0.674112 -0.72068 0.161844
-0.674112 -0.72068 0.161844
-0.639392 -0.729504 0.242903
-0.628961 -0.75929 0.166996
-0.513592 -0.853454 -0.0885418
-0.668897 -0.741172 -0.0569352
-0.674112 -0.72068 0.161844
-0.674112 -0.72068 0.161844
-0.596574 -0.801504 0.0411128
-0.513592 -0.853454 -0.0885418
0.06181 0.992321 -0.107142
-0.920096 0.313969 0.234193
-0.882567 0.429777 0.190701
-0.882567 0.429777 0.190701
0.0900811 0.99206 -0.0877658
0.06181 0.992321 -0.107142
-0.825804 -0.539016 0.165857
-0.842291 -0.519025 0.145462
-0.882567 0.429777 0.190701
-0.882567 0.429777 0.190701
-0.920096 0.313969 0.234193
-0.825804 -0.539016 0.165857
-0.882206 -0.408533 0.234124
-0.802525 0.552263 0.225741
-0.882567 0.429777 0.190701
-0.882567 0.429777 0.190701
-0.842291 -0.519025 0.145462
-0.882206 -0.408533 0.234124
0.0780656 0.986059 -0.146947
0.0900811 0.99206 -0.0877658
-0.882567 0.429777 0.190701
-0.882567 0.429777 0.190701
-0.802525 0.552263 0.225741
0.0780656 0.986059 -0.146947
-0.865021 -0.44897 0.223975
-0.919053 -0.243422 0.309978
-0.895672 -0.344426 0.281324
-0.895672 -0.344426 0.281324
-0.847655 -0.490032 0.203346
-0.865021 -0.44897 0.223975
-0.607243 -0.684644 0.403137
-0.578354 -0.71533 0.392187
-0.895672 -0.344426 0.281324
-0.895672 -0.344426 0.281324
-0.919053 -0.243422 0.309978
-0.607243 -0.684644 0.403137
-0.550864 -0.770666 0.320349
-0.876826 -0.440083 0.193656
-0.895672 -0.344426 0.281324
-0.895672 -0.344426 0.281324
-0.578354 -0.71533 0.392187
-0.550864 -0.770666 0.320349
-0.829208 -0.5313 0.173593
-0.847655 -0.490032 0.203346
-0.895672 -0.344426 0.281324
-0.895672 -0.344426 0.281324
-0.876826 -0.440083 0.193656
-0.829208 -0.5313 0.173593
-0.607243 -0.684644 0.403137
-0.0483068 -0.933857 0.35437
0.0456035 -0.93441 0.353267
0.0456035 -0.93441 0.353267
-0.578354 -0.71533 0.392187
-0.607243 -0.684644 0.403137
0.363913 -0.861266 0.354666
0.420756 -0.837464 0.348739
0.0456035 -0.93441 0.353267
0.0456035 -0.93441 0.353267
-0.0483068 -0.933857 0.35437
0.363913 -0.861266 0.354666
0.488441 -0.820058 0.298213
0.145862 -0.930948 0.334755
0.0456035 -0.93441 0.353267
0.0456035 -0.93441 0.353267
0.420756 -0.837464 0.348739
0.488441 -0.820058 0.298213
-0.550864 -0.770666 0.320349
-0.578354 -0.71533 0.392187
0.0456035 -0.93441 0.353267
0.0456035 -0.93441 0.353267
0.145862 -0.930948 0.334755
-0.550864 -0.770666 0.320349
0.363913 -0.861266 0.354666
0.726516 -0.619199 0.297938
0.768701 -0.588543 0.25043
0.768701 -0.588543 0.25043
0.420756 -0.837464 0.348739
0.363913 -0.861266 0.354666
0.948447 -0.275371 0.156902
0.952518 -0.282357 0.113946
0.768701 -0.588543 0.25043
0.768701 -0.588543 0.25043
0.726516 -0.619199 0.297938
0.948447 -0.275371 0.156902
0.90464 -0.423382 0.0487158
0.776342 -0.602544 0.185025
0.768701 -0.588543 0.25043
0.768701 -0.588543 0.25043
0.952518 -0.282357 0.113946
0.90464 -0.423382 0.0487158
0.488441 -0.820058 0.298213
0.420756 -0.837464 0.348739
0.768701 -0.588543 0.25043
0.768701 -0.588543 0.25043
0.776342 -0.602544 0.185025
0.488441 -0.820058 0.298213
0.948447 -0.275371 0.156902
0.99558 -0.0419227 0.0840397
0.999275 -0.030691 0.0225166
0.999275 -0.030691 0.0225166
0.952518 -0.282357 0.113946
0.948447 -0.275371 0.156902
0.940118 0.328638 -0.0904118
0.942668 0.312176 -0.117993
0.999275 -0.030691 0.0225166
0.999275 -0.030691 0.0225166
0.99558 -0.0419227 0.0840397
0.940118 0.328638 -0.0904118
0.947685 0.204269 -0.245292
0.98182 -0.154723 -0.10996
0.999275 -0.030691 0.0225166
0.999275 -0.030691 0.0225166
0.942668 0.312176 -0.117993
0.947685 0.204269 -0.245292
0.90464 -0.423382 0.0487158
0.952518 -0.282357 0.113946
0.999275 -0.030691 0.0225166
0.999275 -0.030691 0.0225166
0.98182 -0.154723 -0.10996
0.90464 -0.423382 0.0487158
0.940118 0.328638 -0.0904118
0.782183 0.575636 -0.238397
0.795042 0.549861 -0.25605
0.795042 0.549861 -0.25605
0.942668 0.312176 -0.117993
0.940118 0.328638 -0.0904118
0.629718 0.708235 -0.319152
0.624747 0.701367 -0.343185
0.795042 0.549861 -0.25605
0.795042 0.549861 -0.25605
0.782183 0.575636 -0.238397
0.629718 0.708235 -0.319152
0.619179 0.692265 -0.370657
0.801546 0.497971 -0.330981
0.795042 0.549861 -0.25605
0.795042 0.549861 -0.25605
0.624747 0.701367 -0.343185
0.619179 0.692265 -0.370657
0.947685 0.204269 -0.245292
0.942668 0.312176 -0.117993
0.795042 0.549861 -0.25605
0.795042 0.549861 -0.25605
0.801546 0.497971 -0.330981
0.947685 0.204269 -0.245292
0.629718 0.708235 -0.319152
0.526849 0.788341 -0.317724
0.505294 0.804547 -0.312061
0.505294 0.804547 -0.312061
0.624747 0.701367 -0.343185
0.629718 0.708235 -0.319152
0.06181 0.992321 -0.107142
0.0900811 0.99206 -0.0877658
0.505294 0.804547 -0.312061
0.505294 0.804547 -0.312061
0.526849 0.788341 -0.317724
0.06181 0.992321 -0.107142
0.0780656 0.986059 -0.146947
0.466485 0.814429 -0.345104
0.505294 0.804547 -0.312061
0.505294 0.804547 -0.312061
0.0900811 0.99206 -0.0877658
0.0780656 0.986059 -0.146947
0.619179 0.692265 -0.370657
0.624747 0.701367 -0.343185
0.505294 0.804547 -0.312061
0.505294 0.804547 -0.312061
0.466485 0.814429 -0.345104
0.619179 0.692265 -0.370657
-0.579938 -0.76934 0.267934
-0.543277 -0.777879 0.315839
-0.595819 -0.780802 0.188012
-0.595819 -0.780802 0.188012
-0.618722 -0.77266 0.142058
-0.579938 -0.76934 0.267934
-0.526674 -0.735952 0.425428
-0.588604 -0.752172 0.296281
-0.595819 -0.780802 0.188012
-0.595819 -0.780802 0.188012
-0.543277 -0.777879 0.315839
-0.526674 -0.735952 0.425428
-0.581288 -0.806834 0.105466
-0.627387 -0.774701 0.0788989
-0.595819 -0.780802 0.188012
-0.595819 -0.780802 0.188012
-0.588604 -0.752172 0.296281
-0.581288 -0.806834 0.105466
-0.64748 -0.760956 0.0414119
-0.618722 -0.77266 0.142058
-0.595819 -0.780802 0.188012
-0.595819 -0.780802 0.188012
-0.627387 -0.774701 0.0788989
-0.64748 -0.760956 0.0414119
-0.526674 -0.735952 0.425428
-0.543277 -0.777879 0.315839
-0.540147 -0.722718 0.431185
-0.540147 -0.722718 0.431185
-0.512849 -0.708659 0.484549
-0.526674 -0.735952 0.425428
-0.579938 -0.76934 0.267934
-0.582964 -0.714641 0.386577
-0.540147 -0.722718 0.431185
-0.540147 -0.722718 0.431185
-0.543277 -0.777879 0.315839
-0.579938 -0.76934 0.267934
-0.701504 -0.576955 0.418349
-0.687937 -0.542 0.482679
-0.540147 -0.722718 0.431185
-0.540147 -0.722718 0.431185
-0.582964 -0.714641 0.386577
-0.701504 -0.576955 0.418349
-0.709721 -0.592536 0.381047
-0.512849 -0.708659 0.484549
-0.540147 -0.722718 0.431185
-0.540147 -0.722718 0.431185
-0.687937 -0.542 0.482679
-0.709721 -0.592536 0.381047
-0.709721 -0.592536 0.381047
-0.687937 -0.542 0.482679
-0.860944 -0.341133 0.377363
-0.860944 -0.341133 0.377363
-0.904657 -0.356051 0.234144
-0.709721 -0.592536 0.381047
-0.701504 -0.576955 0.418349
-0.834382 -0.397428 0.381912
-0.860944 -0.341133 0.377363
-0.860944 -0.341133 0.377363
-0.687937 -0.542 0.482679
-0.701504 -0.576955 0.418349
-0.873941 -0.361656 0.324704
-0.891538 -0.345424 0.292989
-0.860944 -0.341133 0.377363
-0.860944 -0.341133 0.377363
-0.834382 -0.397428 0.381912
-0.873941 -0.361656 0.324704
-0.901686 -0.36924 0.224998
-0.904657 -0.356051 0.234144
-0.860944 -0.341133 0.377363
-0.860944 -0.341133 0.377363
-0.891538 -0.345424 0.292989
-0.901686 -0.36924 0.224998
-0.262723 -0.925276 0.273571
-0.275035 -0.897841 0.343855
-0.191031 -0.905517 0.378875
-0.191031 -0.905517 0.378875
-0.169455 -0.938302 0.301454
-0.262723 -0.925276 0.273571
-0.287894 -0.951893 0.104961
-0.192738 -0.961516 0.195805
-0.191031 -0.905517 0.378875
-0.191031 -0.905517 0.378875
-0.275035 -0.897841 0.343855
-0.287894 -0.951893 0.104961
-0.102924 -0.964136 0.24464
-0.063271 -0.906154 0.418188
-0.191031 -0.905517 0.378875
-0.191031 -0.905517 0.378875
-0.192738 -0.961516 0.195805
-0.102924 -0.964136 0.24464
-0.0864439 -0.947181 0.308828
-0.169455 -0.938302 0.301454
-0.191031 -0.905517 0.378875
-0.191031 -0.905517 0.378875
-0.063271 -0.906154 0.418188
-0.0864439 -0.947181 0.308828
-0.287894 -0.951893 0.104961
-0.275035 -0.897841 0.343855
-0.335882 -0.871232 0.357964
-0.335882 -0.871232 0.357964
-0.334018 -0.904375 0.265588
-0.287894 -0.951893 0.104961
-0.262723 -0.925276 0.273571
-0.351709 -0.902953 0.246934
-0.335882 -0.871232 0.357964
-0.335882 -0.871232 0.357964
-0.275035 -0.897841 0.343855
-0.262723 -0.925276 0.273571
-0.444419 -0.858064 0.257327
-0.404263 -0.828972 0.386494
-0.335882 -0.871232 0.357964
-0.335882 -0.871232 0.357964
-0.351709 -0.902953 0.246934
-0.444419 -0.858064 0.257327
-0.384481 -0.856724 0.3438
-0.334018 -0.904375 0.265588
-0.335882 -0.871232 0.357964
-0.335882 -0.871232 0.357964
-0.404263 -0.828972 0.386494
-0.384481 -0.856724 0.3438
-0.384481 -0.856724 0.3438
-0.404263 -0.828972 0.386494
-0.466762 -0.749996 0.468656
-0.466762 -0.749996 0.468656
-0.437447 -0.778976 0.449261
-0.384481 -0.856724 0.3438
-0.444419 -0.858064 0.257327
-0.527908 -0.797294 0.292636
-0.466762 -0.749996 0.468656
-0.466762 -0.749996 0.468656
-0.404263 -0.828972 0.386494
-0.444419 -0.858064 0.257327
-0.631809 -0.698715 0.335581
-0.56281 -0.616512 0.550598
-0.466762 -0.749996 0.468656
-0.466762 -0.749996 0.468656
-0.527908 -0.797294 0.292636
-0.631809 -0.698715 0.335581
-0.561488 -0.652182 0.509304
-0.437447 -0.778976 0.449261
-0.466762 -0.749996 0.468656
-0.466762 -0.749996 0.468656
-0.56281 -0.616512 0.550598
-0.561488 -0.652182 0.509304
-0.561488 -0.652182 0.509304
-0.56281 -0.616512 0.550598
-0.753027 -0.462227 0.46829
-0.753027 -0.462227 0.46829
-0.76752 -0.472034 0.433702
-0.561488 -0.652182 0.509304
-0.631809 -0.698715 0.335581
-0.766028 -0.55523 0.323914
-0.753027 -0.462227 0.46829
-0.753027 -0.462227 0.46829
-0.56281 -0.616512 0.550598
-0.631809 -0.698715 0.335581
-0.920755 -0.358496 0.153917
-0.92756 -0.285879 0.240636
-0.753027 -0.462227 0.46829
-0.753027 -0.462227 0.46829
-0.766028 -0.55523 0.323914
-0.920755 -0.358496 0.153917
-0.937116 -0.297896 0.181855
-0.76752 -0.472034 0.433702
-0.753027 -0.462227 0.46829
-0.753027 -0.462227 0.46829
-0.92756 -0.285879 0.240636
-0.937116 -0.297896 0.181855
-0.937116 -0.297896 0.181855
-0.92756 -0.285879 0.240636
-0.975693 -0.217764 0.0245445
-0.975693 -0.217764 0.0245445
-0.973643 -0.225949 -0.0310875
-0.937116 -0.297896 0.181855
-0.920755 -0.358496 0.153917
-0.968661 -0.24746 0.0214293
-0.975693 -0.217764 0.0245445
-0.975693 -0.217764 0.0245445
-0.92756 -0.285879 0.240636
-0.920755 -0.358496 0.153917
-0.969632 -0.232723 0.0751878
-0.96297 -0.262891 0.0598158
-0.975693 -0.217764 0.0245445
-0.975693 -0.217764 0.0245445
-0.968661 -0.24746 0.0214293
-0.969632 -0.232723 0.0751878
-0.960778 -0.275338 0.0330824
-0.973643 -0.225949 -0.0310875
-0.975693 -0.217764 0.0245445
-0.975693 -0.217764 0.0245445
-0.96297 -0.262891 0.0598158
-0.960778 -0.275338 0.0330824
3.75297e-08 -0.811653 0.584139
1.18103e-07 -0.805483 0.592619
-0.239942 -0.787114 0.568224
-0.239942 -0.787114 0.568224
-0.265084 -0.77813 0.569425
3.75297e-08 -0.811653 0.584139
-7.17355e-07 -0.832648 0.553803
-0.209981 -0.814164 0.541337
-0.239942 -0.787114 0.568224
-0.239942 -0.787114 0.568224
1.18103e-07 -0.805483 0.592619
-7.17355e-07 -0.832648 0.553803
-0.45931 -0.756415 0.465694
-0.525858 -0.686394 0.502331
-0.239942 -0.787114 0.568224
-0.239942 -0.787114 0.568224
-0.209981 -0.814164 0.541337
-0.45931 -0.756415 0.465694
-0.56595 -0.661273 0.492359
-0.265084 -0.77813 0.569425
-0.239942 -0.787114 0.568224
-0.239942 -0.787114 0.568224
-0.525858 -0.686394 0.502331
-0.56595 -0.661273 0.492359
-0.64748 -0.760956 0.0414119
-0.627387 -0.774701 0.0788989
-0.59511 -0.798606 -0.0898517
-0.59511 -0.798606 -0.0898517
-0.652122 -0.754481 -0.0741276
-0.64748 -0.760956 0.0414119
-0.581288 -0.806834 0.105466
-0.543462 -0.836612 -0.0687669
-0.59511 -0.798606 -0.0898517
-0.59511 -0.798606 -0.0898517
-0.627387 -0.774701 0.0788989
-0.581288 -0.806834 0.105466
-0.557204 -0.809136 -0.186609
-0.576475 -0.777624 -0.250954
-0.59511 -0.798606 -0.0898517
-0.59511 -0.798606 -0.0898517
-0.543462 -0.836612 -0.0687669
-0.557204 -0.809136 -0.186609
-0.651177 -0.723579 -0.228915
-0.652122 -0.754481 -0.0741276
-0.59511 -0.798606 -0.0898517
-0.59511 -0.798606 -0.0898517
-0.576475 -0.777624 -0.250954
-0.651177 -0.723579 -0.228915
-0.960778 -0.275338 0.0330824
-0.96297 -0.262891 0.0598158
-0.958381 -0.233291 0.164563
-0.958381 -0.233291 0.164563
-0.944193 -0.279001 0.175093
-0.960778 -0.275338 0.0330824
-0.969632 -0.232723 0.0751878
-0.967695 -0.197071 0.157254
-0.958381 -0.233291 0.164563
-0.958381 -0.233291 0.164563
-0.96297 -0.262891 0.0598158
-0.969632 -0.232723 0.0751878
-0.964585 -0.262526 0.0256094
-0.95893 -0.281695 0.033178
-0.958381 -0.233291 0.164563
-0.958381 -0.233291 0.164563
-0.967695 -0.197071 0.157254
-0.964585 -0.262526 0.0256094
-0.943873 -0.322851 0.069791
-0.944193 -0.279001 0.175093
-0.958381 -0.233291 0.164563
-0.958381 -0.233291 0.164563
-0.95893 -0.281695 0.033178
-0.943873 -0.322851 0.069791
5.53246e-07 -0.952205 0.305461
5.41395e-07 -0.898683 0.438598
0.025212 -0.901132 0.432811
0.025212 -0.901132 0.432811
0.00407313 -0.956608 0.29135
5.53246e-07 -0.952205 0.305461
1.75889e-07 -0.955065 0.296398
-0.00380579 -0.953402 0.301678
0.025212 -0.901132 0.432811
0.025212 -0.901132 0.432811
5.41395e-07 -0.898683 0.438598
1.75889e-07 -0.955065 0.296398
-0.0864439 -0.947181 0.308828
-0.063271 -0.906154 0.418188
0.025212 -0.901132 0.432811
0.025212 -0.901132 0.432811
-0.00380579 -0.953402 0.301678
-0.0864439 -0.947181 0.308828
-0.102924 -0.964136 0.24464
0.00407313 -0.956608 0.29135
0.025212 -0.901132 0.432811
0.025212 -0.901132 0.432811
-0.063271 -0.906154 0.418188
-0.102924 -0.964136 0.24464
-0.829433 -0.477381 -0.290082
-0.811778 -0.50014 -0.301457
-0.912762 -0.375157 -0.161626
-0.912762 -0.375157 -0.161626
-0.916487 -0.358059 -0.178452
-0.829433 -0.477381 -0.290082
-0.78815 -0.572429 -0.226151
-0.900553 -0.419708 -0.113356
-0.912762 -0.375157 -0.161626
-0.912762 -0.375157 -0.161626
-0.811778 -0.50014 -0.301457
-0.78815 -0.572429 -0.226151
-0.943873 -0.322851 0.069791
-0.95893 -0.281695 0.033178
-0.912762 -0.375157 -0.161626
-0.912762 -0.375157 -0.161626
-0.900553 -0.419708 -0.113356
-0.943873 -0.322851 0.069791
-0.964585 -0.262526 0.0256094
-0.916487 -0.358059 -0.178452
-0.912762 -0.375157 -0.161626
-0.912762 -0.375157 -0.161626
-0.95893 -0.281695 0.033178
-0.964585 -0.262526 0.0256094
-0.901686 -0.36924 0.224998
-0.891538 -0.345424 0.292989
-0.768071 -0.515339 0.380122
-0.768071 -0.515339 0.380122
-0.73417 -0.594659 0.327682
-0.901686 -0.36924 0.224998
-0.873941 -0.361656 0.324704
-0.797039 -0.47947 0.367203
-0.768071 -0.515339 0.380122
-0.768071 -0.515339 0.380122
-0.891538 -0.345424 0.292989
-0.873941 -0.361656 0.324704
-0.56595 -0.661273 0.492359
-0.525858 -0.686394 0.502331
-0.768071 -0.515339 0.380122
-0.768071 -0.515339 0.380122
-0.797039 -0.47947 0.367203
-0.56595 -0.661273 0.492359
-0.45931 -0.756415 0.465694
-0.73417 -0.594659 0.327682
-0.768071 -0.515339 0.380122
-0.768071 -0.515339 0.380122
-0.525858 -0.686394 0.502331
-0.45931 -0.756415 0.465694
-0.651177 -0.723579 -0.228915
-0.576475 -0.777624 -0.250954
-0.676773 -0.663373 -0.319241
-0.676773 -0.663373 -0.319241
-0.701303 -0.621289 -0.349534
-0.651177 -0.723579 -0.228915
-0.557204 -0.809136 -0.186609
-0.634503 -0.726874 -0.262792
-0.676773 -0.663373 -0.319241
-0.676773 -0.663373 -0.319241
-0.576475 -0.777624 -0.250954
-0.557204 -0.809136 -0.186609
-0.78815 -0.572429 -0.226151
-0.811778 -0.50014 -0.301457
-0.676773 -0.663373 -0.319241
-0.676773 -0.663373 -0.319241
-0.634503 -0.726874 -0.262792
-0.78815 -0.572429 -0.226151
-0.829433 -0.477381 -0.290082
-0.701303 -0.621289 -0.349534
-0.676773 -0.663373 -0.319241
-0.676773 -0.663373 -0.319241
-0.811778 -0.50014 -0.301457
-0.829433 -0.477381 -0.290082
-0.803235 -0.327018 -0.497867
-0.431569 0.016307 -0.901933
-0.471801 -0.18419 -0.862252
-0.471801 -0.18419 -0.862252
-0.749553 -0.486395 -0.448988
-0.803235 -0.327018 -0.497867
-0.112696 0.163797 -0.980036
-0.184032 -0.106948 -0.977085
-0.471801 -0.18419 -0.862252
-0.471801 -0.18419 -0.862252
-0.431569 0.016307 -0.901933
-0.112696 0.163797 -0.980036
-0.515784 -0.535169 -0.669
-0.749553 -0.486395 -0.448988
-0.471801 -0.18419 -0.862252
-0.471801 -0.18419 -0.862252
-0.184032 -0.106948 -0.977085
-0.515784 -0.535169 -0.669
-0.112696 0.163797 -0.980036
-0.431569 0.016307 -0.901933
-0.326962 0.0660823 -0.942724
-0.326962 0.0660823 -0.942724
-0.103763 0.192418 -0.975812
-0.112696 0.163797 -0.980036
-0.803235 -0.327018 -0.497867
-0.751729 -0.267529 -0.60277
-0.326962 0.0660823 -0.942724
-0.326962 0.0660823 -0.942724
-0.431569 0.016307 -0.901933
-0.803235 -0.327018 -0.497867
-0.668306 -0.227448 -0.708261
-0.238686 0.104327 -0.965477
-0.326962 0.0660823 -0.942724
-0.326962 0.0660823 -0.942724
-0.751729 -0.267529 -0.60277
-0.668306 -0.227448 -0.708261
-0.099194 0.152618 -0.983295
-0.103763 0.192418 -0.975812
-0.326962 0.0660823 -0.942724
-0.326962 0.0660823 -0.942724
-0.238686 0.104327 -0.965477
-0.099194 0.152618 -0.983295
-0.668306 -0.227448 -0.708261
-0.598959 -0.139484 -0.788538
-0.240367 0.0874625 -0.966734
-0.240367 0.0874625 -0.966734
-0.238686 0.104327 -0.965477
-0.668306 -0.227448 -0.708261
-0.585897 -0.0292915 -0.809856
-0.266641 0.16414 -0.949716
-0.240367 0.0874625 -0.966734
-0.240367 0.0874625 -0.966734
-0.598959 -0.139484 -0.788538
-0.585897 -0.0292915 -0.809856
-0.195065 0.0997839 -0.975701
-0.117331 0.101962 -0.987845
-0.240367 0.0874625 -0.966734
-0.240367 0.0874625 -0.966734
-0.266641 0.16414 -0.949716
-0.195065 0.0997839 -0.975701
-0.099194 0.152618 -0.983295
-0.238686 0.104327 -0.965477
-0.240367 0.0874625 -0.966734
-0.240367 0.0874625 -0.966734
-0.117331 0.101962 -0.987845
-0.099194 0.152618 -0.983295
-0.563448 -0.661555 -0.494844
-0.751793 -0.44642 -0.485301
-0.556816 -0.287968 -0.779122
-0.556816 -0.287968 -0.779122
-0.480537 -0.32271 -0.81544
-0.563448 -0.661555 -0.494844
-0.737633 -0.567861 -0.365283
-0.56794 -0.476229 -0.671304
-0.556816 -0.287968 -0.779122
-0.556816 -0.287968 -0.779122
-0.751793 -0.44642 -0.485301
-0.737633 -0.567861 -0.365283
-0.420317 -0.188232 -0.887639
-0.440466 -0.0241551 -0.897444
-0.556816 -0.287968 -0.779122
-0.556816 -0.287968 -0.779122
-0.56794 -0.476229 -0.671304
-0.420317 -0.188232 -0.887639
-0.663629 -0.00113884 -0.748061
-0.480537 -0.32271 -0.81544
-0.556816 -0.287968 -0.779122
-0.556816 -0.287968 -0.779122
-0.440466 -0.0241551 -0.897444
-0.663629 -0.00113884 -0.748061
-0.398212 -0.905595 -0.146032
-0.215407 -0.968212 -0.127141
-0.291828 -0.751659 -0.591477
-0.291828 -0.751659 -0.591477
-0.438102 -0.731644 -0.522268
-0.398212 -0.905595 -0.146032
2.34702e-07 -0.991016 -0.13374
2.01265e-07 -0.743071 -0.669213
-0.291828 -0.751659 -0.591477
-0.291828 -0.751659 -0.591477
-0.215407 -0.968212 -0.127141
2.34702e-07 -0.991016 -0.13374
-3.45253e-08 -0.38542 -0.922741
-0.303479 -0.383174 -0.872398
-0.291828 -0.751659 -0.591477
-0.291828 -0.751659 -0.591477
2.01265e-07 -0.743071 -0.669213
-3.45253e-08 -0.38542 -0.922741
-0.405472 -0.376528 -0.832958
-0.438102 -0.731644 -0.522268
-0.291828 -0.751659 -0.591477
-0.291828 -0.751659 -0.591477
-0.303479 -0.383174 -0.872398
-0.405472 -0.376528 -0.832958
-0.585897 -0.0292915 -0.809856
-0.598959 -0.139484 -0.788538
-0.794692 -0.452991 -0.40406
-0.794692 -0.452991 -0.40406
-0.792619 -0.343829 -0.503524
-0.585897 -0.0292915 -0.809856
-0.668306 -0.227448 -0.708261
-0.817367 -0.488586 -0.305278
-0.794692 -0.452991 -0.40406
-0.794692 -0.452991 -0.40406
-0.598959 -0.139484 -0.788538
-0.668306 -0.227448 -0.708261
-0.808391 -0.5278 -0.260638
-0.778685 -0.563865 -0.275148
-0.794692 -0.452991 -0.40406
-0.794692 -0.452991 -0.40406
-0.817367 -0.488586 -0.305278
-0.808391 -0.5278 -0.260638
-0.782689 -0.51978 -0.342384
-0.792619 -0.343829 -0.503524
-0.794692 -0.452991 -0.40406
-0.794692 -0.452991 -0.40406
-0.778685 -0.563865 -0.275148
-0.782689 -0.51978 -0.342384
-0.873187 -0.473639 -0.114933
-0.899008 -0.409415 -0.155449
-0.893029 -0.348833 -0.284281
-0.893029 -0.348833 -0.284281
-0.87618 -0.443469 -0.188795
-0.873187 -0.473639 -0.114933
-0.917067 0.148776 -0.369938
-0.870813 0.179065 -0.457843
-0.893029 -0.348833 -0.284281
-0.893029 -0.348833 -0.284281
-0.899008 -0.409415 -0.155449
-0.917067 0.148776 -0.369938
-0.89545 0.156374 -0.416794
-0.891831 -0.294647 -0.343251
-0.893029 -0.348833 -0.284281
-0.893029 -0.348833 -0.284281
-0.870813 0.179065 -0.457843
-0.89545 0.156374 -0.416794
-0.907027 -0.355191 -0.226145
-0.87618 -0.443469 -0.188795
-0.893029 -0.348833 -0.284281
-0.893029 -0.348833 -0.284281
-0.891831 -0.294647 -0.343251
-0.907027 -0.355191 -0.226145
-0.98047 -0.0401672 -0.192523
-0.93137 -0.319271 -0.174975
-0.948367 -0.250362 -0.194727
-0.948367 -0.250362 -0.194727
-0.983797 0.0104217 -0.178981
-0.98047 -0.0401672 -0.192523
-0.873187 -0.473639 -0.114933
-0.87618 -0.443469 -0.188795
-0.948367 -0.250362 -0.194727
-0.948367 -0.250362 -0.194727
-0.93137 -0.319271 -0.174975
-0.873187 -0.473639 -0.114933
-0.907027 -0.355191 -0.226145
-0.967472 -0.167717 -0.189393
-0.948367 -0.250362 -0.194727
-0.948367 -0.250362 -0.194727
-0.87618 -0.443469 -0.188795
-0.907027 -0.355191 -0.226145
-0.979076 0.0547307 -0.195998
-0.983797 0.0104217 -0.178981
-0.948367 -0.250362 -0.194727
-0.948367 -0.250362 -0.194727
-0.967472 -0.167717 -0.189393
-0.979076 0.0547307 -0.195998
-0.948029 0.0454367 -0.314925
-0.772557 0.399602 -0.493431
-0.771812 0.471089 -0.427063
-0.771812 0.471089 -0.427063
-0.953893 0.094348 -0.284931
-0.948029 0.0454367 -0.314925
-0.800826 0.327929 -0.501139
-0.824273 0.323718 -0.464523
-0.771812 0.471089 -0.427063
-0.771812 0.471089 -0.427063
-0.772557 0.399602 -0.493431
-0.800826 0.327929 -0.501139
-0.841456 0.313677 -0.439954
-0.74064 0.509234 -0.43833
-0.771812 0.471089 -0.427063
-0.771812 0.471089 -0.427063
-0.824273 0.323718 -0.464523
-0.841456 0.313677 -0.439954
-0.917067 0.148776 -0.369938
-0.953893 0.094348 -0.284931
-0.771812 0.471089 -0.427063
-0.771812 0.471089 -0.427063
-0.74064 0.509234 -0.43833
-0.917067 0.148776 -0.369938
-0.903567 -0.398513 -0.157334
-0.917599 -0.381217 -0.112628
-0.904074 -0.41938 -0.0822842
-0.904074 -0.41938 -0.0822842
-0.88281 -0.460706 -0.0916332
-0.903567 -0.398513 -0.157334
-0.948029 0.0454367 -0.314925
-0.953893 0.094348 -0.284931
-0.904074 -0.41938 -0.0822842
-0.904074 -0.41938 -0.0822842
-0.917599 -0.381217 -0.112628
-0.948029 0.0454367 -0.314925
-0.917067 0.148776 -0.369938
-0.899008 -0.409415 -0.155449
-0.904074 -0.41938 -0.0822842
-0.904074 -0.41938 -0.0822842
-0.953893 0.094348 -0.284931
-0.917067 0.148776 -0.369938
-0.873187 -0.473639 -0.114933
-0.88281 -0.460706 -0.0916332
-0.904074 -0.41938 -0.0822842
-0.904074 -0.41938 -0.0822842
-0.899008 -0.409415 -0.155449
-0.873187 -0.473639 -0.114933
-0.961601 -0.127933 -0.24281
-0.927006 -0.288846 -0.239225
-0.935489 -0.305937 -0.176813
-0.935489 -0.305937 -0.176813
-0.971993 -0.0835594 -0.219653
-0.961601 -0.127933 -0.24281
-0.903567 -0.398513 -0.157334
-0.88281 -0.460706 -0.0916332
-0.935489 -0.305937 -0.176813
-0.935489 -0.305937 -0.176813
-0.927006 -0.288846 -0.239225
-0.903567 -0.398513 -0.157334
-0.873187 -0.473639 -0.114933
-0.93137 -0.319271 -0.174975
-0.935489 -0.305937 -0.176813
-0.935489 -0.305937 -0.176813
-0.88281 -0.460706 -0.0916332
-0.873187 -0.473639 -0.114933
-0.98047 -0.0401672 -0.192523
-0.971993 -0.0835594 -0.219653
-0.935489 -0.305937 -0.176813
-0.935489 -0.305937 -0.176813
-0.93137 -0.319271 -0.174975
-0.98047 -0.0401672 -0.192523
-0.91888 0.248724 -0.306261
-0.818243 0.438115 -0.3722
-0.753729 0.485106 -0.443355
-0.753729 0.485106 -0.443355
-0.855802 0.300803 -0.420856
-0.91888 0.248724 -0.306261
-0.89545 0.156374 -0.416794
-0.870813 0.179065 -0.457843
-0.753729 0.485106 -0.443355
-0.753729 0.485106 -0.443355
-0.818243 0.438115 -0.3722
-0.89545 0.156374 -0.416794
-0.917067 0.148776 -0.369938
-0.74064 0.509234 -0.43833
-0.753729 0.485106 -0.443355
-0.753729 0.485106 -0.443355
-0.870813 0.179065 -0.457843
-0.917067 0.148776 -0.369938
-0.841456 0.313677 -0.439954
-0.855802 0.300803 -0.420856
-0.753729 0.485106 -0.443355
-0.753729 0.485106 -0.443355
-0.74064 0.509234 -0.43833
-0.841456 0.313677 -0.439954
-0.923615 -0.315207 -0.218128
-0.968621 -0.0145492 -0.248115
-0.912776 0.0332925 -0.407101
-0.912776 0.0332925 -0.407101
-0.889198 -0.261138 -0.375677
-0.923615 -0.315207 -0.218128
-0.91888 0.248724 -0.306261
-0.855802 0.300803 -0.420856
-0.912776 0.0332925 -0.407101
-0.912776 0.0332925 -0.407101
-0.968621 -0.0145492 -0.248115
-0.91888 0.248724 -0.306261
-0.841456 0.313677 -0.439954
-0.895056 0.059362 -0.441985
-0.912776 0.0332925 -0.407101
-0.912776 0.0332925 -0.407101
-0.855802 0.300803 -0.420856
-0.841456 0.313677 -0.439954
-0.876789 -0.229999 -0.422305
-0.889198 -0.261138 -0.375677
-0.912776 0.0332925 -0.407101
-0.912776 0.0332925 -0.407101
-0.895056 0.059362 -0.441985
-0.876789 -0.229999 -0.422305
-0.782689 -0.51978 -0.342384
-0.812614 -0.414917 -0.409271
-0.810703 -0.188156 -0.554399
-0.810703 -0.188156 -0.554399
-0.792619 -0.343829 -0.503524
-0.782689 -0.51978 -0.342384
-0.876789 -0.229999 -0.422305
-0.848417 -0.0261024 -0.528684
-0.810703 -0.188156 -0.554399
-0.810703 -0.188156 -0.554399
-0.812614 -0.414917 -0.409271
-0.876789 -0.229999 -0.422305
-0.663629 -0.00113884 -0.748061
-0.59814 0.0833062 -0.79705
-0.810703 -0.188156 -0.554399
-0.810703 -0.188156 -0.554399
-0.848417 -0.0261024 -0.528684
-0.663629 -0.00113884 -0.748061
-0.585897 -0.0292915 -0.809856
-0.792619 -0.343829 -0.503524
-0.810703 -0.188156 -0.554399
-0.810703 -0.188156 -0.554399
-0.59814 0.0833062 -0.79705
-0.585897 -0.0292915 -0.809856
-0.876789 -0.229999 -0.422305
-0.812614 -0.414917 -0.409271
-0.777681 -0.534731 -0.330567
-0.777681 -0.534731 -0.330567
-0.780986 -0.519739 -0.346312
-0.876789 -0.229999 -0.422305
-0.782689 -0.51978 -0.342384
-0.748046 -0.594105 -0.295748
-0.777681 -0.534731 -0.330567
-0.777681 -0.534731 -0.330567
-0.812614 -0.414917 -0.409271
-0.782689 -0.51978 -0.342384
-0.734076 -0.62177 -0.273012
-0.780986 -0.519739 -0.346312
-0.777681 -0.534731 -0.330567
-0.777681 -0.534731 -0.330567
-0.748046 -0.594105 -0.295748
-0.734076 -0.62177 -0.273012
-0.802545 -0.555647 0.217207
-0.831829 -0.420503 0.362268
-0.797262 -0.411426 0.441703
-0.797262 -0.411426 0.441703
-0.807284 -0.447924 0.384261
-0.802545 -0.555647 0.217207
-0.782766 -0.334795 0.524586
-0.740482 -0.365471 0.564018
-0.797262 -0.411426 0.441703
-0.797262 -0.411426 0.441703
-0.831829 -0.420503 0.362268
-0.782766 -0.334795 0.524586
-0.723126 -0.427844 0.542253
-0.752761 -0.453991 0.4767
-0.797262 -0.411426 0.441703
-0.797262 -0.411426 0.441703
-0.740482 -0.365471 0.564018
-0.723126 -0.427844 0.542253
-0.793368 -0.480219 0.374109
-0.807284 -0.447924 0.384261
-0.797262 -0.411426 0.441703
-0.797262 -0.411426 0.441703
-0.752761 -0.453991 0.4767
-0.793368 -0.480219 0.374109
8.24888e-07 -0.782951 0.622083
1.72164e-07 -0.842155 0.539235
-0.182246 -0.792054 0.582612
-0.182246 -0.792054 0.582612
-0.118224 -0.755128 0.644829
8.24888e-07 -0.782951 0.622083
1.59583e-06 -0.896795 0.442447
-0.271616 -0.856073 0.439731
-0.182246 -0.792054 0.582612
-0.182246 -0.792054 0.582612
1.72164e-07 -0.842155 0.539235
1.59583e-06 -0.896795 0.442447
-0.524128 -0.740257 0.42108
-0.414587 -0.671733 0.613916
-0.182246 -0.792054 0.582612
-0.182246 -0.792054 0.582612
-0.271616 -0.856073 0.439731
-0.524128 -0.740257 0.42108
-0.385196 -0.643955 0.661019
-0.118224 -0.755128 0.644829
-0.182246 -0.792054 0.582612
-0.182246 -0.792054 0.582612
-0.414587 -0.671733 0.613916
-0.385196 -0.643955 0.661019
-0.793368 -0.480219 0.374109
-0.752761 -0.453991 0.4767
-0.638843 -0.542369 0.545633
-0.638843 -0.542369 0.545633
-0.703085 -0.596651 0.386883
-0.793368 -0.480219 0.374109
-0.723126 -0.427844 0.542253
-0.626138 -0.501528 0.59701
-0.638843 -0.542369 0.545633
-0.638843 -0.542369 0.545633
-0.752761 -0.453991 0.4767
-0.723126 -0.427844 0.542253
-0.385196 -0.643955 0.661019
-0.414587 -0.671733 0.613916
-0.638843 -0.542369 0.545633
-0.638843 -0.542369 0.545633
-0.626138 -0.501528 0.59701
-0.385196 -0.643955 0.661019
-0.524128 -0.740257 0.42108
-0.703085 -0.596651 0.386883
-0.638843 -0.542369 0.545633
-0.638843 -0.542369 0.545633
-0.414587 -0.671733 0.613916
-0.524128 -0.740257 0.42108
-0.455838 -0.867332 -0.199865
-0.938913 -0.343061 -0.0274235
-0.808681 -0.126361 0.574515
-0.808681 -0.126361 0.574515
-0.888217 -0.41976 0.186739
-0.455838 -0.867332 -0.199865
-0.897725 0.23866 0.370314
-0.767886 0.00576902 0.640561
-0.808681 -0.126361 0.574515
-0.808681 -0.126361 0.574515
-0.938913 -0.343061 -0.0274235
-0.897725 0.23866 0.370314
-0.65243 -0.280242 0.704131
-0.618263 -0.205898 0.758523
-0.808681 -0.126361 0.574515
-0.808681 -0.126361 0.574515
-0.767886 0.00576902 0.640561
-0.65243 -0.280242 0.704131
-0.782766 -0.334795 0.524586
-0.888217 -0.41976 0.186739
-0.808681 -0.126361 0.574515
-0.808681 -0.126361 0.574515
-0.618263 -0.205898 0.758523
-0.782766 -0.334795 0.524586
-0.513592 -0.853454 -0.0885418
-0.294444 -0.897361 -0.328705
-0.669239 -0.727982 -0.14887
-0.669239 -0.727982 -0.14887
-0.668897 -0.741172 -0.0569352
-0.513592 -0.853454 -0.0885418
-0.455838 -0.867332 -0.199865
-0.888217 -0.41976 0.186739
-0.669239 -0.727982 -0.14887
-0.669239 -0.727982 -0.14887
-0.294444 -0.897361 -0.328705
-0.455838 -0.867332 -0.199865
-0.782766 -0.334795 0.524586
-0.831829 -0.420503 0.362268
-0.669239 -0.727982 -0.14887
-0.669239 -0.727982 -0.14887
-0.888217 -0.41976 0.186739
-0.782766 -0.334795 0.524586
-0.802545 -0.555647 0.217207
-0.668897 -0.741172 -0.0569352
-0.669239 -0.727982 -0.14887
-0.669239 -0.727982 -0.14887
-0.831829 -0.420503 0.362268
-0.802545 -0.555647 0.217207
-0.305375 0.902733 -0.303016
-0.446335 0.846485 -0.290255
-0.445111 0.800765 -0.400814
-0.445111 0.800765 -0.400814
-0.30763 0.859189 -0.408848
-0.305375 0.902733 -0.303016
-0.593062 0.756254 -0.27633
-0.583444 0.715132 -0.384942
-0.445111 0.800765 -0.400814
-0.445111 0.800765 -0.400814
-0.446335 0.846485 -0.290255
-0.593062 0.756254 -0.27633
-0.593062 0.756254 -0.27633
-0.446335 0.846485 -0.290255
-0.439166 0.880067 -0.180595
-0.439166 0.880067 -0.180595
-0.596582 0.786068 -0.161824
-0.593062 0.756254 -0.27633
-0.305375 0.902733 -0.303016
-0.291199 0.935727 -0.199042
-0.439166 0.880067 -0.180595
-0.439166 0.880067 -0.180595
-0.446335 0.846485 -0.290255
-0.305375 0.902733 -0.303016
-0.272431 0.955779 -0.110764
-0.426127 0.900604 -0.0856061
-0.439166 0.880067 -0.180595
-0.439166 0.880067 -0.180595
-0.291199 0.935727 -0.199042
-0.272431 0.955779 -0.110764
-0.590672 0.804436 -0.0631629
-0.596582 0.786068 -0.161824
-0.439166 0.880067 -0.180595
-0.439166 0.880067 -0.180595
-0.426127 0.900604 -0.0856061
-0.590672 0.804436 -0.0631629
-0.514141 0.741921 0.430364
-0.423194 0.842595 0.333077
-0.385685 0.905615 0.176374
-0.385685 0.905615 0.176374
-0.503335 0.767379 0.39722
-0.514141 0.741921 0.430364
-0.315161 0.915817 0.248902
-0.236561 0.951441 -0.196975
-0.385685 0.905615 0.176374
-0.385685 0.905615 0.176374
-0.423194 0.842595 0.333077
-0.315161 0.915817 0.248902
-0.0370595 0.620162 -0.783598
-0.313364 0.923395 -0.221686
-0.385685 0.905615 0.176374
-0.385685 0.905615 0.176374
-0.236561 0.951441 -0.196975
-0.0370595 0.620162 -0.783598
-0.499349 0.828282 0.254164
-0.503335 0.767379 0.39722
-0.385685 0.905615 0.176374
-0.385685 0.905615 0.176374
-0.313364 0.923395 -0.221686
-0.499349 0.828282 0.254164
-0.315161 0.915817 0.248902
-0.423194 0.842595 0.333077
-0.435717 0.868088 0.237854
-0.435717 0.868088 0.237854
-0.315903 0.935334 0.159237
-0.315161 0.915817 0.248902
-0.514141 0.741921 0.430364
-0.538857 0.777 0.325429
-0.435717 0.868088 0.237854
-0.435717 0.868088 0.237854
-0.423194 0.842595 0.333077
-0.514141 0.741921 0.430364
-0.556338 0.813153 0.171083
-0.444701 0.888322 0.114569
-0.435717 0.868088 0.237854
-0.435717 0.868088 0.237854
-0.538857 0.777 0.325429
-0.556338 0.813153 0.171083
-0.312028 0.947263 0.0730189
-0.315903 0.935334 0.159237
-0.435717 0.868088 0.237854
-0.435717 0.868088 0.237854
-0.444701 0.888322 0.114569
-0.312028 0.947263 0.0730189
-0.312028 0.947263 0.0730189
-0.444701 0.888322 0.114569
-0.439195 0.898276 0.014419
-0.439195 0.898276 0.014419
-0.305433 0.952214 -0.000118169
-0.312028 0.947263 0.0730189
-0.556338 0.813153 0.171083
-0.560326 0.827514 0.0354401
-0.439195 0.898276 0.014419
-0.439195 0.898276 0.014419
-0.444701 0.888322 0.114569
-0.556338 0.813153 0.171083
-0.557955 0.829865 0.00334778
-0.435297 0.900268 -0.00581119
-0.439195 0.898276 0.014419
-0.439195 0.898276 0.014419
-0.560326 0.827514 0.0354401
-0.557955 0.829865 0.00334778
-0.298838 0.954302 -0.00166828
-0.305433 0.952214 -0.000118169
-0.439195 0.898276 0.014419
-0.439195 0.898276 0.014419
-0.435297 0.900268 -0.00581119
-0.298838 0.954302 -0.00166828
-0.298838 0.954302 -0.00166828
-0.435297 0.900268 -0.00581119
-0.432282 0.901737 -0.00128933
-0.432282 0.901737 -0.00128933
-0.293565 0.955932 0.00360201
-0.298838 0.954302 -0.00166828
-0.557955 0.829865 0.00334778
-0.557076 0.830459 -0.00191659
-0.432282 0.901737 -0.00128933
-0.432282 0.901737 -0.00128933
-0.435297 0.900268 -0.00581119
-0.557955 0.829865 0.00334778
-0.555223 0.830726 -0.0402788
-0.428874 0.902469 -0.0402157
-0.432282 0.901737 -0.00128933
-0.432282 0.901737 -0.00128933
-0.557076 0.830459 -0.00191659
-0.555223 0.830726 -0.0402788
-0.295044 0.953793 -0.0568102
-0.293565 0.955932 0.00360201
-0.432282 0.901737 -0.00128933
-0.432282 0.901737 -0.00128933
-0.428874 0.902469 -0.0402157
-0.295044 0.953793 -0.0568102
-0.295044 0.953793 -0.0568102
-0.428874 0.902469 -0.0402157
-0.428011 0.900908 -0.071905
-0.428011 0.900908 -0.071905
-0.303194 0.950927 -0.0617355
-0.295044 0.953793 -0.0568102
-0.555223 0.830726 -0.0402788
-0.553678 0.829449 -0.073856
-0.428011 0.900908 -0.071905
-0.428011 0.900908 -0.071905
-0.428874 0.902469 -0.0402157
-0.555223 0.830726 -0.0402788
-0.557505 0.828834 -0.0471409
-0.42028 0.905625 -0.0566355
-0.428011 0.900908 -0.071905
-0.428011 0.900908 -0.071905
-0.553678 0.829449 -0.073856
-0.557505 0.828834 -0.0471409
-0.280287 0.959738 -0.0185013
-0.303194 0.950927 -0.0617355
-0.428011 0.900908 -0.071905
-0.428011 0.900908 -0.071905
-0.42028 0.905625 -0.0566355
-0.280287 0.959738 -0.0185013
-0.280287 0.959738 -0.0185013
-0.42028 0.905625 -0.0566355
-0.413068 0.910356 -0.0250283
-0.413068 0.910356 -0.0250283
-0.264155 0.964296 -0.0188674
-0.280287 0.959738 -0.0185013
-0.557505 0.828834 -0.0471409
-0.562225 0.826748 -0.0197872
-0.413068 0.910356 -0.0250283
-0.413068 0.910356 -0.0250283
-0.42028 0.905625 -0.0566355
-0.557505 0.828834 -0.0471409
-0.568802 0.82218 0.0220141
-0.408058 0.91295 -0.0032201
-0.413068 0.910356 -0.0250283
-0.413068 0.910356 -0.0250283
-0.562225 0.826748 -0.0197872
-0.568802 0.82218 0.0220141
-0.256031 0.966646 -0.00662819
-0.264155 0.964296 -0.0188674
-0.413068 0.910356 -0.0250283
-0.413068 0.910356 -0.0250283
-0.408058 0.91295 -0.0032201
-0.256031 0.966646 -0.00662819
-0.590672 0.804436 -0.0631629
-0.426127 0.900604 -0.0856061
-0.412953 0.910681 -0.0113887
-0.412953 0.910681 -0.0113887
-0.578558 0.815492 0.0155928
-0.590672 0.804436 -0.0631629
-0.272431 0.955779 -0.110764
-0.256342 0.966043 -0.0323947
-0.412953 0.910681 -0.0113887
-0.412953 0.910681 -0.0113887
-0.426127 0.900604 -0.0856061
-0.272431 0.955779 -0.110764
-0.256031 0.966646 -0.00662819
-0.408058 0.91295 -0.0032201
-0.412953 0.910681 -0.0113887
-0.412953 0.910681 -0.0113887
-0.256342 0.966043 -0.0323947
-0.256031 0.966646 -0.00662819
-0.568802 0.82218 0.0220141
-0.578558 0.815492 0.0155928
-0.412953 0.910681 -0.0113887
-0.412953 0.910681 -0.0113887
-0.408058 0.91295 -0.0032201
-0.568802 0.82218 0.0220141
-0.503845 -0.854798 0.124343
-0.265043 -0.935883 0.232111
-0.207523 -0.978198 0.00790811
-0.207523 -0.978198 0.00790811
-0.381024 -0.92452 -0.00919301
-0.503845 -0.854798 0.124343
-0.123641 -0.970952 0.204852
-0.111403 -0.993712 -0.0112445
-0.207523 -0.978198 0.00790811
-0.207523 -0.978198 0.00790811
-0.265043 -0.935883 0.232111
-0.123641 -0.970952 0.204852
-0.0947723 -0.954172 -0.283856
-0.149634 -0.964694 -0.216738
-0.207523 -0.978198 0.00790811
-0.207523 -0.978198 0.00790811
-0.111403 -0.993712 -0.0112445
-0.0947723 -0.954172 -0.283856
-0.306575 -0.922894 -0.232978
-0.381024 -0.92452 -0.00919301
-0.207523 -0.978198 0.00790811
-0.207523 -0.978198 0.00790811
-0.149634 -0.964694 -0.216738
-0.306575 -0.922894 -0.232978
-0.365552 -0.827227 -0.426693
-0.138563 -0.769017 -0.62403
-0.275608 -0.679378 -0.680063
-0.275608 -0.679378 -0.680063
-0.506536 -0.753591 -0.418954
-0.365552 -0.827227 -0.426693
-0.0817264 -0.680038 -0.728608
-0.125033 -0.557619 -0.820626
-0.275608 -0.679378 -0.680063
-0.275608 -0.679378 -0.680063
-0.138563 -0.769017 -0.62403
-0.0817264 -0.680038 -0.728608
-0.174367 -0.54473 -0.820284
-0.43016 -0.557159 -0.710307
-0.275608 -0.679378 -0.680063
-0.275608 -0.679378 -0.680063
-0.125033 -0.557619 -0.820626
-0.174367 -0.54473 -0.820284
-0.615477 -0.681785 -0.395419
-0.506536 -0.753591 -0.418954
-0.275608 -0.679378 -0.680063
-0.275608 -0.679378 -0.680063
-0.43016 -0.557159 -0.710307
-0.615477 -0.681785 -0.395419
-0.250425 -0.848025 0.467056
-0.430336 -0.697517 0.572957
-0.49709 -0.847834 0.184603
-0.49709 -0.847834 0.184603
-0.318926 -0.947407 0.0265817
-0.250425 -0.848025 0.467056
-0.537084 -0.463678 0.704658
-0.660673 -0.657091 0.362963
-0.49709 -0.847834 0.184603
-0.49709 -0.847834 0.184603
-0.430336 -0.697517 0.572957
-0.537084 -0.463678 0.704658
-0.655407 -0.710308 0.256718
-0.464 -0.88549 0.0247285
-0.49709 -0.847834 0.184603
-0.49709 -0.847834 0.184603
-0.660673 -0.657091 0.362963
-0.655407 -0.710308 0.256718
-0.316587 -0.944732 -0.0851666
-0.318926 -0.947407 0.0265817
-0.49709 -0.847834 0.184603
-0.49709 -0.847834 0.184603
-0.464 -0.88549 0.0247285
-0.316587 -0.944732 -0.0851666
-0.685407 -0.723266 -0.0842776
-0.353759 -0.932468 -0.073203
-0.308846 -0.931032 0.194404
-0.308846 -0.931032 0.194404
-0.612924 -0.772332 0.166817
-0.685407 -0.723266 -0.0842776
-0.10951 -0.99039 -0.0844656
-0.113023 -0.972451 0.203876
-0.308846 -0.931032 0.194404
-0.308846 -0.931032 0.194404
-0.353759 -0.932468 -0.073203
-0.10951 -0.99039 -0.0844656
-0.123641 -0.970952 0.204852
-0.265043 -0.935883 0.232111
-0.308846 -0.931032 0.194404
-0.308846 -0.931032 0.194404
-0.113023 -0.972451 0.203876
-0.123641 -0.970952 0.204852
-0.503845 -0.854798 0.124343
-0.612924 -0.772332 0.166817
-0.308846 -0.931032 0.194404
-0.308846 -0.931032 0.194404
-0.265043 -0.935883 0.232111
-0.503845 -0.854798 0.124343
-0.10951 -0.99039 -0.0844656
-0.353759 -0.932468 -0.073203
-0.345524 -0.841237 -0.415853
-0.345524 -0.841237 -0.415853
-0.0853068 -0.889834 -0.448238
-0.10951 -0.99039 -0.0844656
-0.685407 -0.723266 -0.0842776
-0.679798 -0.647225 -0.344927
-0.345524 -0.841237 -0.415853
-0.345524 -0.841237 -0.415853
-0.353759 -0.932468 -0.073203
-0.685407 -0.723266 -0.0842776
-0.515784 -0.535169 -0.669
-0.237273 -0.561103 -0.79301
-0.345524 -0.841237 -0.415853
-0.345524 -0.841237 -0.415853
-0.679798 -0.647225 -0.344927
-0.515784 -0.535169 -0.669
-0.0379214 -0.585592 -0.809718
-0.0853068 -0.889834 -0.448238
-0.345524 -0.841237 -0.415853
-0.345524 -0.841237 -0.415853
-0.237273 -0.561103 -0.79301
-0.0379214 -0.585592 -0.809718
-0.0978804 0.11692 -0.988306
-0.123697 0.152574 -0.98052
-0.128709 0.189796 -0.973351
-0.128709 0.189796 -0.973351
-0.153812 0.179272 -0.971701
-0.0978804 0.11692 -0.988306
-0.112696 0.163797 -0.980036
-0.103763 0.192418 -0.975812
-0.128709 0.189796 -0.973351
-0.128709 0.189796 -0.973351
-0.123697 0.152574 -0.98052
-0.112696 0.163797 -0.980036
-0.099194 0.152618 -0.983295
-0.126144 0.144774 -0.981391
-0.128709 0.189796 -0.973351
-0.128709 0.189796 -0.973351
-0.103763 0.192418 -0.975812
-0.099194 0.152618 -0.983295
-0.170051 0.123039 -0.977724
-0.153812 0.179272 -0.971701
-0.128709 0.189796 -0.973351
-0.128709 0.189796 -0.973351
-0.126144 0.144774 -0.981391
-0.170051 0.123039 -0.977724
-0.0379214 -0.585592 -0.809718
-0.237273 -0.561103 -0.79301
-0.119713 -0.108714 -0.986838
-0.119713 -0.108714 -0.986838
-0.0341838 -0.128638 -0.991102
-0.0379214 -0.585592 -0.809718
-0.515784 -0.535169 -0.669
-0.184032 -0.106948 -0.977085
-0.119713 -0.108714 -0.986838
-0.119713 -0.108714 -0.986838
-0.237273 -0.561103 -0.79301
-0.515784 -0.535169 -0.669
-0.112696 0.163797 -0.980036
-0.123697 0.152574 -0.98052
-0.119713 -0.108714 -0.986838
-0.119713 -0.108714 -0.986838
-0.184032 -0.106948 -0.977085
-0.112696 0.163797 -0.980036
-0.0978804 0.11692 -0.988306
-0.0341838 -0.128638 -0.991102
-0.119713 -0.108714 -0.986838
-0.119713 -0.108714 -0.986838
-0.123697 0.152574 -0.98052
-0.0978804 0.11692 -0.988306
-0.398212 -0.905595 -0.146032
-0.613599 -0.757624 -0.22249
-0.609072 -0.790854 -0.0598349
-0.609072 -0.790854 -0.0598349
-0.376883 -0.926208 0.00988421
-0.398212 -0.905595 -0.146032
-0.737633 -0.567861 -0.365283
-0.807639 -0.577312 -0.120123
-0.609072 -0.790854 -0.0598349
-0.609072 -0.790854 -0.0598349
-0.613599 -0.757624 -0.22249
-0.737633 -0.567861 -0.365283
-0.755761 -0.648669 -0.0897434
-0.601314 -0.788356 -0.130063
-0.609072 -0.790854 -0.0598349
-0.609072 -0.790854 -0.0598349
-0.807639 -0.577312 -0.120123
-0.755761 -0.648669 -0.0897434
-0.429437 -0.898086 -0.0950055
-0.376883 -0.926208 0.00988421
-0.609072 -0.790854 -0.0598349
-0.609072 -0.790854 -0.0598349
-0.601314 -0.788356 -0.130063
-0.429437 -0.898086 -0.0950055
-0.429437 -0.898086 -0.0950055
-0.601314 -0.788356 -0.130063
-0.591136 -0.774587 -0.224886
-0.591136 -0.774587 -0.224886
-0.496329 -0.834747 -0.238442
-0.429437 -0.898086 -0.0950055
-0.755761 -0.648669 -0.0897434
-0.699915 -0.692256 -0.175787
-0.591136 -0.774587 -0.224886
-0.591136 -0.774587 -0.224886
-0.601314 -0.788356 -0.130063
-0.755761 -0.648669 -0.0897434
-0.631225 -0.756964 -0.168996
-0.57675 -0.784692 -0.227198
-0.591136 -0.774587 -0.224886
-0.591136 -0.774587 -0.224886
-0.699915 -0.692256 -0.175787
-0.631225 -0.756964 -0.168996
-0.521876 -0.821964 -0.228078
-0.496329 -0.834747 -0.238442
-0.591136 -0.774587 -0.224886
-0.591136 -0.774587 -0.224886
-0.57675 -0.784692 -0.227198
-0.521876 -0.821964 -0.228078
-0.521876 -0.821964 -0.228078
-0.57675 -0.784692 -0.227198
-0.530167 -0.841734 -0.10202
-0.530167 -0.841734 -0.10202
-0.514624 -0.847034 -0.133023
-0.521876 -0.821964 -0.228078
-0.631225 -0.756964 -0.168996
-0.560915 -0.82415 -0.0784338
-0.530167 -0.841734 -0.10202
-0.530167 -0.841734 -0.10202
-0.57675 -0.784692 -0.227198
-0.631225 -0.756964 -0.168996
-0.504801 -0.859819 0.076733
-0.478323 -0.876426 0.0555348
-0.530167 -0.841734 -0.10202
-0.530167 -0.841734 -0.10202
-0.560915 -0.82415 -0.0784338
-0.504801 -0.859819 0.076733
-0.464819 -0.884876 0.0306396
-0.514624 -0.847034 -0.133023
-0.530167 -0.841734 -0.10202
-0.530167 -0.841734 -0.10202
-0.478323 -0.876426 0.0555348
-0.464819 -0.884876 0.0306396
-0.464819 -0.884876 0.0306396
-0.478323 -0.876426 0.0555348
-0.474504 -0.877563 0.0687698
-0.474504 -0.877563 0.0687698
-0.413849 -0.90184 0.124152
-0.464819 -0.884876 0.0306396
-0.504801 -0.859819 0.076733
-0.434229 -0.900539 -0.0217864
-0.474504 -0.877563 0.0687698
-0.474504 -0.877563 0.0687698
-0.478323 -0.876426 0.0555348
-0.504801 -0.859819 0.076733
-0.104954 -0.225128 -0.96866
-0.574706 -0.690513 -0.439209
-0.474504 -0.877563 0.0687698
-0.474504 -0.877563 0.0687698
-0.434229 -0.900539 -0.0217864
-0.104954 -0.225128 -0.96866
-0.679248 -0.491518 -0.545007
-0.413849 -0.90184 0.124152
-0.474504 -0.877563 0.0687698
-0.474504 -0.877563 0.0687698
-0.574706 -0.690513 -0.439209
-0.679248 -0.491518 -0.545007
-0.537084 -0.463678 0.704658
-0.430336 -0.697517 0.572957
-0.287978 -0.425009 0.858159
-0.287978 -0.425009 0.858159
-0.38556 -0.215537 0.897155
-0.537084 -0.463678 0.704658
-0.250425 -0.848025 0.467056
-0.149808 -0.605302 0.781772
-0.287978 -0.425009 0.858159
-0.287978 -0.425009 0.858159
-0.430336 -0.697517 0.572957
-0.250425 -0.848025 0.467056
-0.124873 -0.496945 0.858751
-0.285229 -0.301197 0.909904
-0.287978 -0.425009 0.858159
-0.287978 -0.425009 0.858159
-0.149808 -0.605302 0.781772
-0.124873 -0.496945 0.858751
-0.33222 -0.115314 0.936126
-0.38556 -0.215537 0.897155
-0.287978 -0.425009 0.858159
-0.287978 -0.425009 0.858159
-0.285229 -0.301197 0.909904
-0.33222 -0.115314 0.936126
0.38893 0.597263 0.701434
0.325888 0.550444 0.768641
0.307368 0.56265 0.767431
0.307368 0.56265 0.767431
0.332992 0.595066 0.731446
0.38893 0.597263 0.701434
0.307058 0.546878 0.778871
0.304582 0.540184 0.784494
0.307368 0.56265 0.767431
0.307368 0.56265 0.767431
0.325888 0.550444 0.768641
0.307058 0.546878 0.778871
0.307148 0.546571 0.779051
0.276814 0.560725 0.78036
0.307368 0.56265 0.767431
0.307368 0.56265 0.767431
0.304582 0.540184 0.784494
0.307148 0.546571 0.779051
0.31986 0.621011 0.715567
0.332992 0.595066 0.731446
0.307368 0.56265 0.767431
0.307368 0.56265 0.767431
0.276814 0.560725 0.78036
0.31986 0.621011 0.715567
-0.0817264 -0.680038 -0.728608
-0.138563 -0.769017 -0.62403
-0.125726 -0.879372 -0.459235
-0.125726 -0.879372 -0.459235
-0.0655308 -0.829479 -0.554681
-0.0817264 -0.680038 -0.728608
-0.365552 -0.827227 -0.426693
-0.271778 -0.890415 -0.365099
-0.125726 -0.879372 -0.459235
-0.125726 -0.879372 -0.459235
-0.138563 -0.769017 -0.62403
-0.365552 -0.827227 -0.426693
-0.306575 -0.922894 -0.232978
-0.149634 -0.964694 -0.216738
-0.125726 -0.879372 -0.459235
-0.125726 -0.879372 -0.459235
-0.271778 -0.890415 -0.365099
-0.306575 -0.922894 -0.232978
-0.0947723 -0.954172 -0.283856
-0.0655308 -0.829479 -0.554681
-0.125726 -0.879372 -0.459235
-0.125726 -0.879372 -0.459235
-0.149634 -0.964694 -0.216738
-0.0947723 -0.954172 -0.283856
-0.170051 0.123039 -0.977724
-0.126144 0.144774 -0.981391
-0.156403 0.0687531 -0.985298
-0.156403 0.0687531 -0.985298
-0.195163 0.0363986 -0.980095
-0.170051 0.123039 -0.977724
-0.099194 0.152618 -0.983295
-0.117331 0.101962 -0.987845
-0.156403 0.0687531 -0.985298
-0.156403 0.0687531 -0.985298
-0.126144 0.144774 -0.981391
-0.099194 0.152618 -0.983295
-0.195065 0.0997839 -0.975701
-0.208115 0.022026 -0.977856
-0.156403 0.0687531 -0.985298
-0.156403 0.0687531 -0.985298
-0.117331 0.101962 -0.987845
-0.195065 0.0997839 -0.975701
-0.260044 -0.042474 -0.964662
-0.195163 0.0363986 -0.980095
-0.156403 0.0687531 -0.985298
-0.156403 0.0687531 -0.985298
-0.208115 0.022026 -0.977856
-0.260044 -0.042474 -0.964662
-0.260044 -0.042474 -0.964662
-0.208115 0.022026 -0.977856
-0.312444 -0.0782539 -0.946708
-0.312444 -0.0782539 -0.946708
-0.341214 -0.158092 -0.926596
-0.260044 -0.042474 -0.964662
-0.195065 0.0997839 -0.975701
-0.296167 0.0130847 -0.955047
-0.312444 -0.0782539 -0.946708
-0.312444 -0.0782539 -0.946708
-0.208115 0.022026 -0.977856
-0.195065 0.0997839 -0.975701
-0.420317 -0.188232 -0.887639
-0.429896 -0.350502 -0.832068
-0.312444 -0.0782539 -0.946708
-0.312444 -0.0782539 -0.946708
-0.296167 0.0130847 -0.955047
-0.420317 -0.188232 -0.887639
-0.405472 -0.376528 -0.832958
-0.341214 -0.158092 -0.926596
-0.312444 -0.0782539 -0.946708
-0.312444 -0.0782539 -0.946708
-0.429896 -0.350502 -0.832068
-0.405472 -0.376528 -0.832958
-0.737633 -0.567861 -0.365283
-0.613599 -0.757624 -0.22249
-0.534601 -0.609046 -0.585888
-0.534601 -0.609046 -0.585888
-0.56794 -0.476229 -0.671304
-0.737633 -0.567861 -0.365283
-0.398212 -0.905595 -0.146032
-0.438102 -0.731644 -0.522268
-0.534601 -0.609046 -0.585888
-0.534601 -0.609046 -0.585888
-0.613599 -0.757624 -0.22249
-0.398212 -0.905595 -0.146032
-0.405472 -0.376528 -0.832958
-0.429896 -0.350502 -0.832068
-0.534601 -0.609046 -0.585888
-0.534601 -0.609046 -0.585888
-0.438102 -0.731644 -0.522268
-0.405472 -0.376528 -0.832958
-0.420317 -0.188232 -0.887639
-0.56794 -0.476229 -0.671304
-0.534601 -0.609046 -0.585888
-0.534601 -0.609046 -0.585888
-0.429896 -0.350502 -0.832068
-0.420317 -0.188232 -0.887639
-0.823609 -0.526595 -0.21063
-0.808439 -0.570913 -0.143127
-0.769391 -0.621596 0.147157
-0.769391 -0.621596 0.147157
-0.834831 -0.549355 0.0355727
-0.823609 -0.526595 -0.21063
-0.955784 -0.258204 -0.140739
-0.930034 -0.314415 0.190213
-0.769391 -0.621596 0.147157
-0.769391 -0.621596 0.147157
-0.808439 -0.570913 -0.143127
-0.955784 -0.258204 -0.140739
-0.882206 -0.408533 0.234124
-0.73658 -0.650833 0.184027
-0.769391 -0.621596 0.147157
-0.769391 -0.621596 0.147157
-0.930034 -0.314415 0.190213
-0.882206 -0.408533 0.234124
-0.829208 -0.5313 0.173593
-0.834831 -0.549355 0.0355727
-0.769391 -0.621596 0.147157
-0.769391 -0.621596 0.147157
-0.73658 -0.650833 0.184027
-0.829208 -0.5313 0.173593
-0.829208 -0.5313 0.173593
-0.73658 -0.650833 0.184027
-0.751297 -0.635179 0.179167
-0.751297 -0.635179 0.179167
-0.847655 -0.490032 0.203346
-0.829208 -0.5313 0.173593
-0.882206 -0.408533 0.234124
-0.842291 -0.519025 0.145462
-0.751297 -0.635179 0.179167
-0.751297 -0.635179 0.179167
-0.73658 -0.650833 0.184027
-0.882206 -0.408533 0.234124
-0.825804 -0.539016 0.165857
-0.775619 -0.613048 0.150291
-0.751297 -0.635179 0.179167
-0.751297 -0.635179 0.179167
-0.842291 -0.519025 0.145462
-0.825804 -0.539016 0.165857
-0.865021 -0.44897 0.223975
-0.847655 -0.490032 0.203346
-0.751297 -0.635179 0.179167
-0.751297 -0.635179 0.179167
-0.775619 -0.613048 0.150291
-0.865021 -0.44897 0.223975
0.455039 0.509746 -0.730136
0.293958 0.527283 -0.797221
0.28012 0.549286 -0.787285
0.28012 0.549286 -0.787285
0.458491 0.494468 -0.738436
0.455039 0.509746 -0.730136
0.335946 0.612582 -0.715461
0.278469 0.594411 -0.754407
0.28012 0.549286 -0.787285
0.28012 0.549286 -0.787285
0.293958 0.527283 -0.797221
0.335946 0.612582 -0.715461
0.254422 0.631953 -0.732055
0.262979 0.533109 -0.804137
0.28012 0.549286 -0.787285
0.28012 0.549286 -0.787285
0.278469 0.594411 -0.754407
0.254422 0.631953 -0.732055
0.481108 0.501242 -0.71923
0.458491 0.494468 -0.738436
0.28012 0.549286 -0.787285
0.28012 0.549286 -0.787285
0.262979 0.533109 -0.804137
0.481108 0.501242 -0.71923
1.42602e-06 -0.993253 -0.115967
-4.5138e-07 -0.959881 -0.280408
-0.181695 -0.973347 -0.139937
-0.181695 -0.973347 -0.139937
-0.0880927 -0.995847 -0.0229965
1.42602e-06 -0.993253 -0.115967
1.33569e-06 -0.950001 -0.312248
-0.254552 -0.931477 -0.25991
-0.181695 -0.973347 -0.139937
-0.181695 -0.973347 -0.139937
-4.5138e-07 -0.959881 -0.280408
1.33569e-06 -0.950001 -0.312248
-0.418992 -0.893111 -0.1637
-0.374872 -0.926237 0.0394526
-0.181695 -0.973347 -0.139937
-0.181695 -0.973347 -0.139937
-0.254552 -0.931477 -0.25991
-0.418992 -0.893111 -0.1637
-0.316102 -0.936408 0.15238
-0.0880927 -0.995847 -0.0229965
-0.181695 -0.973347 -0.139937
-0.181695 -0.973347 -0.139937
-0.374872 -0.926237 0.0394526
-0.316102 -0.936408 0.15238
-0.66002 -0.732307 0.167629
-0.595122 -0.738113 0.317834
-0.57274 -0.807875 0.138947
-0.57274 -0.807875 0.138947
-0.611243 -0.789951 0.0485678
-0.66002 -0.732307 0.167629
-0.562176 -0.759897 0.326364
-0.541253 -0.817776 0.195673
-0.57274 -0.807875 0.138947
-0.57274 -0.807875 0.138947
-0.595122 -0.738113 0.317834
-0.562176 -0.759897 0.326364
-0.542422 -0.829082 0.135651
-0.555784 -0.83129 -0.00784244
-0.57274 -0.807875 0.138947
-0.57274 -0.807875 0.138947
-0.541253 -0.817776 0.195673
-0.542422 -0.829082 0.135651
-0.5699 -0.814948 -0.105233
-0.611243 -0.789951 0.0485678
-0.57274 -0.807875 0.138947
-0.57274 -0.807875 0.138947
-0.555784 -0.83129 -0.00784244
-0.5699 -0.814948 -0.105233
-0.562176 -0.759897 0.326364
-0.595122 -0.738113 0.317834
-0.692717 -0.674947 0.254145
-0.692717 -0.674947 0.254145
-0.54262 -0.755161 0.367826
-0.562176 -0.759897 0.326364
-0.66002 -0.732307 0.167629
-0.751005 -0.654233 0.0892829
-0.692717 -0.674947 0.254145
-0.692717 -0.674947 0.254145
-0.595122 -0.738113 0.317834
-0.66002 -0.732307 0.167629
-0.988705 -0.134065 -0.0670057
-0.793172 -0.602795 0.0866933
-0.692717 -0.674947 0.254145
-0.692717 -0.674947 0.254145
-0.751005 -0.654233 0.0892829
-0.988705 -0.134065 -0.0670057
-0.499901 -0.841444 0.205113
-0.54262 -0.755161 0.367826
-0.692717 -0.674947 0.254145
-0.692717 -0.674947 0.254145
-0.793172 -0.602795 0.0866933
-0.499901 -0.841444 0.205113
-0.499901 -0.841444 0.205113
-0.793172 -0.602795 0.0866933
-0.901234 -0.432599 0.0252147
-0.901234 -0.432599 0.0252147
-0.365344 -0.929165 -0.0563627
-0.499901 -0.841444 0.205113
-0.988705 -0.134065 -0.0670057
-0.945423 0.318014 0.071007
-0.901234 -0.432599 0.0252147
-0.901234 -0.432599 0.0252147
-0.793172 -0.602795 0.0866933
-0.988705 -0.134065 -0.0670057
-0.897725 0.23866 0.370314
-0.938913 -0.343061 -0.0274235
-0.901234 -0.432599 0.0252147
-0.901234 -0.432599 0.0252147
-0.945423 0.318014 0.071007
-0.897725 0.23866 0.370314
-0.455838 -0.867332 -0.199865
-0.365344 -0.929165 -0.0563627
-0.901234 -0.432599 0.0252147
-0.901234 -0.432599 0.0252147
-0.938913 -0.343061 -0.0274235
-0.455838 -0.867332 -0.199865
-0.5699 -0.814948 -0.105233
-0.555784 -0.83129 -0.00784244
-0.51104 -0.859253 0.0228387
-0.51104 -0.859253 0.0228387
-0.512659 -0.846329 -0.144594
-0.5699 -0.814948 -0.105233
-0.542422 -0.829082 0.135651
-0.502798 -0.845281 0.180814
-0.51104 -0.859253 0.0228387
-0.51104 -0.859253 0.0228387
-0.555784 -0.83129 -0.00784244
-0.542422 -0.829082 0.135651
-0.316102 -0.936408 0.15238
-0.374872 -0.926237 0.0394526
-0.51104 -0.859253 0.0228387
-0.51104 -0.859253 0.0228387
-0.502798 -0.845281 0.180814
-0.316102 -0.936408 0.15238
-0.418992 -0.893111 -0.1637
-0.512659 -0.846329 -0.144594
-0.51104 -0.859253 0.0228387
-0.51104 -0.859253 0.0228387
-0.374872 -0.926237 0.0394526
-0.418992 -0.893111 -0.1637
-0.791381 0.320821 0.520375
-0.269602 0.360209 -0.893064
-0.924433 -0.0526669 -0.377689
-0.924433 -0.0526669 -0.377689
-0.969144 -0.1293 -0.209859
-0.791381 0.320821 0.520375
0.898158 0.10618 0.426658
-0.70214 -0.126263 0.700755
-0.924433 -0.0526669 -0.377689
-0.924433 -0.0526669 -0.377689
-0.269602 0.360209 -0.893064
0.898158 0.10618 0.426658
0.756004 -0.504734 0.416776
0.936525 -0.304629 0.173557
-0.924433 -0.0526669 -0.377689
-0.924433 -0.0526669 -0.377689
-0.70214 -0.126263 0.700755
0.756004 -0.504734 0.416776
-0.924433 -0.0526669 -0.377689
0.936525 -0.304629 0.173557
-0.739336 -0.670574 -0.0609263
-0.948053 0.241376 -0.207202
-0.861226 0.281526 -0.423122
-0.897527 -0.339401 -0.281516
-0.897527 -0.339401 -0.281516
-0.906366 -0.390295 -0.161773
-0.948053 0.241376 -0.207202
-0.859569 0.489859 0.145526
-0.982501 -0.0982037 -0.158268
-0.897527 -0.339401 -0.281516
-0.897527 -0.339401 -0.281516
-0.861226 0.281526 -0.423122
-0.859569 0.489859 0.145526
-0.96847 -0.229647 -0.0965772
-0.880607 -0.433133 -0.192163
-0.897527 -0.339401 -0.281516
-0.897527 -0.339401 -0.281516
-0.982501 -0.0982037 -0.158268
-0.96847 -0.229647 -0.0965772
-0.872831 -0.454948 -0.176605
-0.906366 -0.390295 -0.161773
-0.897527 -0.339401 -0.281516
-0.897527 -0.339401 -0.281516
-0.880607 -0.433133 -0.192163
-0.872831 -0.454948 -0.176605
-0.841093 0.435933 0.320195
-0.912434 0.327677 0.245138
-0.957805 -0.275547 0.0817499
-0.957805 -0.275547 0.0817499
-0.964171 -0.175049 0.199331
-0.841093 0.435933 0.320195
-0.948053 0.241376 -0.207202
-0.906366 -0.390295 -0.161773
-0.957805 -0.275547 0.0817499
-0.957805 -0.275547 0.0817499
-0.912434 0.327677 0.245138
-0.948053 0.241376 -0.207202
-0.872831 -0.454948 -0.176605
-0.908508 -0.417433 0.0190271
-0.957805 -0.275547 0.0817499
-0.957805 -0.275547 0.0817499
-0.906366 -0.390295 -0.161773
-0.872831 -0.454948 -0.176605
-0.921908 -0.344574 0.17707
-0.964171 -0.175049 0.199331
-0.957805 -0.275547 0.0817499
-0.957805 -0.275547 0.0817499
-0.908508 -0.417433 0.0190271
-0.921908 -0.344574 0.17707
-0.884622 -0.0165352 -0.466016
-0.88807 0.450353 0.0922671
-0.980556 -0.116951 0.157581
-0.980556 -0.116951 0.157581
-0.914967 -0.364017 -0.174147
-0.884622 -0.0165352 -0.466016
-0.841093 0.435933 0.320195
-0.964171 -0.175049 0.199331
-0.980556 -0.116951 0.157581
-0.980556 -0.116951 0.157581
-0.88807 0.450353 0.0922671
-0.841093 0.435933 0.320195
-0.921908 -0.344574 0.17707
-0.937646 -0.330766 0.106836
-0.980556 -0.116951 0.157581
-0.980556 -0.116951 0.157581
-0.964171 -0.175049 0.199331
-0.921908 -0.344574 0.17707
-0.739336 -0.670574 -0.0609263
-0.914967 -0.364017 -0.174147
-0.980556 -0.116951 0.157581
-0.980556 -0.116951 0.157581
-0.937646 -0.330766 0.106836
-0.739336 -0.670574 -0.0609263
0.184529 0.918029 0.350958
-0.176931 0.409336 0.895064
-0.111693 0.393098 0.912688
-0.111693 0.393098 0.912688
-0.190814 0.972681 0.132216
0.184529 0.918029 0.350958
-0.0861736 -0.44364 0.892053
0.206381 -0.550117 0.809184
-0.111693 0.393098 0.912688
-0.111693 0.393098 0.912688
-0.176931 0.409336 0.895064
-0.0861736 -0.44364 0.892053
-0.0762996 -0.795459 0.601185
-0.331098 0.149268 0.931715
-0.111693 0.393098 0.912688
-0.111693 0.393098 0.912688
0.206381 -0.550117 0.809184
-0.0762996 -0.795459 0.601185
-0.859569 0.489859 0.145526
-0.190814 0.972681 0.132216
-0.111693 0.393098 0.912688
-0.111693 0.393098 0.912688
-0.331098 0.149268 0.931715
-0.859569 0.489859 0.145526
0.326745 0.940518 0.0930736
0.298796 0.94964 0.0943665
-0.201954 0.949786 -0.238999
-0.201954 0.949786 -0.238999
-0.248102 0.964111 -0.0945256
0.326745 0.940518 0.0930736
0.184529 0.918029 0.350958
-0.190814 0.972681 0.132216
-0.201954 0.949786 -0.238999
-0.201954 0.949786 -0.238999
0.298796 0.94964 0.0943665
0.184529 0.918029 0.350958
-0.859569 0.489859 0.145526
-0.861226 0.281526 -0.423122
-0.201954 0.949786 -0.238999
-0.201954 0.949786 -0.238999
-0.190814 0.972681 0.132216
-0.859569 0.489859 0.145526
-0.948053 0.241376 -0.207202
-0.248102 0.964111 -0.0945256
-0.201954 0.949786 -0.238999
-0.201954 0.949786 -0.238999
-0.861226 0.281526 -0.423122
-0.948053 0.241376 -0.207202
0.175293 0.899848 -0.399432
0.335396 0.93969 0.0670299
-0.175015 0.964145 0.199485
-0.175015 0.964145 0.199485
-0.199645 0.979071 0.0395243
0.175293 0.899848 -0.399432
0.326745 0.940518 0.0930736
-0.248102 0.964111 -0.0945256
-0.175015 0.964145 0.199485
-0.175015 0.964145 0.199485
0.335396 0.93969 0.0670299
0.326745 0.940518 0.0930736
-0.948053 0.241376 -0.207202
-0.912434 0.327677 0.245138
-0.175015 0.964145 0.199485
-0.175015 0.964145 0.199485
-0.248102 0.964111 -0.0945256
-0.948053 0.241376 -0.207202
-0.841093 0.435933 0.320195
-0.199645 0.979071 0.0395243
-0.175015 0.964145 0.199485
-0.175015 0.964145 0.199485
-0.912434 0.327677 0.245138
-0.841093 0.435933 0.320195
-0.358794 -0.108058 -0.927141
-0.167057 0.370248 -0.913788
-0.491006 0.661783 -0.56653
-0.491006 0.661783 -0.56653
-0.495773 0.0574652 -0.866549
-0.358794 -0.108058 -0.927141
0.175293 0.899848 -0.399432
-0.199645 0.979071 0.0395243
-0.491006 0.661783 -0.56653
-0.491006 0.661783 -0.56653
-0.167057 0.370248 -0.913788
0.175293 0.899848 -0.399432
-0.841093 0.435933 0.320195
-0.88807 0.450353 0.0922671
-0.491006 0.661783 -0.56653
-0.491006 0.661783 -0.56653
-0.199645 0.979071 0.0395243
-0.841093 0.435933 0.320195
-0.884622 -0.0165352 -0.466016
-0.495773 0.0574652 -0.866549
-0.491006 0.661783 -0.56653
-0.491006 0.661783 -0.56653
-0.88807 0.450353 0.0922671
-0.884622 -0.0165352 -0.466016
-0.676552 -0.497395 -0.543025
-0.59005 -0.346039 -0.729451
-0.564636 -0.366755 -0.739376
-0.564636 -0.366755 -0.739376
-0.657362 -0.520574 -0.544865
-0.676552 -0.497395 -0.543025
-0.485171 -0.171247 -0.857487
-0.460876 -0.15766 -0.873348
-0.564636 -0.366755 -0.739376
-0.564636 -0.366755 -0.739376
-0.59005 -0.346039 -0.729451
-0.485171 -0.171247 -0.857487
-0.358794 -0.108058 -0.927141
-0.411725 -0.358583 -0.837795
-0.564636 -0.366755 -0.739376
-0.564636 -0.366755 -0.739376
-0.460876 -0.15766 -0.873348
-0.358794 -0.108058 -0.927141
-0.612816 -0.413591 -0.673349
-0.657362 -0.520574 -0.544865
-0.564636 -0.366755 -0.739376
-0.564636 -0.366755 -0.739376
-0.411725 -0.358583 -0.837795
-0.612816 -0.413591 -0.673349
-0.777745 -0.609886 -0.152157
-0.744796 -0.600424 -0.291154
-0.72425 -0.599454 -0.340759
-0.72425 -0.599454 -0.340759
-0.752711 -0.625217 -0.206227
-0.777745 -0.609886 -0.152157
-0.676552 -0.497395 -0.543025
-0.657362 -0.520574 -0.544865
-0.72425 -0.599454 -0.340759
-0.72425 -0.599454 -0.340759
-0.744796 -0.600424 -0.291154
-0.676552 -0.497395 -0.543025
-0.612816 -0.413591 -0.673349
-0.683211 -0.622653 -0.381479
-0.72425 -0.599454 -0.340759
-0.72425 -0.599454 -0.340759
-0.657362 -0.520574 -0.544865
-0.612816 -0.413591 -0.673349
-0.671042 -0.732312 -0.115849
-0.752711 -0.625217 -0.206227
-0.72425 -0.599454 -0.340759
-0.72425 -0.599454 -0.340759
-0.683211 -0.622653 -0.381479
-0.671042 -0.732312 -0.115849
-0.657973 -0.16795 0.734074
-0.734507 -0.386606 0.557705
-0.675264 -0.462077 0.574895
-0.675264 -0.462077 0.574895
-0.589403 -0.225971 0.775591
-0.657973 -0.16795 0.734074
-0.784789 -0.507889 0.355182
-0.743182 -0.569278 0.351572
-0.675264 -0.462077 0.574895
-0.675264 -0.462077 0.574895
-0.734507 -0.386606 0.557705
-0.784789 -0.507889 0.355182
-0.417463 -0.698227 0.581553
-0.247328 -0.653595 0.715292
-0.675264 -0.462077 0.574895
-0.675264 -0.462077 0.574895
-0.743182 -0.569278 0.351572
-0.417463 -0.698227 0.581553
-0.0861736 -0.44364 0.892053
-0.589403 -0.225971 0.775591
-0.675264 -0.462077 0.574895
-0.675264 -0.462077 0.574895
-0.247328 -0.653595 0.715292
-0.0861736 -0.44364 0.892053
-0.784789 -0.507889 0.355182
-0.802653 -0.581063 0.13459
-0.775836 -0.627808 0.0627373
-0.775836 -0.627808 0.0627373
-0.743182 -0.569278 0.351572
-0.784789 -0.507889 0.355182
-0.777745 -0.609886 -0.152157
-0.752711 -0.625217 -0.206227
-0.775836 -0.627808 0.0627373
-0.775836 -0.627808 0.0627373
-0.802653 -0.581063 0.13459
-0.777745 -0.609886 -0.152157
-0.671042 -0.732312 -0.115849
-0.61528 -0.776135 0.138001
-0.775836 -0.627808 0.0627373
-0.775836 -0.627808 0.0627373
-0.752711 -0.625217 -0.206227
-0.671042 -0.732312 -0.115849
-0.417463 -0.698227 0.581553
-0.743182 -0.569278 0.351572
-0.775836 -0.627808 0.0627373
-0.775836 -0.627808 0.0627373
-0.61528 -0.776135 0.138001
-0.417463 -0.698227 0.581553
0.421901 0.820051 0.386674
-0.140918 0.492292 0.858947
-0.162344 0.434261 0.886037
-0.162344 0.434261 0.886037
0.374779 0.820814 0.431052
0.421901 0.820051 0.386674
-0.657973 -0.16795 0.734074
-0.589403 -0.225971 0.775591
-0.162344 0.434261 0.886037
-0.162344 0.434261 0.886037
-0.140918 0.492292 0.858947
-0.657973 -0.16795 0.734074
-0.0861736 -0.44364 0.892053
-0.176931 0.409336 0.895064
-0.162344 0.434261 0.886037
-0.162344 0.434261 0.886037
-0.589403 -0.225971 0.775591
-0.0861736 -0.44364 0.892053
0.184529 0.918029 0.350958
0.374779 0.820814 0.431052
-0.162344 0.434261 0.886037
-0.162344 0.434261 0.886037
-0.176931 0.409336 0.895064
0.184529 0.918029 0.350958
0.442951 0.893961 0.0680319
0.507593 0.860976 -0.0326967
0.454702 0.883669 0.111241
0.454702 0.883669 0.111241
0.406707 0.906129 0.116271
0.442951 0.893961 0.0680319
0.421901 0.820051 0.386674
0.374779 0.820814 0.431052
0.454702 0.883669 0.111241
0.454702 0.883669 0.111241
0.507593 0.860976 -0.0326967
0.421901 0.820051 0.386674
0.184529 0.918029 0.350958
0.298796 0.94964 0.0943665
0.454702 0.883669 0.111241
0.454702 0.883669 0.111241
0.374779 0.820814 0.431052
0.184529 0.918029 0.350958
0.326745 0.940518 0.0930736
0.406707 0.906129 0.116271
0.454702 0.883669 0.111241
0.454702 0.883669 0.111241
0.298796 0.94964 0.0943665
0.326745 0.940518 0.0930736
0.224094 0.840958 -0.492516
0.402483 0.912329 0.0752587
0.393319 0.917614 0.057317
0.393319 0.917614 0.057317
0.212972 0.833895 -0.509178
0.224094 0.840958 -0.492516
0.442951 0.893961 0.0680319
0.406707 0.906129 0.116271
0.393319 0.917614 0.057317
0.393319 0.917614 0.057317
0.402483 0.912329 0.0752587
0.442951 0.893961 0.0680319
0.326745 0.940518 0.0930736
0.335396 0.93969 0.0670299
0.393319 0.917614 0.057317
0.393319 0.917614 0.057317
0.406707 0.906129 0.116271
0.326745 0.940518 0.0930736
0.175293 0.899848 -0.399432
0.212972 0.833895 -0.509178
0.393319 0.917614 0.057317
0.393319 0.917614 0.057317
0.335396 0.93969 0.0670299
0.175293 0.899848 -0.399432
-0.485171 -0.171247 -0.857487
-0.225659 0.243075 -0.943394
-0.197605 0.294165 -0.935104
-0.197605 0.294165 -0.935104
-0.460876 -0.15766 -0.873348
-0.485171 -0.171247 -0.857487
0.224094 0.840958 -0.492516
0.212972 0.833895 -0.509178
-0.197605 0.294165 -0.935104
-0.197605 0.294165 -0.935104
-0.225659 0.243075 -0.943394
0.224094 0.840958 -0.492516
0.175293 0.899848 -0.399432
-0.167057 0.370248 -0.913788
-0.197605 0.294165 -0.935104
-0.197605 0.294165 -0.935104
0.212972 0.833895 -0.509178
0.175293 0.899848 -0.399432
-0.358794 -0.108058 -0.927141
-0.460876 -0.15766 -0.873348
-0.197605 0.294165 -0.935104
-0.197605 0.294165 -0.935104
-0.167057 0.370248 -0.913788
-0.358794 -0.108058 -0.927141
-0.859993 -0.493317 0.130579
-0.830415 -0.554988 0.0489766
-0.933809 -0.355178 0.0430082
-0.933809 -0.355178 0.0430082
-0.899857 -0.430914 0.0675995
-0.859993 -0.493317 0.130579
-0.751985 -0.622106 -0.217948
-0.880326 -0.378872 -0.285451
-0.933809 -0.355178 0.0430082
-0.933809 -0.355178 0.0430082
-0.830415 -0.554988 0.0489766
-0.751985 -0.622106 -0.217948
-0.866567 -0.432178 -0.249568
-0.92342 -0.362094 0.127214
-0.933809 -0.355178 0.0430082
-0.933809 -0.355178 0.0430082
-0.880326 -0.378872 -0.285451
-0.866567 -0.432178 -0.249568
-0.790509 -0.519147 0.324935
-0.899857 -0.430914 0.0675995
-0.933809 -0.355178 0.0430082
-0.933809 -0.355178 0.0430082
-0.92342 -0.362094 0.127214
-0.790509 -0.519147 0.324935
-0.344343 -0.859441 0.377874
-0.323493 -0.903502 0.281134
-0.540503 -0.816604 0.202522
-0.540503 -0.816604 0.202522
-0.595979 -0.748736 0.290178
-0.344343 -0.859441 0.377874
-0.281889 -0.959447 0.000381519
-0.466448 -0.882378 -0.0619319
-0.540503 -0.816604 0.202522
-0.540503 -0.816604 0.202522
-0.323493 -0.903502 0.281134
-0.281889 -0.959447 0.000381519
-0.751985 -0.622106 -0.217948
-0.830415 -0.554988 0.0489766
-0.540503 -0.816604 0.202522
-0.540503 -0.816604 0.202522
-0.466448 -0.882378 -0.0619319
-0.751985 -0.622106 -0.217948
-0.859993 -0.493317 0.130579
-0.595979 -0.748736 0.290178
-0.540503 -0.816604 0.202522
-0.540503 -0.816604 0.202522
-0.830415 -0.554988 0.0489766
-0.859993 -0.493317 0.130579
2.16901e-07 -0.915436 0.402464
-3.01878e-08 -0.966178 0.257876
-0.212521 -0.938847 0.270926
-0.212521 -0.938847 0.270926
-0.186013 -0.896515 0.402069
2.16901e-07 -0.915436 0.402464
-1.82578e-07 -0.999867 0.0163242
-0.192496 -0.98121 0.0131369
-0.212521 -0.938847 0.270926
-0.212521 -0.938847 0.270926
-3.01878e-08 -0.966178 0.257876
-1.82578e-07 -0.999867 0.0163242
-0.281889 -0.959447 0.000381519
-0.323493 -0.903502 0.281134
-0.212521 -0.938847 0.270926
-0.212521 -0.938847 0.270926
-0.192496 -0.98121 0.0131369
-0.281889 -0.959447 0.000381519
-0.344343 -0.859441 0.377874
-0.186013 -0.896515 0.402069
-0.212521 -0.938847 0.270926
-0.212521 -0.938847 0.270926
-0.323493 -0.903502 0.281134
-0.344343 -0.859441 0.377874
-0.494976 -0.629464 0.598978
-0.457336 -0.746043 0.484008
-0.532506 -0.74701 0.398012
-0.532506 -0.74701 0.398012
-0.522198 -0.622678 0.582736
-0.494976 -0.629464 0.598978
-0.454939 -0.862814 0.220415
-0.520687 -0.843438 0.132281
-0.532506 -0.74701 0.398012
-0.532506 -0.74701 0.398012
-0.457336 -0.746043 0.484008
-0.454939 -0.862814 0.220415
-0.581288 -0.806834 0.105466
-0.588604 -0.752172 0.296281
-0.532506 -0.74701 0.398012
-0.532506 -0.74701 0.398012
-0.520687 -0.843438 0.132281
-0.581288 -0.806834 0.105466
-0.526674 -0.735952 0.425428
-0.522198 -0.622678 0.582736
-0.532506 -0.74701 0.398012
-0.532506 -0.74701 0.398012
-0.588604 -0.752172 0.296281
-0.526674 -0.735952 0.425428
-0.709721 -0.592536 0.381047
-0.726831 -0.629582 0.274489
-0.548041 -0.677162 0.491022
-0.548041 -0.677162 0.491022
-0.512849 -0.708659 0.484549
-0.709721 -0.592536 0.381047
-0.790509 -0.519147 0.324935
-0.590951 -0.593994 0.545845
-0.548041 -0.677162 0.491022
-0.548041 -0.677162 0.491022
-0.726831 -0.629582 0.274489
-0.790509 -0.519147 0.324935
-0.494976 -0.629464 0.598978
-0.522198 -0.622678 0.582736
-0.548041 -0.677162 0.491022
-0.548041 -0.677162 0.491022
-0.590951 -0.593994 0.545845
-0.494976 -0.629464 0.598978
-0.526674 -0.735952 0.425428
-0.512849 -0.708659 0.484549
-0.548041 -0.677162 0.491022
-0.548041 -0.677162 0.491022
-0.522198 -0.622678 0.582736
-0.526674 -0.735952 0.425428
-0.790509 -0.519147 0.324935
-0.726831 -0.629582 0.274489
-0.903817 -0.415007 0.104324
-0.903817 -0.415007 0.104324
-0.899857 -0.430914 0.0675995
-0.790509 -0.519147 0.324935
-0.709721 -0.592536 0.381047
-0.904657 -0.356051 0.234144
-0.903817 -0.415007 0.104324
-0.903817 -0.415007 0.104324
-0.726831 -0.629582 0.274489
-0.709721 -0.592536 0.381047
-0.901686 -0.36924 0.224998
-0.890253 -0.434958 0.13513
-0.903817 -0.415007 0.104324
-0.903817 -0.415007 0.104324
-0.904657 -0.356051 0.234144
-0.901686 -0.36924 0.224998
-0.859993 -0.493317 0.130579
-0.899857 -0.430914 0.0675995
-0.903817 -0.415007 0.104324
-0.903817 -0.415007 0.104324
-0.890253 -0.434958 0.13513
-0.859993 -0.493317 0.130579
-7.17355e-07 -0.832648 0.553803
4.10114e-07 -0.87128 0.490786
-0.192097 -0.85713 0.47794
-0.192097 -0.85713 0.47794
-0.209981 -0.814164 0.541337
-7.17355e-07 -0.832648 0.553803
2.16901e-07 -0.915436 0.402464
-0.186013 -0.896515 0.402069
-0.192097 -0.85713 0.47794
-0.192097 -0.85713 0.47794
4.10114e-07 -0.87128 0.490786
2.16901e-07 -0.915436 0.402464
-0.344343 -0.859441 0.377874
-0.385556 -0.813152 0.436039
-0.192097 -0.85713 0.47794
-0.192097 -0.85713 0.47794
-0.186013 -0.896515 0.402069
-0.344343 -0.859441 0.377874
-0.45931 -0.756415 0.465694
-0.209981 -0.814164 0.541337
-0.192097 -0.85713 0.47794
-0.192097 -0.85713 0.47794
-0.385556 -0.813152 0.436039
-0.45931 -0.756415 0.465694
-0.859993 -0.493317 0.130579
-0.890253 -0.434958 0.13513
-0.669606 -0.678369 0.302395
-0.669606 -0.678369 0.302395
-0.595979 -0.748736 0.290178
-0.859993 -0.493317 0.130579
-0.901686 -0.36924 0.224998
-0.73417 -0.594659 0.327682
-0.669606 -0.678369 0.302395
-0.669606 -0.678369 0.302395
-0.890253 -0.434958 0.13513
-0.901686 -0.36924 0.224998
-0.45931 -0.756415 0.465694
-0.385556 -0.813152 0.436039
-0.669606 -0.678369 0.302395
-0.669606 -0.678369 0.302395
-0.73417 -0.594659 0.327682
-0.45931 -0.756415 0.465694
-0.344343 -0.859441 0.377874
-0.595979 -0.748736 0.290178
-0.669606 -0.678369 0.302395
-0.669606 -0.678369 0.302395
-0.385556 -0.813152 0.436039
-0.344343 -0.859441 0.377874
-0.454939 -0.862814 0.220415
-0.457336 -0.746043 0.484008
-0.336307 -0.78886 0.514391
-0.336307 -0.78886 0.514391
-0.348551 -0.909055 0.228322
-0.454939 -0.862814 0.220415
-0.494976 -0.629464 0.598978
-0.459254 -0.584516 0.6689
-0.336307 -0.78886 0.514391
-0.336307 -0.78886 0.514391
-0.457336 -0.746043 0.484008
-0.494976 -0.629464 0.598978
-0.391684 -0.678523 0.621441
-0.201516 -0.827207 0.524519
-0.336307 -0.78886 0.514391
-0.336307 -0.78886 0.514391
-0.459254 -0.584516 0.6689
-0.391684 -0.678523 0.621441
-0.281528 -0.910343 0.303345
-0.348551 -0.909055 0.228322
-0.336307 -0.78886 0.514391
-0.336307 -0.78886 0.514391
-0.201516 -0.827207 0.524519
-0.281528 -0.910343 0.303345
-0.281528 -0.910343 0.303345
-0.201516 -0.827207 0.524519
-0.095359 -0.956999 0.273971
-0.095359 -0.956999 0.273971
-0.190843 -0.973604 0.125198
-0.281528 -0.910343 0.303345
-0.391684 -0.678523 0.621441
-0.318665 -0.85137 0.416679
-0.095359 -0.956999 0.273971
-0.095359 -0.956999 0.273971
-0.201516 -0.827207 0.524519
-0.391684 -0.678523 0.621441
-0.150911 -0.987728 0.0402281
0.0405889 -0.983552 -0.176007
-0.095359 -0.956999 0.273971
-0.095359 -0.956999 0.273971
-0.318665 -0.85137 0.416679
-0.150911 -0.987728 0.0402281
-0.122727 -0.963245 -0.238949
-0.190843 -0.973604 0.125198
-0.095359 -0.956999 0.273971
-0.095359 -0.956999 0.273971
0.0405889 -0.983552 -0.176007
-0.122727 -0.963245 -0.238949
-0.150911 -0.987728 0.0402281
0.0535106 -0.974797 -0.216583
0.130461 -0.930196 -0.343095
0.130461 -0.930196 -0.343095
0.0405889 -0.983552 -0.176007
-0.150911 -0.987728 0.0402281
0.20655 -0.974531 -0.0873288
0.175827 -0.937687 -0.299713
0.130461 -0.930196 -0.343095
0.130461 -0.930196 -0.343095
0.0535106 -0.974797 -0.216583
0.20655 -0.974531 -0.0873288
-0.0783808 -0.930509 -0.357785
-0.0683328 -0.890171 -0.450473
0.130461 -0.930196 -0.343095
0.130461 -0.930196 -0.343095
0.175827 -0.937687 -0.299713
-0.0783808 -0.930509 -0.357785
-0.122727 -0.963245 -0.238949
0.0405889 -0.983552 -0.176007
0.130461 -0.930196 -0.343095
0.130461 -0.930196 -0.343095
-0.0683328 -0.890171 -0.450473
-0.122727 -0.963245 -0.238949
-0.0783808 -0.930509 -0.357785
0.175827 -0.937687 -0.299713
0.144458 -0.976893 -0.157516
0.144458 -0.976893 -0.157516
-0.0999492 -0.978253 -0.181746
-0.0783808 -0.930509 -0.357785
0.20655 -0.974531 -0.0873288
0.31499 -0.942825 -0.108912
0.144458 -0.976893 -0.157516
0.144458 -0.976893 -0.157516
0.175827 -0.937687 -0.299713
0.20655 -0.974531 -0.0873288
0.336187 -0.941794 -0.00122215
0.123642 -0.985342 -0.117529
0.144458 -0.976893 -0.157516
0.144458 -0.976893 -0.157516
0.31499 -0.942825 -0.108912
0.336187 -0.941794 -0.00122215
-0.0999703 -0.982943 -0.154369
-0.0999492 -0.978253 -0.181746
0.144458 -0.976893 -0.157516
0.144458 -0.976893 -0.157516
0.123642 -0.985342 -0.117529
-0.0999703 -0.982943 -0.154369
-0.0740775 0.015617 0.99713
-0.148093 0.118211 0.981883
-0.127692 0.0931117 0.987433
-0.127692 0.0931117 0.987433
-0.0626122 -0.0101052 0.997987
-0.0740775 0.015617 0.99713
-0.0622614 0.0672566 0.995791
-0.123639 0.139435 0.982482
-0.127692 0.0931117 0.987433
-0.127692 0.0931117 0.987433
-0.148093 0.118211 0.981883
-0.0622614 0.0672566 0.995791
-0.117958 0.079982 0.989792
-0.104105 0.113479 0.988071
-0.127692 0.0931117 0.987433
-0.127692 0.0931117 0.987433
-0.123639 0.139435 0.982482
-0.117958 0.079982 0.989792
-0.0534733 0.0131569 0.998483
-0.0626122 -0.0101052 0.997987
-0.127692 0.0931117 0.987433
-0.127692 0.0931117 0.987433
-0.104105 0.113479 0.988071
-0.0534733 0.0131569 0.998483
0.919369 0.241352 -0.310661
0.933735 0.184589 -0.306702
0.940422 0.191735 -0.280792
0.940422 0.191735 -0.280792
0.902049 0.316596 -0.293385
0.919369 0.241352 -0.310661
0.959987 0.173053 -0.220176
0.967305 0.165425 -0.192238
0.940422 0.191735 -0.280792
0.940422 0.191735 -0.280792
0.933735 0.184589 -0.306702
0.959987 0.173053 -0.220176
0.933089 0.296199 -0.203987
0.902049 0.316596 -0.293385
0.940422 0.191735 -0.280792
0.940422 0.191735 -0.280792
0.967305 0.165425 -0.192238
0.933089 0.296199 -0.203987
0.502891 -0.778628 -0.375286
0.345403 -0.738719 -0.578784
0.304997 -0.870496 -0.386282
0.304997 -0.870496 -0.386282
0.440744 -0.85822 -0.263065
0.502891 -0.778628 -0.375286
-1.62295e-07 -0.772471 -0.63505
1.5041e-06 -0.871094 -0.491116
0.304997 -0.870496 -0.386282
0.304997 -0.870496 -0.386282
0.345403 -0.738719 -0.578784
-1.62295e-07 -0.772471 -0.63505
1.33569e-06 -0.950001 -0.312248
0.254551 -0.931479 -0.259905
0.304997 -0.870496 -0.386282
0.304997 -0.870496 -0.386282
1.5041e-06 -0.871094 -0.491116
1.33569e-06 -0.950001 -0.312248
0.41899 -0.893113 -0.163695
0.440744 -0.85822 -0.263065
0.304997 -0.870496 -0.386282
0.304997 -0.870496 -0.386282
0.254551 -0.931479 -0.259905
0.41899 -0.893113 -0.163695
0.532397 -0.119405 -0.838031
0.487844 0.0241013 -0.872598
0.247481 -0.0503299 -0.967585
0.247481 -0.0503299 -0.967585
0.318182 -0.100769 -0.942659
0.532397 -0.119405 -0.838031
0.543212 -0.142089 -0.827485
0.26399 -0.317098 -0.910911
0.247481 -0.0503299 -0.967585
0.247481 -0.0503299 -0.967585
0.487844 0.0241013 -0.872598
0.543212 -0.142089 -0.827485
-5.8221e-07 -0.367188 -0.930147
-7.79992e-07 -0.095547 -0.995425
0.247481 -0.0503299 -0.967585
0.247481 -0.0503299 -0.967585
0.26399 -0.317098 -0.910911
-5.8221e-07 -0.367188 -0.930147
-1.20061e-06 -0.111679 -0.993744
0.318182 -0.100769 -0.942659
0.247481 -0.0503299 -0.967585
0.247481 -0.0503299 -0.967585
-7.79992e-07 -0.095547 -0.995425
-1.20061e-06 -0.111679 -0.993744
-0.450047 0.731919 -0.511618
-0.430157 0.718623 -0.546394
0.700691 0.486797 -0.521595
0.700691 0.486797 -0.521595
0.690882 0.456338 -0.560747
-0.450047 0.731919 -0.511618
0.357805 0.57248 -0.737728
0.991407 0.0773665 -0.105479
0.700691 0.486797 -0.521595
0.700691 0.486797 -0.521595
-0.430157 0.718623 -0.546394
0.357805 0.57248 -0.737728
0.985096 0.0075517 -0.171838
0.690882 0.456338 -0.560747
0.700691 0.486797 -0.521595
0.700691 0.486797 -0.521595
0.991407 0.0773665 -0.105479
0.985096 0.0075517 -0.171838
0.990114 0.0244418 -0.138122
0.990102 -0.118221 -0.0756472
0.99281 -0.08129 -0.087867
0.99281 -0.08129 -0.087867
0.983203 0.115256 -0.141521
0.990114 0.0244418 -0.138122
0.96355 -0.262146 -0.0533962
0.97301 -0.216959 -0.0786118
0.99281 -0.08129 -0.087867
0.99281 -0.08129 -0.087867
0.990102 -0.118221 -0.0756472
0.96355 -0.262146 -0.0533962
0.991751 0.035095 -0.123281
0.983203 0.115256 -0.141521
0.99281 -0.08129 -0.087867
0.99281 -0.08129 -0.087867
0.97301 -0.216959 -0.0786118
0.991751 0.035095 -0.123281
0.81203 0.480153 -0.331753
0.0678584 0.992323 -0.103399
-0.128922 0.969961 -0.206289
-0.128922 0.969961 -0.206289
-0.180405 0.90536 -0.384418
0.81203 0.480153 -0.331753
-0.410914 0.91101 -0.0347983
-0.431444 0.896323 -0.102276
-0.128922 0.969961 -0.206289
-0.128922 0.969961 -0.206289
0.0678584 0.992323 -0.103399
-0.410914 0.91101 -0.0347983
-0.497422 0.832107 -0.245295
-0.180405 0.90536 -0.384418
-0.128922 0.969961 -0.206289
-0.128922 0.969961 -0.206289
-0.431444 0.896323 -0.102276
-0.497422 0.832107 -0.245295
0.896675 0.00567565 -0.442652
0.888321 0.449142 0.095693
0.980836 0.10325 -0.165229
0.980836 0.10325 -0.165229
0.7282 -0.446761 -0.51974
0.896675 0.00567565 -0.442652
0.780083 0.615145 0.114311
0.978727 0.120282 -0.16621
0.980836 0.10325 -0.165229
0.980836 0.10325 -0.165229
0.888321 0.449142 0.095693
0.780083 0.615145 0.114311
0.732985 -0.560927 -0.38483
0.7282 -0.446761 -0.51974
0.980836 0.10325 -0.165229
0.980836 0.10325 -0.165229
0.978727 0.120282 -0.16621
0.732985 -0.560927 -0.38483
0.660938 -0.747274 0.0688638
0.791353 -0.608868 0.0551404
0.407736 -0.874558 0.262488
0.407736 -0.874558 0.262488
0.375265 -0.887077 0.268831
0.660938 -0.747274 0.0688638
0.77311 -0.622348 0.122407
0.49942 -0.843025 0.199722
0.407736 -0.874558 0.262488
0.407736 -0.874558 0.262488
0.791353 -0.608868 0.0551404
0.77311 -0.622348 0.122407
0.59828 -0.791011 0.127915
0.375265 -0.887077 0.268831
0.407736 -0.874558 0.262488
0.407736 -0.874558 0.262488
0.49942 -0.843025 0.199722
0.59828 -0.791011 0.127915
0.826422 -0.372567 0.422162
0.715562 -0.369567 0.592783
0.760026 -0.625977 0.174679
0.760026 -0.625977 0.174679
0.797336 -0.601687 -0.0471969
0.826422 -0.372567 0.422162
0.653981 -0.587011 0.477207
0.627483 -0.76883 0.123151
0.760026 -0.625977 0.174679
0.760026 -0.625977 0.174679
0.715562 -0.369567 0.592783
0.653981 -0.587011 0.477207
0.677321 -0.729002 -0.0989567
0.797336 -0.601687 -0.0471969
0.760026 -0.625977 0.174679
0.760026 -0.625977 0.174679
0.627483 -0.76883 0.123151
0.677321 -0.729002 -0.0989567
0.897724 0.23866 0.370314
0.767885 0.00576909 0.640562
0.840382 -0.103432 0.532033
0.840382 -0.103432 0.532033
0.937712 0.185575 0.293698
0.897724 0.23866 0.370314
0.652429 -0.280242 0.704131
0.689755 -0.389016 0.61066
0.840382 -0.103432 0.532033
0.840382 -0.103432 0.532033
0.767885 0.00576909 0.640562
0.652429 -0.280242 0.704131
0.775442 -0.570849 0.269852
0.906681 -0.351968 0.232484
0.840382 -0.103432 0.532033
0.840382 -0.103432 0.532033
0.689755 -0.389016 0.61066
0.775442 -0.570849 0.269852
0.995425 -0.0911257 0.0287206
0.937712 0.185575 0.293698
0.840382 -0.103432 0.532033
0.840382 -0.103432 0.532033
0.906681 -0.351968 0.232484
0.995425 -0.0911257 0.0287206
0.841853 -0.520691 -0.142003
0.862449 -0.49788 -0.0910915
0.867885 -0.467824 -0.167081
0.867885 -0.467824 -0.167081
0.840486 -0.50838 -0.187439
0.841853 -0.520691 -0.142003
0.71232 -0.699147 -0.0615929
0.814454 -0.554731 -0.170112
0.867885 -0.467824 -0.167081
0.867885 -0.467824 -0.167081
0.862449 -0.49788 -0.0910915
0.71232 -0.699147 -0.0615929
0.855568 -0.491317 -0.16313
0.874914 -0.450328 -0.17813
0.867885 -0.467824 -0.167081
0.867885 -0.467824 -0.167081
0.814454 -0.554731 -0.170112
0.855568 -0.491317 -0.16313
0.836356 -0.516123 -0.184732
0.840486 -0.50838 -0.187439
0.867885 -0.467824 -0.167081
0.867885 -0.467824 -0.167081
0.874914 -0.450328 -0.17813
0.836356 -0.516123 -0.184732
0.71232 -0.699147 -0.0615929
0.497627 -0.857101 -0.133211
0.685966 -0.707762 -0.168887
0.685966 -0.707762 -0.168887
0.814454 -0.554731 -0.170112
0.71232 -0.699147 -0.0615929
0.619582 -0.784476 -0.0267452
0.733763 -0.675926 -0.068679
0.685966 -0.707762 -0.168887
0.685966 -0.707762 -0.168887
0.497627 -0.857101 -0.133211
0.619582 -0.784476 -0.0267452
0.797844 -0.594858 -0.0979247
0.816578 -0.562086 -0.131378
0.685966 -0.707762 -0.168887
0.685966 -0.707762 -0.168887
0.733763 -0.675926 -0.068679
0.797844 -0.594858 -0.0979247
0.855568 -0.491317 -0.16313
0.814454 -0.554731 -0.170112
0.685966 -0.707762 -0.168887
0.685966 -0.707762 -0.168887
0.816578 -0.562086 -0.131378
0.855568 -0.491317 -0.16313
0.731786 -0.674707 0.0962292
0.765257 -0.631009 0.127315
0.827312 -0.561696 0.00721898
0.827312 -0.561696 0.00721898
0.764838 -0.643967 0.0181395
0.731786 -0.674707 0.0962292
0.71232 -0.699147 -0.0615929
0.862449 -0.49788 -0.0910915
0.827312 -0.561696 0.00721898
0.827312 -0.561696 0.00721898
0.765257 -0.631009 0.127315
0.71232 -0.699147 -0.0615929
0.841853 -0.520691 -0.142003
0.821517 -0.554385 -0.13329
0.827312 -0.561696 0.00721898
0.827312 -0.561696 0.00721898
0.862449 -0.49788 -0.0910915
0.841853 -0.520691 -0.142003
0.786054 -0.606587 -0.119046
0.764838 -0.643967 0.0181395
0.827312 -0.561696 0.00721898
0.827312 -0.561696 0.00721898
0.821517 -0.554385 -0.13329
0.786054 -0.606587 -0.119046
0.840755 -0.432499 -0.325693
0.791014 -0.44638 -0.41838
0.813191 -0.452273 -0.366292
0.813191 -0.452273 -0.366292
0.857664 -0.407715 -0.313338
0.840755 -0.432499 -0.325693
0.841162 -0.482946 -0.24333
0.81815 -0.518108 -0.24939
0.813191 -0.452273 -0.366292
0.813191 -0.452273 -0.366292
0.791014 -0.44638 -0.41838
0.841162 -0.482946 -0.24333
0.808391 -0.527799 -0.260638
0.801083 -0.519567 -0.297181
0.813191 -0.452273 -0.366292
0.813191 -0.452273 -0.366292
0.81815 -0.518108 -0.24939
0.808391 -0.527799 -0.260638
0.823089 -0.500404 -0.268554
0.857664 -0.407715 -0.313338
0.813191 -0.452273 -0.366292
0.813191 -0.452273 -0.366292
0.801083 -0.519567 -0.297181
0.823089 -0.500404 -0.268554
0.841162 -0.482946 -0.24333
0.791014 -0.44638 -0.41838
0.7609 -0.512723 -0.397676
0.7609 -0.512723 -0.397676
0.782254 -0.533386 -0.321835
0.841162 -0.482946 -0.24333
0.840755 -0.432499 -0.325693
0.816107 -0.490867 -0.30499
0.7609 -0.512723 -0.397676
0.7609 -0.512723 -0.397676
0.791014 -0.44638 -0.41838
0.840755 -0.432499 -0.325693
0.798566 -0.546254 -0.252781
0.737518 -0.552484 -0.388367
0.7609 -0.512723 -0.397676
0.7609 -0.512723 -0.397676
0.816107 -0.490867 -0.30499
0.798566 -0.546254 -0.252781
0.714477 -0.630849 -0.302575
0.782254 -0.533386 -0.321835
0.7609 -0.512723 -0.397676
0.7609 -0.512723 -0.397676
0.737518 -0.552484 -0.388367
0.714477 -0.630849 -0.302575
0.771315 -0.631238 -0.0813086
0.725269 -0.675374 -0.133623
0.788351 -0.612806 -0.0545149
0.788351 -0.612806 -0.0545149
0.825918 -0.563778 0.00368315
0.771315 -0.631238 -0.0813086
0.705535 -0.685917 -0.178152
0.751532 -0.635286 -0.177796
0.788351 -0.612806 -0.0545149
0.788351 -0.612806 -0.0545149
0.725269 -0.675374 -0.133623
0.705535 -0.685917 -0.178152
0.923615 -0.315206 -0.218128
0.940186 -0.340124 -0.0191252
0.788351 -0.612806 -0.0545149
0.788351 -0.612806 -0.0545149
0.751532 -0.635286 -0.177796
0.923615 -0.315206 -0.218128
0.945788 -0.324211 0.019275
0.825918 -0.563778 0.00368315
0.788351 -0.612806 -0.0545149
0.788351 -0.612806 -0.0545149
0.940186 -0.340124 -0.0191252
0.945788 -0.324211 0.019275
0.945788 -0.324211 0.019275
0.940186 -0.340124 -0.0191252
0.995694 -0.0531814 -0.075924
0.995694 -0.0531814 -0.075924
0.997095 -0.0756276 -0.00901672
0.945788 -0.324211 0.019275
0.923615 -0.315206 -0.218128
0.968621 -0.0145492 -0.248115
0.995694 -0.0531814 -0.075924
0.995694 -0.0531814 -0.075924
0.940186 -0.340124 -0.0191252
0.923615 -0.315206 -0.218128
0.91888 0.248724 -0.306261
0.97297 0.178408 -0.146627
0.995694 -0.0531814 -0.075924
0.995694 -0.0531814 -0.075924
0.968621 -0.0145492 -0.248115
0.91888 0.248724 -0.306261
0.985459 0.103584 -0.134688
0.997095 -0.0756276 -0.00901672
0.995694 -0.0531814 -0.075924
0.995694 -0.0531814 -0.075924
0.97297 0.178408 -0.146627
0.985459 0.103584 -0.134688
0.876789 -0.229999 -0.422305
0.848417 -0.0261025 -0.528685
0.877305 0.0706212 -0.474709
0.877305 0.0706212 -0.474709
0.895057 0.0593617 -0.441984
0.876789 -0.229999 -0.422305
0.663629 -0.00113887 -0.748061
0.81044 0.146083 -0.567316
0.877305 0.0706212 -0.474709
0.877305 0.0706212 -0.474709
0.848417 -0.0261025 -0.528685
0.663629 -0.00113887 -0.748061
0.800825 0.327929 -0.50114
0.824271 0.323719 -0.464524
0.877305 0.0706212 -0.474709
0.877305 0.0706212 -0.474709
0.81044 0.146083 -0.567316
0.800825 0.327929 -0.50114
0.841456 0.313677 -0.439953
0.895057 0.0593617 -0.441984
0.877305 0.0706212 -0.474709
0.877305 0.0706212 -0.474709
0.824271 0.323719 -0.464524
0.841456 0.313677 -0.439953
0.985459 0.103584 -0.134688
0.97297 0.178408 -0.146627
0.89645 0.344306 -0.278982
0.89645 0.344306 -0.278982
0.923096 0.248378 -0.293602
0.985459 0.103584 -0.134688
0.91888 0.248724 -0.306261
0.818243 0.438116 -0.372199
0.89645 0.344306 -0.278982
0.89645 0.344306 -0.278982
0.97297 0.178408 -0.146627
0.91888 0.248724 -0.306261
0.895449 0.156374 -0.416795
0.910317 0.130867 -0.392679
0.89645 0.344306 -0.278982
0.89645 0.344306 -0.278982
0.818243 0.438116 -0.372199
0.895449 0.156374 -0.416795
0.923363 0.100185 -0.370627
0.923096 0.248378 -0.293602
0.89645 0.344306 -0.278982
0.89645 0.344306 -0.278982
0.910317 0.130867 -0.392679
0.923363 0.100185 -0.370627
0.923363 0.100185 -0.370627
0.910317 0.130867 -0.392679
0.92161 -0.23308 -0.310336
0.92161 -0.23308 -0.310336
0.929324 -0.146682 -0.338882
0.923363 0.100185 -0.370627
0.895449 0.156374 -0.416795
0.891831 -0.294647 -0.343251
0.92161 -0.23308 -0.310336
0.92161 -0.23308 -0.310336
0.910317 0.130867 -0.392679
0.895449 0.156374 -0.416795
0.907027 -0.355191 -0.226145
0.940392 -0.266091 -0.211799
0.92161 -0.23308 -0.310336
0.92161 -0.23308 -0.310336
0.891831 -0.294647 -0.343251
0.907027 -0.355191 -0.226145
0.969604 -0.151773 -0.191917
0.929324 -0.146682 -0.338882
0.92161 -0.23308 -0.310336
0.92161 -0.23308 -0.310336
0.940392 -0.266091 -0.211799
0.969604 -0.151773 -0.191917
0.969604 -0.151773 -0.191917
0.940392 -0.266091 -0.211799
0.982226 -0.114239 -0.148933
0.982226 -0.114239 -0.148933
0.994645 -0.0742069 -0.0719298
0.969604 -0.151773 -0.191917
0.907027 -0.355191 -0.226145
0.967472 -0.167718 -0.189393
0.982226 -0.114239 -0.148933
0.982226 -0.114239 -0.148933
0.940392 -0.266091 -0.211799
0.907027 -0.355191 -0.226145
0.979076 0.0547305 -0.195998
0.988736 0.0572207 -0.138301
0.982226 -0.114239 -0.148933
0.982226 -0.114239 -0.148933
0.967472 -0.167718 -0.189393
0.979076 0.0547305 -0.195998
0.994412 0.0236947 -0.102872
0.994645 -0.0742069 -0.0719298
0.982226 -0.114239 -0.148933
0.982226 -0.114239 -0.148933
0.988736 0.0572207 -0.138301
0.994412 0.0236947 -0.102872
0.994412 0.0236947 -0.102872
0.988736 0.0572207 -0.138301
0.954663 0.168057 -0.245716
0.954663 0.168057 -0.245716
0.972027 0.1195 -0.202195
0.994412 0.0236947 -0.102872
0.979076 0.0547305 -0.195998
0.951929 0.206735 -0.226035
0.954663 0.168057 -0.245716
0.954663 0.168057 -0.245716
0.988736 0.0572207 -0.138301
0.979076 0.0547305 -0.195998
0.959987 0.173053 -0.220176
0.933735 0.184589 -0.306702
0.954663 0.168057 -0.245716
0.954663 0.168057 -0.245716
0.951929 0.206735 -0.226035
0.959987 0.173053 -0.220176
0.919369 0.241352 -0.310661
0.972027 0.1195 -0.202195
0.954663 0.168057 -0.245716
0.954663 0.168057 -0.245716
0.933735 0.184589 -0.306702
0.919369 0.241352 -0.310661
0.979076 0.0547305 -0.195998
0.983797 0.0104216 -0.178981
0.966374 0.185985 -0.17757
0.966374 0.185985 -0.17757
0.951929 0.206735 -0.226035
0.979076 0.0547305 -0.195998
0.98047 -0.0401672 -0.192523
0.973763 0.151817 -0.169522
0.966374 0.185985 -0.17757
0.966374 0.185985 -0.17757
0.983797 0.0104216 -0.178981
0.98047 -0.0401672 -0.192523
0.991751 0.035095 -0.123281
0.97791 0.145782 -0.149797
0.966374 0.185985 -0.17757
0.966374 0.185985 -0.17757
0.973763 0.151817 -0.169522
0.991751 0.035095 -0.123281
0.959987 0.173053 -0.220176
0.951929 0.206735 -0.226035
0.966374 0.185985 -0.17757
0.966374 0.185985 -0.17757
0.97791 0.145782 -0.149797
0.959987 0.173053 -0.220176
0.959987 0.173053 -0.220176
0.97791 0.145782 -0.149797
0.989071 0.105149 -0.103354
0.989071 0.105149 -0.103354
0.967305 0.165425 -0.192238
0.959987 0.173053 -0.220176
0.991751 0.035095 -0.123281
0.998717 0.0192991 -0.0468237
0.989071 0.105149 -0.103354
0.989071 0.105149 -0.103354
0.97791 0.145782 -0.149797
0.991751 0.035095 -0.123281
0.96705 0.252613 -0.0316447
0.954242 0.284174 -0.0930989
0.989071 0.105149 -0.103354
0.989071 0.105149 -0.103354
0.998717 0.0192991 -0.0468237
0.96705 0.252613 -0.0316447
0.933089 0.296199 -0.203987
0.967305 0.165425 -0.192238
0.989071 0.105149 -0.103354
0.989071 0.105149 -0.103354
0.954242 0.284174 -0.0930989
0.933089 0.296199 -0.203987
1.11307e-07 -0.994596 -0.103821
1.48226e-07 -0.999962 -0.00867151
-0.0142066 -0.995804 -0.0904052
-0.0142066 -0.995804 -0.0904052
-0.105559 -0.989191 -0.101781
1.11307e-07 -0.994596 -0.103821
1.56857e-07 -0.962178 0.272422
0.0392459 -0.970554 0.237664
-0.0142066 -0.995804 -0.0904052
-0.0142066 -0.995804 -0.0904052
1.48226e-07 -0.999962 -0.00867151
1.56857e-07 -0.962178 0.272422
0.341666 -0.920892 0.187677
0.32634 -0.938921 -0.109221
-0.0142066 -0.995804 -0.0904052
-0.0142066 -0.995804 -0.0904052
0.0392459 -0.970554 0.237664
0.341666 -0.920892 0.187677
0.290158 -0.956677 -0.024017
-0.105559 -0.989191 -0.101781
-0.0142066 -0.995804 -0.0904052
-0.0142066 -0.995804 -0.0904052
0.32634 -0.938921 -0.109221
0.290158 -0.956677 -0.024017
1.56857e-07 -0.962178 0.272422
3.44358e-07 -0.718584 0.69544
0.00526062 -0.761431 0.648224
0.00526062 -0.761431 0.648224
0.0392459 -0.970554 0.237664
1.56857e-07 -0.962178 0.272422
1.09659e-06 -0.584051 0.811717
-0.00757024 -0.603778 0.797116
0.00526062 -0.761431 0.648224
0.00526062 -0.761431 0.648224
3.44358e-07 -0.718584 0.69544
1.09659e-06 -0.584051 0.811717
0.22411 -0.618146 0.753439
0.290822 -0.765163 0.57441
0.00526062 -0.761431 0.648224
0.00526062 -0.761431 0.648224
-0.00757024 -0.603778 0.797116
0.22411 -0.618146 0.753439
0.341666 -0.920892 0.187677
0.0392459 -0.970554 0.237664
0.00526062 -0.761431 0.648224
0.00526062 -0.761431 0.648224
0.290822 -0.765163 0.57441
0.341666 -0.920892 0.187677
0.543549 -0.838874 0.0290742
0.521217 -0.853344 -0.0116865
0.469109 -0.883044 0.0130014
0.469109 -0.883044 0.0130014
0.485661 -0.870923 0.0750032
0.543549 -0.838874 0.0290742
0.543228 -0.829327 0.130847
0.461743 -0.886812 0.0189305
0.469109 -0.883044 0.0130014
0.469109 -0.883044 0.0130014
0.521217 -0.853344 -0.0116865
0.543228 -0.829327 0.130847
0.562355 -0.823582 -0.0739614
0.591591 -0.805812 0.0262276
0.469109 -0.883044 0.0130014
0.469109 -0.883044 0.0130014
0.461743 -0.886812 0.0189305
0.562355 -0.823582 -0.0739614
0.56673 -0.817094 0.105709
0.485661 -0.870923 0.0750032
0.469109 -0.883044 0.0130014
0.469109 -0.883044 0.0130014
0.591591 -0.805812 0.0262276
0.56673 -0.817094 0.105709
0.543228 -0.829327 0.130847
0.598682 -0.666014 0.444977
0.559069 -0.826762 0.0625075
0.559069 -0.826762 0.0625075
0.461743 -0.886812 0.0189305
0.543228 -0.829327 0.130847
0.626458 -0.605456 0.49089
0.650973 -0.759073 -0.00650906
0.559069 -0.826762 0.0625075
0.559069 -0.826762 0.0625075
0.598682 -0.666014 0.444977
0.626458 -0.605456 0.49089
0.536549 -0.786092 -0.306877
0.523823 -0.817719 -0.238631
0.559069 -0.826762 0.0625075
0.559069 -0.826762 0.0625075
0.650973 -0.759073 -0.00650906
0.536549 -0.786092 -0.306877
0.562355 -0.823582 -0.0739614
0.461743 -0.886812 0.0189305
0.559069 -0.826762 0.0625075
0.559069 -0.826762 0.0625075
0.523823 -0.817719 -0.238631
0.562355 -0.823582 -0.0739614
0.518613 -0.767495 -0.376818
0.752969 -0.642912 -0.140363
0.7205 -0.69212 -0.0430013
0.7205 -0.69212 -0.0430013
0.653802 -0.735872 -0.176167
0.518613 -0.767495 -0.376818
0.780748 -0.616785 -0.100038
0.795969 -0.604334 -0.0348562
0.7205 -0.69212 -0.0430013
0.7205 -0.69212 -0.0430013
0.752969 -0.642912 -0.140363
0.780748 -0.616785 -0.100038
0.74307 -0.654684 0.138694
0.660352 -0.742183 0.114457
0.7205 -0.69212 -0.0430013
0.7205 -0.69212 -0.0430013
0.795969 -0.604334 -0.0348562
0.74307 -0.654684 0.138694
0.56673 -0.817094 0.105709
0.591591 -0.805812 0.0262276
0.7205 -0.69212 -0.0430013
0.7205 -0.69212 -0.0430013
0.660352 -0.742183 0.114457
0.56673 -0.817094 0.105709
0.562355 -0.823582 -0.0739614
0.653802 -0.735872 -0.176167
0.7205 -0.69212 -0.0430013
0.7205 -0.69212 -0.0430013
0.591591 -0.805812 0.0262276
0.562355 -0.823582 -0.0739614
0.562355 -0.823582 -0.0739614
0.523823 -0.817719 -0.238631
0.480138 -0.735259 -0.478395
0.480138 -0.735259 -0.478395
0.653802 -0.735872 -0.176167
0.562355 -0.823582 -0.0739614
0.536549 -0.786092 -0.306877
0.484275 -0.623092 -0.614194
0.480138 -0.735259 -0.478395
0.480138 -0.735259 -0.478395
0.523823 -0.817719 -0.238631
0.536549 -0.786092 -0.306877
-0.0520205 -0.446061 -0.893489
0.235851 -0.699762 -0.67432
0.480138 -0.735259 -0.478395
0.480138 -0.735259 -0.478395
0.484275 -0.623092 -0.614194
-0.0520205 -0.446061 -0.893489
0.518613 -0.767495 -0.376818
0.653802 -0.735872 -0.176167
0.480138 -0.735259 -0.478395
0.480138 -0.735259 -0.478395
0.235851 -0.699762 -0.67432
0.518613 -0.767495 -0.376818
0.798566 -0.546254 -0.252781
0.767217 -0.618437 -0.17004
0.721174 -0.635051 -0.276801
0.721174 -0.635051 -0.276801
0.737518 -0.552484 -0.388367
0.798566 -0.546254 -0.252781
0.710609 -0.697272 -0.0940539
0.699351 -0.703676 -0.12549
0.721174 -0.635051 -0.276801
0.721174 -0.635051 -0.276801
0.767217 -0.618437 -0.17004
0.710609 -0.697272 -0.0940539
0.624214 -0.750701 -0.216344
0.62919 -0.69287 -0.352208
0.721174 -0.635051 -0.276801
0.721174 -0.635051 -0.276801
0.699351 -0.703676 -0.12549
0.624214 -0.750701 -0.216344
0.714477 -0.630849 -0.302575
0.737518 -0.552484 -0.388367
0.721174 -0.635051 -0.276801
0.721174 -0.635051 -0.276801
0.62919 -0.69287 -0.352208
0.714477 -0.630849 -0.302575
0.538285 -0.842381 0.0253703
0.447158 -0.884973 0.129895
0.666066 -0.715206 0.211747
0.666066 -0.715206 0.211747
0.648207 -0.747821 0.143501
0.538285 -0.842381 0.0253703
0.411272 -0.714481 0.566014
0.718851 -0.648632 0.250061
0.666066 -0.715206 0.211747
0.666066 -0.715206 0.211747
0.447158 -0.884973 0.129895
0.411272 -0.714481 0.566014
0.755655 -0.635384 0.158976
0.720864 -0.676589 0.150273
0.666066 -0.715206 0.211747
0.666066 -0.715206 0.211747
0.718851 -0.648632 0.250061
0.755655 -0.635384 0.158976
0.671601 -0.739838 0.0399048
0.648207 -0.747821 0.143501
0.666066 -0.715206 0.211747
0.666066 -0.715206 0.211747
0.720864 -0.676589 0.150273
0.671601 -0.739838 0.0399048
0.780748 -0.616785 -0.100038
0.817393 -0.571868 -0.0695347
0.815722 -0.578103 -0.01985
0.815722 -0.578103 -0.01985
0.795969 -0.604334 -0.0348562
0.780748 -0.616785 -0.100038
0.797844 -0.594858 -0.0979247
0.733763 -0.675926 -0.068679
0.815722 -0.578103 -0.01985
0.815722 -0.578103 -0.01985
0.817393 -0.571868 -0.0695347
0.797844 -0.594858 -0.0979247
0.619582 -0.784476 -0.0267452
0.781583 -0.608479 0.137408
0.815722 -0.578103 -0.01985
0.815722 -0.578103 -0.01985
0.733763 -0.675926 -0.068679
0.619582 -0.784476 -0.0267452
0.74307 -0.654684 0.138694
0.795969 -0.604334 -0.0348562
0.815722 -0.578103 -0.01985
0.815722 -0.578103 -0.01985
0.781583 -0.608479 0.137408
0.74307 -0.654684 0.138694
0.714477 -0.630849 -0.302575
0.62919 -0.69287 -0.352208
0.556943 -0.807576 -0.193997
0.556943 -0.807576 -0.193997
0.663713 -0.742996 -0.0862617
0.714477 -0.630849 -0.302575
0.624214 -0.750701 -0.216344
0.4598 -0.846331 -0.268901
0.556943 -0.807576 -0.193997
0.556943 -0.807576 -0.193997
0.62919 -0.69287 -0.352208
0.624214 -0.750701 -0.216344
0.306576 -0.922894 -0.232976
0.381024 -0.924519 -0.00919484
0.556943 -0.807576 -0.193997
0.556943 -0.807576 -0.193997
0.4598 -0.846331 -0.268901
0.306576 -0.922894 -0.232976
0.503845 -0.854798 0.124342
0.663713 -0.742996 -0.0862617
0.556943 -0.807576 -0.193997
0.556943 -0.807576 -0.193997
0.381024 -0.924519 -0.00919484
0.503845 -0.854798 0.124342
0.671601 -0.739838 0.0399048
0.720864 -0.676589 0.150273
0.702671 -0.706864 -0.0812188
0.702671 -0.706864 -0.0812188
0.570941 -0.805147 -0.160514
0.671601 -0.739838 0.0399048
0.755655 -0.635384 0.158976
0.814589 -0.579036 0.0340891
0.702671 -0.706864 -0.0812188
0.702671 -0.706864 -0.0812188
0.720864 -0.676589 0.150273
0.755655 -0.635384 0.158976
0.615478 -0.681786 -0.395418
0.506537 -0.75359 -0.418953
0.702671 -0.706864 -0.0812188
0.702671 -0.706864 -0.0812188
0.814589 -0.579036 0.0340891
0.615478 -0.681786 -0.395418
0.365552 -0.827227 -0.426694
0.570941 -0.805147 -0.160514
0.702671 -0.706864 -0.0812188
0.702671 -0.706864 -0.0812188
0.506537 -0.75359 -0.418953
0.365552 -0.827227 -0.426694
0.0817256 -0.68004 -0.728606
0.125032 -0.55762 -0.820626
0.0686543 -0.525587 -0.847965
0.0686543 -0.525587 -0.847965
0.0498321 -0.610564 -0.790397
0.0817256 -0.68004 -0.728606
0.174366 -0.544732 -0.820283
0.0892447 -0.480897 -0.872223
0.0686543 -0.525587 -0.847965
0.0686543 -0.525587 -0.847965
0.125032 -0.55762 -0.820626
0.174366 -0.544732 -0.820283
2.51669e-07 -0.491589 -0.870827
6.6754e-07 -0.50952 -0.860459
0.0686543 -0.525587 -0.847965
0.0686543 -0.525587 -0.847965
0.0892447 -0.480897 -0.872223
2.51669e-07 -0.491589 -0.870827
4.43108e-07 -0.612033 -0.790833
0.0498321 -0.610564 -0.790397
0.0686543 -0.525587 -0.847965
0.0686543 -0.525587 -0.847965
6.6754e-07 -0.50952 -0.860459
4.43108e-07 -0.612033 -0.790833
0.12364 -0.970952 0.204853
0.111401 -0.993712 -0.0112472
0.0618559 -0.995908 -0.0658839
0.0618559 -0.995908 -0.0658839
0.0355864 -0.98338 0.178039
0.12364 -0.970952 0.204853
0.0947712 -0.954171 -0.283858
0.0788946 -0.936198 -0.342503
0.0618559 -0.995908 -0.0658839
0.0618559 -0.995908 -0.0658839
0.111401 -0.993712 -0.0112472
0.0947712 -0.954171 -0.283858
3.18201e-07 -0.935317 -0.35381
2.02183e-06 -0.994261 -0.106984
0.0618559 -0.995908 -0.0658839
0.0618559 -0.995908 -0.0658839
0.0788946 -0.936198 -0.342503
3.18201e-07 -0.935317 -0.35381
1.58341e-06 -0.985807 0.16788
0.0355864 -0.98338 0.178039
0.0618559 -0.995908 -0.0658839
0.0618559 -0.995908 -0.0658839
2.02183e-06 -0.994261 -0.106984
1.58341e-06 -0.985807 0.16788
-1.04822e-07 -0.992725 -0.120406
0.178205 -0.975605 -0.128208
0.158755 -0.987263 0.0104418
0.158755 -0.987263 0.0104418
-8.48735e-08 -0.99939 0.034922
-1.04822e-07 -0.992725 -0.120406
0.316588 -0.944732 -0.0851686
0.318927 -0.947406 0.0265798
0.158755 -0.987263 0.0104418
0.158755 -0.987263 0.0104418
0.178205 -0.975605 -0.128208
0.316588 -0.944732 -0.0851686
0.250425 -0.848024 0.467057
0.095856 -0.908971 0.405688
0.158755 -0.987263 0.0104418
0.158755 -0.987263 0.0104418
0.318927 -0.947406 0.0265798
0.250425 -0.848024 0.467057
5.56523e-08 -0.913402 0.407058
-8.48735e-08 -0.99939 0.034922
0.158755 -0.987263 0.0104418
0.158755 -0.987263 0.0104418
0.095856 -0.908971 0.405688
5.56523e-08 -0.913402 0.407058
1.42602e-06 -0.993253 -0.115967
3.2715e-07 -0.991102 -0.133105
-0.0419434 -0.999109 0.00476699
-0.0419434 -0.999109 0.00476699
0.0880952 -0.995847 -0.0229976
1.42602e-06 -0.993253 -0.115967
1.11307e-07 -0.994596 -0.103821
-0.105559 -0.989191 -0.101781
-0.0419434 -0.999109 0.00476699
-0.0419434 -0.999109 0.00476699
3.2715e-07 -0.991102 -0.133105
1.11307e-07 -0.994596 -0.103821
0.290158 -0.956677 -0.024017
0.254325 -0.946213 0.199997
-0.0419434 -0.999109 0.00476699
-0.0419434 -0.999109 0.00476699
-0.105559 -0.989191 -0.101781
0.290158 -0.956677 -0.024017
0.3161 -0.936409 0.152379
0.0880952 -0.995847 -0.0229976
-0.0419434 -0.999109 0.00476699
-0.0419434 -0.999109 0.00476699
0.254325 -0.946213 0.199997
0.3161 -0.936409 0.152379
0.542423 -0.829082 0.13565
0.550887 -0.830716 0.0802181
0.511657 -0.843637 0.162739
0.511657 -0.843637 0.162739
0.541252 -0.817776 0.195677
0.542423 -0.829082 0.13565
0.543549 -0.838874 0.0290742
0.485661 -0.870923 0.0750032
0.511657 -0.843637 0.162739
0.511657 -0.843637 0.162739
0.550887 -0.830716 0.0802181
0.543549 -0.838874 0.0290742
0.56673 -0.817094 0.105709
0.544149 -0.792275 0.27605
0.511657 -0.843637 0.162739
0.511657 -0.843637 0.162739
0.485661 -0.870923 0.0750032
0.56673 -0.817094 0.105709
0.562177 -0.759897 0.326365
0.541252 -0.817776 0.195677
0.511657 -0.843637 0.162739
0.511657 -0.843637 0.162739
0.544149 -0.792275 0.27605
0.562177 -0.759897 0.326365
0.591194 -0.804202 -0.0612222
0.58218 -0.792286 -0.18262
0.637719 -0.766595 -0.0751457
0.637719 -0.766595 -0.0751457
0.63256 -0.753461 -0.179345
0.591194 -0.804202 -0.0612222
0.569901 -0.814947 -0.105232
0.611243 -0.789951 0.0485688
0.637719 -0.766595 -0.0751457
0.637719 -0.766595 -0.0751457
0.58218 -0.792286 -0.18262
0.569901 -0.814947 -0.105232
0.660019 -0.732308 0.167631
0.678257 -0.734328 0.027008
0.637719 -0.766595 -0.0751457
0.637719 -0.766595 -0.0751457
0.611243 -0.789951 0.0485688
0.660019 -0.732308 0.167631
0.628934 -0.594202 -0.501365
0.63256 -0.753461 -0.179345
0.637719 -0.766595 -0.0751457
0.637719 -0.766595 -0.0751457
0.678257 -0.734328 0.027008
0.628934 -0.594202 -0.501365
0.562177 -0.759897 0.326365
0.544149 -0.792275 0.27605
0.592038 -0.742448 0.313468
0.592038 -0.742448 0.313468
0.54262 -0.755162 0.367824
0.562177 -0.759897 0.326365
0.56673 -0.817094 0.105709
0.660352 -0.742183 0.114457
0.592038 -0.742448 0.313468
0.592038 -0.742448 0.313468
0.544149 -0.792275 0.27605
0.56673 -0.817094 0.105709
0.74307 -0.654684 0.138694
0.581079 -0.766122 0.274601
0.592038 -0.742448 0.313468
0.592038 -0.742448 0.313468
0.660352 -0.742183 0.114457
0.74307 -0.654684 0.138694
0.499899 -0.841445 0.205112
0.54262 -0.755162 0.367824
0.592038 -0.742448 0.313468
0.592038 -0.742448 0.313468
0.581079 -0.766122 0.274601
0.499899 -0.841445 0.205112
0.628934 -0.594202 -0.501365
0.678257 -0.734328 0.027008
0.841527 -0.474461 -0.2583
0.841527 -0.474461 -0.2583
0.683868 -0.33393 -0.648703
0.628934 -0.594202 -0.501365
0.660019 -0.732308 0.167631
0.751006 -0.654232 0.0892825
0.841527 -0.474461 -0.2583
0.841527 -0.474461 -0.2583
0.678257 -0.734328 0.027008
0.660019 -0.732308 0.167631
0.988705 -0.134064 -0.0670053
0.940569 0.0384694 -0.337417
0.841527 -0.474461 -0.2583
0.841527 -0.474461 -0.2583
0.751006 -0.654232 0.0892825
0.988705 -0.134064 -0.0670053
0.865587 -0.076262 -0.494917
0.683868 -0.33393 -0.648703
0.841527 -0.474461 -0.2583
0.841527 -0.474461 -0.2583
0.940569 0.0384694 -0.337417
0.865587 -0.076262 -0.494917
0.499899 -0.841445 0.205112
0.581079 -0.766122 0.274601
0.556027 -0.822442 0.120101
0.556027 -0.822442 0.120101
0.365341 -0.929166 -0.0563631
0.499899 -0.841445 0.205112
0.74307 -0.654684 0.138694
0.781583 -0.608479 0.137408
0.556027 -0.822442 0.120101
0.556027 -0.822442 0.120101
0.581079 -0.766122 0.274601
0.74307 -0.654684 0.138694
0.619582 -0.784476 -0.0267452
0.47215 -0.880553 -0.0412487
0.556027 -0.822442 0.120101
0.556027 -0.822442 0.120101
0.781583 -0.608479 0.137408
0.619582 -0.784476 -0.0267452
0.455837 -0.867333 -0.199865
0.365341 -0.929166 -0.0563631
0.556027 -0.822442 0.120101
0.556027 -0.822442 0.120101
0.47215 -0.880553 -0.0412487
0.455837 -0.867333 -0.199865
0.865587 -0.076262 -0.494917
0.940569 0.0384694 -0.337417
0.969065 0.242958 -0.0434061
0.969065 0.242958 -0.0434061
0.96136 0.0874933 -0.261021
0.865587 -0.076262 -0.494917
0.988705 -0.134064 -0.0670053
0.945423 0.318013 0.0710066
0.969065 0.242958 -0.0434061
0.969065 0.242958 -0.0434061
0.940569 0.0384694 -0.337417
0.988705 -0.134064 -0.0670053
0.897724 0.23866 0.370314
0.937712 0.185575 0.293698
0.969065 0.242958 -0.0434061
0.969065 0.242958 -0.0434061
0.945423 0.318013 0.0710066
0.897724 0.23866 0.370314
0.995425 -0.0911257 0.0287206
0.96136 0.0874933 -0.261021
0.969065 0.242958 -0.0434061
0.969065 0.242958 -0.0434061
0.937712 0.185575 0.293698
0.995425 -0.0911257 0.0287206
0.793368 -0.48022 0.374107
0.807285 -0.447925 0.384258
0.822502 -0.469775 0.320627
0.822502 -0.469775 0.320627
0.828608 -0.478067 0.29131
0.793368 -0.48022 0.374107
0.802545 -0.555647 0.217206
0.759985 -0.568396 0.315196
0.822502 -0.469775 0.320627
0.822502 -0.469775 0.320627
0.807285 -0.447925 0.384258
0.802545 -0.555647 0.217206
0.734555 -0.603019 0.311122
0.829792 -0.455457 0.322497
0.822502 -0.469775 0.320627
0.822502 -0.469775 0.320627
0.759985 -0.568396 0.315196
0.734555 -0.603019 0.311122
0.857867 -0.434728 0.274001
0.828608 -0.478067 0.29131
0.822502 -0.469775 0.320627
0.822502 -0.469775 0.320627
0.829792 -0.455457 0.322497
0.857867 -0.434728 0.274001
0.652429 -0.280242 0.704131
0.618263 -0.205898 0.758523
0.655026 -0.394824 0.644248
0.655026 -0.394824 0.644248
0.632391 -0.469813 0.61592
0.652429 -0.280242 0.704131
0.782766 -0.334796 0.524585
0.740482 -0.365472 0.564018
0.655026 -0.394824 0.644248
0.655026 -0.394824 0.644248
0.618263 -0.205898 0.758523
0.782766 -0.334796 0.524585
0.723126 -0.427843 0.542254
0.763536 -0.43729 0.475174
0.655026 -0.394824 0.644248
0.655026 -0.394824 0.644248
0.740482 -0.365472 0.564018
0.723126 -0.427843 0.542254
0.756443 -0.472405 0.452358
0.632391 -0.469813 0.61592
0.655026 -0.394824 0.644248
0.655026 -0.394824 0.644248
0.763536 -0.43729 0.475174
0.756443 -0.472405 0.452358
0.281887 -0.959447 0.0003815
0.466447 -0.882378 -0.0619319
0.36029 -0.877462 -0.316625
0.36029 -0.877462 -0.316625
0.209907 -0.949831 -0.231862
0.281887 -0.959447 0.0003815
0.751985 -0.622106 -0.217948
0.617937 -0.625916 -0.475797
0.36029 -0.877462 -0.316625
0.36029 -0.877462 -0.316625
0.466447 -0.882378 -0.0619319
0.751985 -0.622106 -0.217948
0.488594 -0.758309 -0.431559
0.293998 -0.917975 -0.266247
0.36029 -0.877462 -0.316625
0.36029 -0.877462 -0.316625
0.617937 -0.625916 -0.475797
0.488594 -0.758309 -0.431559
0.16638 -0.965545 -0.200102
0.209907 -0.949831 -0.231862
0.36029 -0.877462 -0.316625
0.36029 -0.877462 -0.316625
0.293998 -0.917975 -0.266247
0.16638 -0.965545 -0.200102
0.751985 -0.622106 -0.217948
0.880326 -0.378872 -0.285451
0.734543 -0.399638 -0.548394
0.734543 -0.399638 -0.548394
0.617937 -0.625916 -0.475797
0.751985 -0.622106 -0.217948
0.866567 -0.432178 -0.249567
0.725211 -0.403187 -0.55813
0.734543 -0.399638 -0.548394
0.734543 -0.399638 -0.548394
0.880326 -0.378872 -0.285451
0.866567 -0.432178 -0.249567
0.643641 -0.394078 -0.656071
0.657548 -0.45909 -0.597384
0.734543 -0.399638 -0.548394
0.734543 -0.399638 -0.548394
0.725211 -0.403187 -0.55813
0.643641 -0.394078 -0.656071
0.488594 -0.758309 -0.431559
0.617937 -0.625916 -0.475797
0.734543 -0.399638 -0.548394
0.734543 -0.399638 -0.548394
0.657548 -0.45909 -0.597384
0.488594 -0.758309 -0.431559
0.16638 -0.965545 -0.200102
0.293998 -0.917975 -0.266247
0.231778 -0.968019 -0.0960168
0.231778 -0.968019 -0.0960168
0.132089 -0.990859 -0.0274196
0.16638 -0.965545 -0.200102
0.488594 -0.758309 -0.431559
0.359854 -0.90607 -0.222581
0.231778 -0.968019 -0.0960168
0.231778 -0.968019 -0.0960168
0.293998 -0.917975 -0.266247
0.488594 -0.758309 -0.431559
0.287894 -0.951893 0.10496
0.192738 -0.961516 0.195805
0.231778 -0.968019 -0.0960168
0.231778 -0.968019 -0.0960168
0.359854 -0.90607 -0.222581
0.287894 -0.951893 0.10496
0.102924 -0.964136 0.24464
0.132089 -0.990859 -0.0274196
0.231778 -0.968019 -0.0960168
0.231778 -0.968019 -0.0960168
0.192738 -0.961516 0.195805
0.102924 -0.964136 0.24464
0.488594 -0.758309 -0.431559
0.657548 -0.45909 -0.597384
0.487414 -0.725922 -0.485248
0.487414 -0.725922 -0.485248
0.359854 -0.90607 -0.222581
0.488594 -0.758309 -0.431559
0.643641 -0.394078 -0.656071
0.491773 -0.46584 -0.73563
0.487414 -0.725922 -0.485248
0.487414 -0.725922 -0.485248
0.657548 -0.45909 -0.597384
0.643641 -0.394078 -0.656071
0.367723 -0.613297 -0.699033
0.324713 -0.891892 -0.314785
0.487414 -0.725922 -0.485248
0.487414 -0.725922 -0.485248
0.491773 -0.46584 -0.73563
0.367723 -0.613297 -0.699033
0.287894 -0.951893 0.10496
0.359854 -0.90607 -0.222581
0.487414 -0.725922 -0.485248
0.487414 -0.725922 -0.485248
0.324713 -0.891892 -0.314785
0.287894 -0.951893 0.10496
0.262722 -0.925276 0.273572
0.351709 -0.902953 0.246934
0.361388 -0.914182 0.183496
0.361388 -0.914182 0.183496
0.260341 -0.943237 0.206221
0.262722 -0.925276 0.273572
0.444419 -0.858064 0.257327
0.479833 -0.863151 0.157261
0.361388 -0.914182 0.183496
0.361388 -0.914182 0.183496
0.351709 -0.902953 0.246934
0.444419 -0.858064 0.257327
0.287894 -0.951893 0.10496
0.324713 -0.891892 -0.314785
0.359866 -0.922293 -0.140971
0.359866 -0.922293 -0.140971
0.334018 -0.904376 0.265587
0.287894 -0.951893 0.10496
0.367723 -0.613297 -0.699033
0.307295 -0.722421 -0.619417
0.359866 -0.922293 -0.140971
0.359866 -0.922293 -0.140971
0.324713 -0.891892 -0.314785
0.367723 -0.613297 -0.699033
0.327776 -0.818852 -0.471216
0.395011 -0.918673 0.00235219
0.359866 -0.922293 -0.140971
0.359866 -0.922293 -0.140971
0.307295 -0.722421 -0.619417
0.327776 -0.818852 -0.471216
0.384482 -0.856724 0.343799
0.334018 -0.904376 0.265587
0.359866 -0.922293 -0.140971
0.359866 -0.922293 -0.140971
0.395011 -0.918673 0.00235219
0.384482 -0.856724 0.343799
0.262722 -0.925276 0.273572
0.260341 -0.943237 0.206221
0.188026 -0.959125 0.211482
0.188026 -0.959125 0.211482
0.169455 -0.938302 0.301454
0.262722 -0.925276 0.273572
0.0864442 -0.947181 0.308828
0.169455 -0.938302 0.301454
0.188026 -0.959125 0.211482
0.188026 -0.959125 0.211482
0.12509 -0.970875 0.204336
0.0864442 -0.947181 0.308828
0.444419 -0.858064 0.257327
0.527908 -0.797294 0.292636
0.581194 -0.795697 0.170529
0.581194 -0.795697 0.170529
0.479833 -0.863151 0.157261
0.444419 -0.858064 0.257327
0.631809 -0.698715 0.335581
0.679766 -0.70937 0.186312
0.581194 -0.795697 0.170529
0.581194 -0.795697 0.170529
0.527908 -0.797294 0.292636
0.631809 -0.698715 0.335581
0.384482 -0.856724 0.343799
0.395011 -0.918673 0.00235219
0.440175 -0.87794 0.188328
0.440175 -0.87794 0.188328
0.437448 -0.778976 0.449261
0.384482 -0.856724 0.343799
0.327776 -0.818852 -0.471216
0.376457 -0.888397 -0.262738
0.440175 -0.87794 0.188328
0.440175 -0.87794 0.188328
0.395011 -0.918673 0.00235219
0.327776 -0.818852 -0.471216
0.498487 -0.857722 -0.125789
0.568087 -0.765043 0.303292
0.440175 -0.87794 0.188328
0.440175 -0.87794 0.188328
0.376457 -0.888397 -0.262738
0.498487 -0.857722 -0.125789
0.561488 -0.652182 0.509304
0.437448 -0.778976 0.449261
0.440175 -0.87794 0.188328
0.440175 -0.87794 0.188328
0.568087 -0.765043 0.303292
0.561488 -0.652182 0.509304
0.631809 -0.698715 0.335581
0.766029 -0.55523 0.323914
0.797255 -0.578189 0.173441
0.797255 -0.578189 0.173441
0.679766 -0.70937 0.186312
0.631809 -0.698715 0.335581
0.920755 -0.358496 0.153918
0.914645 -0.394793 0.0869705
0.797255 -0.578189 0.173441
0.797255 -0.578189 0.173441
0.766029 -0.55523 0.323914
0.920755 -0.358496 0.153918
0.561488 -0.652182 0.509304
0.568087 -0.765043 0.303292
0.765292 -0.61452 0.191554
0.765292 -0.61452 0.191554
0.76752 -0.472034 0.433702
0.561488 -0.652182 0.509304
0.498487 -0.857722 -0.125789
0.668737 -0.731677 -0.132063
0.765292 -0.61452 0.191554
0.765292 -0.61452 0.191554
0.568087 -0.765043 0.303292
0.498487 -0.857722 -0.125789
0.831151 -0.516431 -0.206124
0.920286 -0.391132 0.00945063
0.765292 -0.61452 0.191554
0.765292 -0.61452 0.191554
0.668737 -0.731677 -0.132063
0.831151 -0.516431 -0.206124
0.937116 -0.297896 0.181855
0.76752 -0.472034 0.433702
0.765292 -0.61452 0.191554
0.765292 -0.61452 0.191554
0.920286 -0.391132 0.00945063
0.937116 -0.297896 0.181855
0.937116 -0.297896 0.181855
0.920286 -0.391132 0.00945063
0.941246 -0.301003 -0.153145
0.941246 -0.301003 -0.153145
0.973643 -0.22595 -0.0310885
0.937116 -0.297896 0.181855
0.831151 -0.516431 -0.206124
0.896934 -0.356213 -0.261957
0.941246 -0.301003 -0.153145
0.941246 -0.301003 -0.153145
0.920286 -0.391132 0.00945063
0.831151 -0.516431 -0.206124
0.918169 -0.38042 -0.110661
0.939181 -0.339839 -0.0494835
0.941246 -0.301003 -0.153145
0.941246 -0.301003 -0.153145
0.896934 -0.356213 -0.261957
0.918169 -0.38042 -0.110661
0.960778 -0.275338 0.0330818
0.973643 -0.22595 -0.0310885
0.941246 -0.301003 -0.153145
0.941246 -0.301003 -0.153145
0.939181 -0.339839 -0.0494835
0.960778 -0.275338 0.0330818
0.920755 -0.358496 0.153918
0.968661 -0.24746 0.0214302
0.965259 -0.261231 -0.00583674
0.965259 -0.261231 -0.00583674
0.914645 -0.394793 0.0869705
0.920755 -0.358496 0.153918
0.969632 -0.232724 0.0751876
0.969846 -0.235172 0.0639768
0.965259 -0.261231 -0.00583674
0.965259 -0.261231 -0.00583674
0.968661 -0.24746 0.0214302
0.969632 -0.232724 0.0751876
0.965259 -0.261231 -0.00583674
0.969846 -0.235172 0.0639768
0.979668 -0.191566 0.0596157
0.0623303 -0.656982 0.751325
0.221938 -0.877809 0.424495
-0.316689 -0.899706 0.300396
-0.316689 -0.899706 0.300396
-0.509382 -0.816687 0.271205
0.0623303 -0.656982 0.751325
0.344668 -0.886981 0.307357
-0.0673331 -0.958641 0.276539
-0.316689 -0.899706 0.300396
-0.316689 -0.899706 0.300396
0.221938 -0.877809 0.424495
0.344668 -0.886981 0.307357
-0.206551 -0.974531 -0.0873309
-0.31499 -0.942825 -0.108912
-0.316689 -0.899706 0.300396
-0.316689 -0.899706 0.300396
-0.0673331 -0.958641 0.276539
-0.206551 -0.974531 -0.0873309
-0.336187 -0.941794 -0.00122182
-0.509382 -0.816687 0.271205
-0.316689 -0.899706 0.300396
-0.316689 -0.899706 0.300396
-0.31499 -0.942825 -0.108912
-0.336187 -0.941794 -0.00122182
0.344668 -0.886981 0.307357
0.221938 -0.877809 0.424495
0.574434 -0.790404 -0.212808
0.574434 -0.790404 -0.212808
0.579621 -0.81039 -0.0854894
0.344668 -0.886981 0.307357
0.0623303 -0.656982 0.751325
0.790477 -0.562604 0.242123
0.574434 -0.790404 -0.212808
0.574434 -0.790404 -0.212808
0.221938 -0.877809 0.424495
0.0623303 -0.656982 0.751325
0.777702 -0.503502 -0.376385
0.416799 -0.86903 -0.266582
0.574434 -0.790404 -0.212808
0.574434 -0.790404 -0.212808
0.790477 -0.562604 0.242123
0.777702 -0.503502 -0.376385
0.519094 -0.822411 -0.232767
0.579621 -0.81039 -0.0854894
0.574434 -0.790404 -0.212808
0.574434 -0.790404 -0.212808
0.416799 -0.86903 -0.266582
0.519094 -0.822411 -0.232767
0.0999703 -0.982943 -0.15437
0.0999493 -0.978253 -0.181746
0.333684 -0.898488 -0.285262
0.333684 -0.898488 -0.285262
0.29373 -0.925237 -0.240122
0.0999703 -0.982943 -0.15437
0.0783809 -0.930509 -0.357785
0.350503 -0.851282 -0.390471
0.333684 -0.898488 -0.285262
0.333684 -0.898488 -0.285262
0.0999493 -0.978253 -0.181746
0.0783809 -0.930509 -0.357785
0.482734 -0.788772 -0.380534
0.477426 -0.80376 -0.355012
0.333684 -0.898488 -0.285262
0.333684 -0.898488 -0.285262
0.350503 -0.851282 -0.390471
0.482734 -0.788772 -0.380534
0.466147 -0.824636 -0.32044
0.29373 -0.925237 -0.240122
0.333684 -0.898488 -0.285262
0.333684 -0.898488 -0.285262
0.477426 -0.80376 -0.355012
0.466147 -0.824636 -0.32044
0.466147 -0.824636 -0.32044
0.477426 -0.80376 -0.355012
0.592759 -0.737391 -0.32387
0.592759 -0.737391 -0.32387
0.604119 -0.729934 -0.319746
0.466147 -0.824636 -0.32044
0.482734 -0.788772 -0.380534
0.584078 -0.731132 -0.352561
0.592759 -0.737391 -0.32387
0.592759 -0.737391 -0.32387
0.477426 -0.80376 -0.355012
0.482734 -0.788772 -0.380534
0.704779 -0.65778 -0.265731
0.73466 -0.63362 -0.242488
0.592759 -0.737391 -0.32387
0.592759 -0.737391 -0.32387
0.584078 -0.731132 -0.352561
0.704779 -0.65778 -0.265731
0.754384 -0.620223 -0.215007
0.604119 -0.729934 -0.319746
0.592759 -0.737391 -0.32387
0.592759 -0.737391 -0.32387
0.73466 -0.63362 -0.242488
0.754384 -0.620223 -0.215007
0.754384 -0.620223 -0.215007
0.73466 -0.63362 -0.242488
0.84283 -0.53491 -0.0592287
0.84283 -0.53491 -0.0592287
0.911797 -0.410597 0.00597983
0.754384 -0.620223 -0.215007
0.704779 -0.65778 -0.265731
0.792395 -0.594678 -0.135899
0.84283 -0.53491 -0.0592287
0.84283 -0.53491 -0.0592287
0.73466 -0.63362 -0.242488
0.704779 -0.65778 -0.265731
0.694767 -0.69909 -0.169032
0.823447 -0.559621 0.0935929
0.84283 -0.53491 -0.0592287
0.84283 -0.53491 -0.0592287
0.792395 -0.594678 -0.135899
0.694767 -0.69909 -0.169032
0.0867965 -0.572315 -0.815428
0.911797 -0.410597 0.00597983
0.84283 -0.53491 -0.0592287
0.84283 -0.53491 -0.0592287
0.823447 -0.559621 0.0935929
0.0867965 -0.572315 -0.815428
0.715603 -0.697429 -0.0387938
0.69649 -0.713639 -0.0749687
0.557747 -0.820889 -0.122717
0.557747 -0.820889 -0.122717
0.571133 -0.820855 -0.00185294
0.715603 -0.697429 -0.0387938
0.329696 -0.69737 -0.636377
0.113068 -0.621793 -0.774977
0.557747 -0.820889 -0.122717
0.557747 -0.820889 -0.122717
0.69649 -0.713639 -0.0749687
0.329696 -0.69737 -0.636377
-0.0282186 -0.504651 -0.862862
0.339106 -0.924871 -0.172108
0.557747 -0.820889 -0.122717
0.557747 -0.820889 -0.122717
0.113068 -0.621793 -0.774977
-0.0282186 -0.504651 -0.862862
0.367671 -0.929165 -0.0383413
0.571133 -0.820855 -0.00185294
0.557747 -0.820889 -0.122717
0.557747 -0.820889 -0.122717
0.339106 -0.924871 -0.172108
0.367671 -0.929165 -0.0383413
0.367671 -0.929165 -0.0383413
0.339106 -0.924871 -0.172108
0.107378 -0.986516 -0.123512
0.107378 -0.986516 -0.123512
0.0870764 -0.995809 0.0279551
0.367671 -0.929165 -0.0383413
-0.0282186 -0.504651 -0.862862
-0.00608798 -0.512788 -0.858494
0.107378 -0.986516 -0.123512
0.107378 -0.986516 -0.123512
0.339106 -0.924871 -0.172108
-0.0282186 -0.504651 -0.862862
0.0785016 -0.591887 -0.802189
-0.0443439 -0.98724 -0.152941
0.107378 -0.986516 -0.123512
0.107378 -0.986516 -0.123512
-0.00608798 -0.512788 -0.858494
0.0785016 -0.591887 -0.802189
-0.106382 -0.993996 -0.025578
0.0870764 -0.995809 0.0279551
0.107378 -0.986516 -0.123512
0.107378 -0.986516 -0.123512
-0.0443439 -0.98724 -0.152941
-0.106382 -0.993996 -0.025578
-0.106382 -0.993996 -0.025578
-0.0443439 -0.98724 -0.152941
-0.0636968 -0.906039 -0.418374
-0.0636968 -0.906039 -0.418374
-0.302975 -0.921824 -0.241758
-0.106382 -0.993996 -0.025578
0.0785016 -0.591887 -0.802189
0.196504 -0.587296 -0.785156
-0.0636968 -0.906039 -0.418374
-0.0636968 -0.906039 -0.418374
-0.0443439 -0.98724 -0.152941
0.0785016 -0.591887 -0.802189
0.184611 -0.554484 -0.811459
-0.00772874 -0.749157 -0.662347
-0.0636968 -0.906039 -0.418374
-0.0636968 -0.906039 -0.418374
0.196504 -0.587296 -0.785156
0.184611 -0.554484 -0.811459
-0.161574 -0.823917 -0.543189
-0.302975 -0.921824 -0.241758
-0.0636968 -0.906039 -0.418374
-0.0636968 -0.906039 -0.418374
-0.00772874 -0.749157 -0.662347
-0.161574 -0.823917 -0.543189
-0.161574 -0.823917 -0.543189
-0.00772874 -0.749157 -0.662347
0.0682419 -0.714428 -0.696374
0.0682419 -0.714428 -0.696374
0.0033968 -0.728617 -0.684913
-0.161574 -0.823917 -0.543189
0.184611 -0.554484 -0.811459
0.233067 -0.578719 -0.781514
0.0682419 -0.714428 -0.696374
0.0682419 -0.714428 -0.696374
-0.00772874 -0.749157 -0.662347
0.184611 -0.554484 -0.811459
0.38573 -0.697789 -0.603576
0.32042 -0.809689 -0.491665
0.0682419 -0.714428 -0.696374
0.0682419 -0.714428 -0.696374
0.233067 -0.578719 -0.781514
0.38573 -0.697789 -0.603576
0.244831 -0.879739 -0.407574
0.0033968 -0.728617 -0.684913
0.0682419 -0.714428 -0.696374
0.0682419 -0.714428 -0.696374
0.32042 -0.809689 -0.491665
0.244831 -0.879739 -0.407574
0.244831 -0.879739 -0.407574
0.32042 -0.809689 -0.491665
0.410158 -0.906932 -0.0961466
0.410158 -0.906932 -0.0961466
0.344307 -0.938807 0.00970574
0.244831 -0.879739 -0.407574
0.38573 -0.697789 -0.603576
0.530748 -0.80246 -0.272701
0.410158 -0.906932 -0.0961466
0.410158 -0.906932 -0.0961466
0.32042 -0.809689 -0.491665
0.38573 -0.697789 -0.603576
0.519094 -0.822411 -0.232767
0.416799 -0.86903 -0.266582
0.410158 -0.906932 -0.0961466
0.410158 -0.906932 -0.0961466
0.530748 -0.80246 -0.272701
0.519094 -0.822411 -0.232767
0.777702 -0.503502 -0.376385
0.344307 -0.938807 0.00970574
0.410158 -0.906932 -0.0961466
0.410158 -0.906932 -0.0961466
0.416799 -0.86903 -0.266582
0.777702 -0.503502 -0.376385
0.687098 -0.531613 0.495261
0.702278 -0.542246 0.461275
0.581467 -0.546618 0.602581
0.581467 -0.546618 0.602581
0.567478 -0.570626 0.593595
0.687098 -0.531613 0.495261
0.790509 -0.519146 0.324935
0.590952 -0.593993 0.545846
0.581467 -0.546618 0.602581
0.581467 -0.546618 0.602581
0.702278 -0.542246 0.461275
0.790509 -0.519146 0.324935
0.494976 -0.629463 0.598978
0.459254 -0.584516 0.6689
0.581467 -0.546618 0.602581
0.581467 -0.546618 0.602581
0.590952 -0.593993 0.545846
0.494976 -0.629463 0.598978
0.391685 -0.678524 0.62144
0.567478 -0.570626 0.593595
0.581467 -0.546618 0.602581
0.581467 -0.546618 0.602581
0.459254 -0.584516 0.6689
0.391685 -0.678524 0.62144
0.866567 -0.432178 -0.249567
0.92342 -0.362093 0.127214
0.844001 -0.507269 0.174186
0.844001 -0.507269 0.174186
0.794072 -0.569373 -0.212753
0.866567 -0.432178 -0.249567
0.790509 -0.519146 0.324935
0.702278 -0.542246 0.461275
0.844001 -0.507269 0.174186
0.844001 -0.507269 0.174186
0.92342 -0.362093 0.127214
0.790509 -0.519146 0.324935
0.687098 -0.531613 0.495261
0.817724 -0.521036 0.244642
0.844001 -0.507269 0.174186
0.844001 -0.507269 0.174186
0.702278 -0.542246 0.461275
0.687098 -0.531613 0.495261
0.779077 -0.595418 -0.196254
0.794072 -0.569373 -0.212753
0.844001 -0.507269 0.174186
0.844001 -0.507269 0.174186
0.817724 -0.521036 0.244642
0.779077 -0.595418 -0.196254
0.581288 -0.806834 0.105466
0.543461 -0.836613 -0.0687675
0.521523 -0.853132 -0.0133591
0.521523 -0.853132 -0.0133591
0.520685 -0.843439 0.132278
0.581288 -0.806834 0.105466
0.557204 -0.809136 -0.186609
0.525629 -0.843598 -0.109799
0.521523 -0.853132 -0.0133591
0.521523 -0.853132 -0.0133591
0.543461 -0.836613 -0.0687675
0.557204 -0.809136 -0.186609
0.521718 -0.852989 -0.0148266
0.48226 -0.875626 0.0265556
0.521523 -0.853132 -0.0133591
0.521523 -0.853132 -0.0133591
0.525629 -0.843598 -0.109799
0.521718 -0.852989 -0.0148266
0.454939 -0.862814 0.220416
0.520685 -0.843439 0.132278
0.521523 -0.853132 -0.0133591
0.521523 -0.853132 -0.0133591
0.48226 -0.875626 0.0265556
0.454939 -0.862814 0.220416
0.829434 -0.477381 -0.290082
0.789535 -0.514883 -0.333961
0.870289 -0.439676 -0.221996
0.870289 -0.439676 -0.221996
0.902351 -0.380684 -0.202096
0.829434 -0.477381 -0.290082
0.810517 -0.553588 -0.191317
0.854378 -0.503877 -0.127071
0.870289 -0.439676 -0.221996
0.870289 -0.439676 -0.221996
0.789535 -0.514883 -0.333961
0.810517 -0.553588 -0.191317
0.952711 -0.294246 -0.0759065
0.956651 -0.266446 -0.117583
0.870289 -0.439676 -0.221996
0.870289 -0.439676 -0.221996
0.854378 -0.503877 -0.127071
0.952711 -0.294246 -0.0759065
0.960331 -0.226249 -0.163022
0.902351 -0.380684 -0.202096
0.870289 -0.439676 -0.221996
0.870289 -0.439676 -0.221996
0.956651 -0.266446 -0.117583
0.960331 -0.226249 -0.163022
0.810517 -0.553588 -0.191317
0.807138 -0.583745 -0.0881488
0.843062 -0.537028 -0.0291045
0.843062 -0.537028 -0.0291045
0.854378 -0.503877 -0.127071
0.810517 -0.553588 -0.191317
0.771315 -0.631238 -0.0813086
0.825918 -0.563778 0.00368315
0.843062 -0.537028 -0.0291045
0.843062 -0.537028 -0.0291045
0.807138 -0.583745 -0.0881488
0.771315 -0.631238 -0.0813086
0.945788 -0.324211 0.019275
0.949499 -0.313768 0.00121841
0.843062 -0.537028 -0.0291045
0.843062 -0.537028 -0.0291045
0.825918 -0.563778 0.00368315
0.945788 -0.324211 0.019275
0.952711 -0.294246 -0.0759065
0.854378 -0.503877 -0.127071
0.843062 -0.537028 -0.0291045
0.843062 -0.537028 -0.0291045
0.949499 -0.313768 0.00121841
0.952711 -0.294246 -0.0759065
0.685479 -0.728021 -0.0101599
0.563835 -0.824662 -0.0449835
0.605438 -0.779796 -0.159261
0.605438 -0.779796 -0.159261
0.743257 -0.6515 -0.152045
0.685479 -0.728021 -0.0101599
0.521718 -0.852989 -0.0148266
0.525629 -0.843598 -0.109799
0.605438 -0.779796 -0.159261
0.605438 -0.779796 -0.159261
0.563835 -0.824662 -0.0449835
0.521718 -0.852989 -0.0148266
0.557204 -0.809136 -0.186609
0.634503 -0.726874 -0.262791
0.605438 -0.779796 -0.159261
0.605438 -0.779796 -0.159261
0.525629 -0.843598 -0.109799
0.557204 -0.809136 -0.186609
0.78815 -0.572429 -0.226151
0.743257 -0.6515 -0.152045
0.605438 -0.779796 -0.159261
0.605438 -0.779796 -0.159261
0.634503 -0.726874 -0.262791
0.78815 -0.572429 -0.226151
0.960331 -0.226249 -0.163022
0.956651 -0.266446 -0.117583
0.989051 -0.105244 -0.103451
0.989051 -0.105244 -0.103451
0.986136 -0.0990356 -0.133144
0.960331 -0.226249 -0.163022
0.952711 -0.294246 -0.0759065
0.992143 -0.112064 -0.0556206
0.989051 -0.105244 -0.103451
0.989051 -0.105244 -0.103451
0.956651 -0.266446 -0.117583
0.952711 -0.294246 -0.0759065
0.989805 -0.0500038 -0.133362
0.988603 -0.0995599 -0.112925
0.989051 -0.105244 -0.103451
0.989051 -0.105244 -0.103451
0.992143 -0.112064 -0.0556206
0.989805 -0.0500038 -0.133362
0.983699 -0.0993947 -0.149858
0.986136 -0.0990356 -0.133144
0.989051 -0.105244 -0.103451
0.989051 -0.105244 -0.103451
0.988603 -0.0995599 -0.112925
0.983699 -0.0993947 -0.149858
0.952711 -0.294246 -0.0759065
0.949499 -0.313768 0.00121841
0.994434 -0.0935148 -0.0485377
0.994434 -0.0935148 -0.0485377
0.992143 -0.112064 -0.0556206
0.952711 -0.294246 -0.0759065
0.945788 -0.324211 0.019275
0.997095 -0.0756276 -0.00901672
0.994434 -0.0935148 -0.0485377
0.994434 -0.0935148 -0.0485377
0.949499 -0.313768 0.00121841
0.945788 -0.324211 0.019275
0.985459 0.103584 -0.134688
0.992452 0.0130535 -0.121934
0.994434 -0.0935148 -0.0485377
0.994434 -0.0935148 -0.0485377
0.997095 -0.0756276 -0.00901672
0.985459 0.103584 -0.134688
0.989805 -0.0500038 -0.133362
0.992143 -0.112064 -0.0556206
0.994434 -0.0935148 -0.0485377
0.994434 -0.0935148 -0.0485377
0.992452 0.0130535 -0.121934
0.989805 -0.0500038 -0.133362
0.983699 -0.0993947 -0.149858
0.988603 -0.0995599 -0.112925
0.967537 -0.165759 -0.190779
0.967537 -0.165759 -0.190779
0.965564 -0.204123 -0.161306
0.983699 -0.0993947 -0.149858
0.989805 -0.0500038 -0.133362
0.96392 -0.0849287 -0.252278
0.967537 -0.165759 -0.190779
0.967537 -0.165759 -0.190779
0.988603 -0.0995599 -0.112925
0.989805 -0.0500038 -0.133362
0.65106 -0.344385 -0.676403
0.876796 -0.354263 -0.325157
0.967537 -0.165759 -0.190779
0.967537 -0.165759 -0.190779
0.96392 -0.0849287 -0.252278
0.65106 -0.344385 -0.676403
0.909398 -0.364384 -0.200551
0.965564 -0.204123 -0.161306
0.967537 -0.165759 -0.190779
0.967537 -0.165759 -0.190779
0.876796 -0.354263 -0.325157
0.909398 -0.364384 -0.200551
0.989805 -0.0500038 -0.133362
0.992452 0.0130535 -0.121934
0.943586 0.101756 -0.315105
0.943586 0.101756 -0.315105
0.96392 -0.0849287 -0.252278
0.989805 -0.0500038 -0.133362
0.985459 0.103584 -0.134688
0.923096 0.248378 -0.293602
0.943586 0.101756 -0.315105
0.943586 0.101756 -0.315105
0.992452 0.0130535 -0.121934
0.985459 0.103584 -0.134688
0.923363 0.100185 -0.370627
0.86868 0.097444 -0.485694
0.943586 0.101756 -0.315105
0.943586 0.101756 -0.315105
0.923096 0.248378 -0.293602
0.923363 0.100185 -0.370627
0.65106 -0.344385 -0.676403
0.96392 -0.0849287 -0.252278
0.943586 0.101756 -0.315105
0.943586 0.101756 -0.315105
0.86868 0.097444 -0.485694
0.65106 -0.344385 -0.676403
-0.763896 -0.304052 -0.569224
-0.800077 -0.346339 -0.489823
-0.942034 -0.0312141 -0.334062
-0.942034 -0.0312141 -0.334062
-0.832934 -0.00790224 -0.553315
-0.763896 -0.304052 -0.569224
0.65106 -0.344385 -0.676403
0.113351 0.0789859 -0.99041
-0.942034 -0.0312141 -0.334062
-0.942034 -0.0312141 -0.334062
-0.800077 -0.346339 -0.489823
0.65106 -0.344385 -0.676403
0.357805 0.57248 -0.737728
-0.923017 0.254846 -0.288259
-0.942034 -0.0312141 -0.334062
-0.942034 -0.0312141 -0.334062
0.113351 0.0789859 -0.99041
0.357805 0.57248 -0.737728
-0.789094 0.318716 -0.525119
-0.832934 -0.00790224 -0.553315
-0.942034 -0.0312141 -0.334062
-0.942034 -0.0312141 -0.334062
-0.923017 0.254846 -0.288259
-0.789094 0.318716 -0.525119
0.65106 -0.344385 -0.676403
0.86868 0.097444 -0.485694
0.92722 0.00721287 -0.374448
0.92722 0.00721287 -0.374448
0.113351 0.0789859 -0.99041
0.65106 -0.344385 -0.676403
0.923363 0.100185 -0.370627
0.929324 -0.146682 -0.338882
0.92722 0.00721287 -0.374448
0.92722 0.00721287 -0.374448
0.86868 0.097444 -0.485694
0.923363 0.100185 -0.370627
0.969604 -0.151773 -0.191917
0.982034 0.000412202 -0.188705
0.92722 0.00721287 -0.374448
0.92722 0.00721287 -0.374448
0.929324 -0.146682 -0.338882
0.969604 -0.151773 -0.191917
0.357805 0.57248 -0.737728
0.113351 0.0789859 -0.99041
0.92722 0.00721287 -0.374448
0.92722 0.00721287 -0.374448
0.982034 0.000412202 -0.188705
0.357805 0.57248 -0.737728
0.983699 -0.0993947 -0.149858
0.965564 -0.204123 -0.161306
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.986272 -0.102154 -0.12974
0.983699 -0.0993947 -0.149858
0.909398 -0.364384 -0.200551
0.911828 -0.366954 -0.184159
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.965564 -0.204123 -0.161306
0.909398 -0.364384 -0.200551
0.911129 -0.381256 -0.156485
0.950872 -0.303267 -0.0622189
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.911828 -0.366954 -0.184159
0.911129 -0.381256 -0.156485
0.97274 -0.214541 0.0880296
0.982028 -0.184828 0.0382025
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.950872 -0.303267 -0.0622189
0.97274 -0.214541 0.0880296
0.968471 -0.229645 -0.096577
0.991829 -0.122508 -0.0355881
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.982028 -0.184828 0.0382025
0.968471 -0.229645 -0.096577
0.990423 -0.138023 0.00339711
0.986272 -0.102154 -0.12974
0.973086 -0.207873 -0.0994641
0.973086 -0.207873 -0.0994641
0.991829 -0.122508 -0.0355881
0.990423 -0.138023 0.00339711
0.854735 -0.508469 -0.104346
0.823107 -0.515088 -0.23912
0.756505 -0.585101 -0.292158
0.756505 -0.585101 -0.292158
0.745382 -0.632973 -0.209166
0.854735 -0.508469 -0.104346
0.909398 -0.364384 -0.200551
0.876796 -0.354263 -0.325157
0.756505 -0.585101 -0.292158
0.756505 -0.585101 -0.292158
0.823107 -0.515088 -0.23912
0.909398 -0.364384 -0.200551
0.65106 -0.344385 -0.676403
0.562828 -0.687772 -0.45847
0.756505 -0.585101 -0.292158
0.756505 -0.585101 -0.292158
0.876796 -0.354263 -0.325157
0.65106 -0.344385 -0.676403
0.583319 -0.714536 -0.386235
0.745382 -0.632973 -0.209166
0.756505 -0.585101 -0.292158
0.756505 -0.585101 -0.292158
0.562828 -0.687772 -0.45847
0.583319 -0.714536 -0.386235
0.911129 -0.381256 -0.156485
0.911828 -0.366954 -0.184159
0.866866 -0.463222 -0.184306
0.866866 -0.463222 -0.184306
0.881542 -0.44345 -0.161974
0.911129 -0.381256 -0.156485
0.909398 -0.364384 -0.200551
0.823107 -0.515088 -0.23912
0.866866 -0.463222 -0.184306
0.866866 -0.463222 -0.184306
0.911828 -0.366954 -0.184159
0.909398 -0.364384 -0.200551
0.854735 -0.508469 -0.104346
0.898653 -0.419607 -0.127878
0.866866 -0.463222 -0.184306
0.866866 -0.463222 -0.184306
0.823107 -0.515088 -0.23912
0.854735 -0.508469 -0.104346
0.89619 -0.41738 -0.150459
0.881542 -0.44345 -0.161974
0.866866 -0.463222 -0.184306
0.866866 -0.463222 -0.184306
0.898653 -0.419607 -0.127878
0.89619 -0.41738 -0.150459
0.872831 -0.454948 -0.176605
0.908508 -0.417433 0.0190255
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.880609 -0.43313 -0.192161
0.872831 -0.454948 -0.176605
0.921908 -0.344575 0.17707
0.937647 -0.330764 0.106834
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.908508 -0.417433 0.0190255
0.921908 -0.344575 0.17707
0.739337 -0.670573 -0.0609288
0.959622 -0.280977 -0.0133081
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.937647 -0.330764 0.106834
0.739337 -0.670573 -0.0609288
0.971047 -0.237469 0.0259873
0.976479 -0.199427 0.0819569
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.959622 -0.280977 -0.0133081
0.971047 -0.237469 0.0259873
0.990423 -0.138023 0.00339711
0.991829 -0.122508 -0.0355881
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.976479 -0.199427 0.0819569
0.990423 -0.138023 0.00339711
0.968471 -0.229645 -0.096577
0.880609 -0.43313 -0.192161
0.946233 -0.323391 0.00778366
0.946233 -0.323391 0.00778366
0.991829 -0.122508 -0.0355881
0.968471 -0.229645 -0.096577
0.990423 -0.138023 0.00339711
0.976479 -0.199427 0.0819569
0.980266 -0.159507 0.116777
0.980266 -0.159507 0.116777
0.990994 -0.125195 0.0475091
0.990423 -0.138023 0.00339711
0.971047 -0.237469 0.0259873
0.98025 -0.190956 0.0514385
0.980266 -0.159507 0.116777
0.980266 -0.159507 0.116777
0.976479 -0.199427 0.0819569
0.971047 -0.237469 0.0259873
0.979668 -0.191566 0.0596157
0.978152 -0.153947 0.139708
0.980266 -0.159507 0.116777
0.980266 -0.159507 0.116777
0.98025 -0.190956 0.0514385
0.979668 -0.191566 0.0596157
0.984352 -0.168906 0.0502217
0.990994 -0.125195 0.0475091
0.980266 -0.159507 0.116777
0.980266 -0.159507 0.116777
0.978152 -0.153947 0.139708
0.984352 -0.168906 0.0502217
0.984352 -0.168906 0.0502217
0.978152 -0.153947 0.139708
0.971062 -0.189394 0.145492
0.971062 -0.189394 0.145492
0.975632 -0.217134 0.0315342
0.984352 -0.168906 0.0502217
0.979668 -0.191566 0.0596157
0.969846 -0.235172 0.0639768
0.971062 -0.189394 0.145492
0.971062 -0.189394 0.145492
0.978152 -0.153947 0.139708
0.979668 -0.191566 0.0596157
0.969632 -0.232724 0.0751876
0.967695 -0.197073 0.157253
0.971062 -0.189394 0.145492
0.971062 -0.189394 0.145492
0.969846 -0.235172 0.0639768
0.969632 -0.232724 0.0751876
0.964585 -0.262527 0.0256093
0.975632 -0.217134 0.0315342
0.971062 -0.189394 0.145492
0.971062 -0.189394 0.145492
0.967695 -0.197073 0.157253
0.964585 -0.262527 0.0256093
0.943873 -0.32285 0.0697909
0.944194 -0.279 0.175092
0.930399 -0.327011 0.165593
0.930399 -0.327011 0.165593
0.912353 -0.392243 0.117292
0.943873 -0.32285 0.0697909
0.960778 -0.275338 0.0330818
0.939181 -0.339839 -0.0494835
0.930399 -0.327011 0.165593
0.930399 -0.327011 0.165593
0.944194 -0.279 0.175092
0.960778 -0.275338 0.0330818
0.918169 -0.38042 -0.110661
0.911101 -0.389942 0.133565
0.930399 -0.327011 0.165593
0.930399 -0.327011 0.165593
0.939181 -0.339839 -0.0494835
0.918169 -0.38042 -0.110661
0.858027 -0.497141 0.128997
0.912353 -0.392243 0.117292
0.930399 -0.327011 0.165593
0.930399 -0.327011 0.165593
0.911101 -0.389942 0.133565
0.858027 -0.497141 0.128997
0.58593 -0.708016 0.394208
0.648323 -0.613707 0.450602
0.542433 -0.702756 0.460326
0.542433 -0.702756 0.460326
0.464806 -0.840963 0.277016
0.58593 -0.708016 0.394208
0.687098 -0.531613 0.495261
0.567478 -0.570626 0.593595
0.542433 -0.702756 0.460326
0.542433 -0.702756 0.460326
0.648323 -0.613707 0.450602
0.687098 -0.531613 0.495261
0.391685 -0.678524 0.62144
0.318665 -0.851372 0.416675
0.542433 -0.702756 0.460326
0.542433 -0.702756 0.460326
0.567478 -0.570626 0.593595
0.391685 -0.678524 0.62144
0.150912 -0.987728 0.0402309
0.464806 -0.840963 0.277016
0.542433 -0.702756 0.460326
0.542433 -0.702756 0.460326
0.318665 -0.851372 0.416675
0.150912 -0.987728 0.0402309
0.687098 -0.531613 0.495261
0.648323 -0.613707 0.450602
0.771417 -0.600207 0.211347
0.771417 -0.600207 0.211347
0.817724 -0.521036 0.244642
0.687098 -0.531613 0.495261
0.58593 -0.708016 0.394208
0.713129 -0.673859 0.193291
0.771417 -0.600207 0.211347
0.771417 -0.600207 0.211347
0.648323 -0.613707 0.450602
0.58593 -0.708016 0.394208
0.703075 -0.678361 -0.213335
0.772363 -0.602424 -0.20135
0.771417 -0.600207 0.211347
0.771417 -0.600207 0.211347
0.713129 -0.673859 0.193291
0.703075 -0.678361 -0.213335
0.779077 -0.595418 -0.196254
0.817724 -0.521036 0.244642
0.771417 -0.600207 0.211347
0.771417 -0.600207 0.211347
0.772363 -0.602424 -0.20135
0.779077 -0.595418 -0.196254
0.122727 -0.963246 -0.238948
0.190842 -0.973604 0.125195
0.411797 -0.910645 0.0338944
0.411797 -0.910645 0.0338944
0.356247 -0.894226 -0.271013
0.122727 -0.963246 -0.238948
0.281527 -0.910344 0.303343
0.439905 -0.887825 0.135099
0.411797 -0.910645 0.0338944
0.411797 -0.910645 0.0338944
0.190842 -0.973604 0.125195
0.281527 -0.910344 0.303343
0.510698 -0.853353 0.104766
0.503521 -0.863616 -0.0251728
0.411797 -0.910645 0.0338944
0.411797 -0.910645 0.0338944
0.439905 -0.887825 0.135099
0.510698 -0.853353 0.104766
0.49352 -0.835295 -0.242323
0.356247 -0.894226 -0.271013
0.411797 -0.910645 0.0338944
0.411797 -0.910645 0.0338944
0.503521 -0.863616 -0.0251728
0.49352 -0.835295 -0.242323
0.49352 -0.835295 -0.242323
0.503521 -0.863616 -0.0251728
0.562542 -0.826741 0.00682371
0.562542 -0.826741 0.00682371
0.581822 -0.789913 -0.193701
0.49352 -0.835295 -0.242323
0.510698 -0.853353 0.104766
0.550973 -0.827691 0.106563
0.562542 -0.826741 0.00682371
0.562542 -0.826741 0.00682371
0.503521 -0.863616 -0.0251728
0.510698 -0.853353 0.104766
0.610864 -0.782235 0.122289
0.611855 -0.789814 0.0427586
0.562542 -0.826741 0.00682371
0.562542 -0.826741 0.00682371
0.550973 -0.827691 0.106563
0.610864 -0.782235 0.122289
0.650083 -0.74572 -0.145924
0.581822 -0.789913 -0.193701
0.562542 -0.826741 0.00682371
0.562542 -0.826741 0.00682371
0.611855 -0.789814 0.0427586
0.650083 -0.74572 -0.145924
0.650083 -0.74572 -0.145924
0.611855 -0.789814 0.0427586
0.666693 -0.745197 -0.0141739
0.666693 -0.745197 -0.0141739
0.667112 -0.730091 -0.148085
0.650083 -0.74572 -0.145924
0.610864 -0.782235 0.122289
0.655584 -0.747089 0.109853
0.666693 -0.745197 -0.0141739
0.666693 -0.745197 -0.0141739
0.611855 -0.789814 0.0427586
0.610864 -0.782235 0.122289
0.72104 -0.692876 -0.00493364
0.669691 -0.725862 -0.156966
0.666693 -0.745197 -0.0141739
0.666693 -0.745197 -0.0141739
0.655584 -0.747089 0.109853
0.72104 -0.692876 -0.00493364
0.66017 -0.727869 -0.185424
0.667112 -0.730091 -0.148085
0.666693 -0.745197 -0.0141739
0.666693 -0.745197 -0.0141739
0.669691 -0.725862 -0.156966
0.66017 -0.727869 -0.185424
0.66017 -0.727869 -0.185424
0.669691 -0.725862 -0.156966
0.669877 -0.692042 -0.268967
0.669877 -0.692042 -0.268967
0.568324 -0.744895 -0.349484
0.66017 -0.727869 -0.185424
0.72104 -0.692876 -0.00493364
0.777766 -0.604823 -0.171081
0.669877 -0.692042 -0.268967
0.669877 -0.692042 -0.268967
0.669691 -0.725862 -0.156966
0.72104 -0.692876 -0.00493364
0.74651 -0.557843 -0.362676
0.600424 -0.635913 -0.484877
0.669877 -0.692042 -0.268967
0.669877 -0.692042 -0.268967
0.777766 -0.604823 -0.171081
0.74651 -0.557843 -0.362676
0.422994 -0.696329 -0.57983
0.568324 -0.744895 -0.349484
0.669877 -0.692042 -0.268967
0.669877 -0.692042 -0.268967
0.600424 -0.635913 -0.484877
0.422994 -0.696329 -0.57983
0.422994 -0.696329 -0.57983
0.600424 -0.635913 -0.484877
0.506217 -0.606369 -0.613238
0.506217 -0.606369 -0.613238
0.278941 -0.609514 -0.742081
0.422994 -0.696329 -0.57983
0.74651 -0.557843 -0.362676
0.690228 -0.546653 -0.474085
0.506217 -0.606369 -0.613238
0.506217 -0.606369 -0.613238
0.600424 -0.635913 -0.484877
0.74651 -0.557843 -0.362676
0.597339 -0.663651 -0.450282
0.495305 -0.692217 -0.524888
0.506217 -0.606369 -0.613238
0.506217 -0.606369 -0.613238
0.690228 -0.546653 -0.474085
0.597339 -0.663651 -0.450282
0.215765 -0.609558 -0.762814
0.278941 -0.609514 -0.742081
0.506217 -0.606369 -0.613238
0.506217 -0.606369 -0.613238
0.495305 -0.692217 -0.524888
0.215765 -0.609558 -0.762814
0.215765 -0.609558 -0.762814
0.495305 -0.692217 -0.524888
0.482477 -0.801255 -0.353845
0.482477 -0.801255 -0.353845
0.172815 -0.62869 -0.758211
0.215765 -0.609558 -0.762814
0.597339 -0.663651 -0.450282
0.469235 -0.797659 -0.37889
0.482477 -0.801255 -0.353845
0.482477 -0.801255 -0.353845
0.495305 -0.692217 -0.524888
0.597339 -0.663651 -0.450282
0.363084 -0.869762 -0.334192
0.395735 -0.904412 -0.159477
0.482477 -0.801255 -0.353845
0.482477 -0.801255 -0.353845
0.469235 -0.797659 -0.37889
0.363084 -0.869762 -0.334192
0.113857 -0.634009 -0.764898
0.172815 -0.62869 -0.758211
0.482477 -0.801255 -0.353845
0.482477 -0.801255 -0.353845
0.395735 -0.904412 -0.159477
0.113857 -0.634009 -0.764898
0.113857 -0.634009 -0.764898
0.395735 -0.904412 -0.159477
0.260906 -0.964063 -0.0501053
0.260906 -0.964063 -0.0501053
0.080251 -0.622937 -0.778145
0.113857 -0.634009 -0.764898
0.363084 -0.869762 -0.334192
0.238543 -0.900447 -0.363721
0.260906 -0.964063 -0.0501053
0.260906 -0.964063 -0.0501053
0.395735 -0.904412 -0.159477
0.363084 -0.869762 -0.334192
0.206838 -0.856219 -0.473399
0.193807 -0.97852 -0.0702676
0.260906 -0.964063 -0.0501053
0.260906 -0.964063 -0.0501053
0.238543 -0.900447 -0.363721
0.206838 -0.856219 -0.473399
0.171506 -0.73774 -0.652937
0.080251 -0.622937 -0.778145
0.260906 -0.964063 -0.0501053
0.260906 -0.964063 -0.0501053
0.193807 -0.97852 -0.0702676
0.171506 -0.73774 -0.652937
0.171506 -0.73774 -0.652937
0.193807 -0.97852 -0.0702676
0.140999 -0.970599 -0.195082
0.140999 -0.970599 -0.195082
0.160972 -0.775069 -0.611029
0.171506 -0.73774 -0.652937
0.206838 -0.856219 -0.473399
0.182471 -0.805298 -0.564092
0.140999 -0.970599 -0.195082
0.140999 -0.970599 -0.195082
0.193807 -0.97852 -0.0702676
0.206838 -0.856219 -0.473399
0.178624 -0.700071 -0.691372
0.00930361 -0.88207 -0.471026
0.140999 -0.970599 -0.195082
0.140999 -0.970599 -0.195082
0.182471 -0.805298 -0.564092
0.178624 -0.700071 -0.691372
0.0810271 -0.709171 -0.700365
0.160972 -0.775069 -0.611029
0.140999 -0.970599 -0.195082
0.140999 -0.970599 -0.195082
0.00930361 -0.88207 -0.471026
0.0810271 -0.709171 -0.700365
0.0810271 -0.709171 -0.700365
0.00930361 -0.88207 -0.471026
0.0815617 -0.758953 -0.646017
0.0815617 -0.758953 -0.646017
0.0432894 -0.648019 -0.760393
0.0810271 -0.709171 -0.700365
0.178624 -0.700071 -0.691372
0.308776 -0.623255 -0.718477
0.0815617 -0.758953 -0.646017
0.0815617 -0.758953 -0.646017
0.00930361 -0.88207 -0.471026
0.178624 -0.700071 -0.691372
0.507566 -0.605341 -0.613139
0.364198 -0.704056 -0.609643
0.0815617 -0.758953 -0.646017
0.0815617 -0.758953 -0.646017
0.308776 -0.623255 -0.718477
0.507566 -0.605341 -0.613139
0.328809 -0.679177 -0.656204
0.0432894 -0.648019 -0.760393
0.0815617 -0.758953 -0.646017
0.0815617 -0.758953 -0.646017
0.364198 -0.704056 -0.609643
0.328809 -0.679177 -0.656204
0.328809 -0.679177 -0.656204
0.364198 -0.704056 -0.609643
0.606447 -0.655715 -0.449733
0.606447 -0.655715 -0.449733
0.568324 -0.659357 -0.492195
0.328809 -0.679177 -0.656204
0.507566 -0.605341 -0.613139
0.67326 -0.603848 -0.426718
0.606447 -0.655715 -0.449733
0.606447 -0.655715 -0.449733
0.364198 -0.704056 -0.609643
0.507566 -0.605341 -0.613139
0.779077 -0.595418 -0.196254
0.772363 -0.602424 -0.20135
0.606447 -0.655715 -0.449733
0.606447 -0.655715 -0.449733
0.67326 -0.603848 -0.426718
0.779077 -0.595418 -0.196254
0.703075 -0.678361 -0.213335
0.568324 -0.659357 -0.492195
0.606447 -0.655715 -0.449733
0.606447 -0.655715 -0.449733
0.772363 -0.602424 -0.20135
0.703075 -0.678361 -0.213335
1.75889e-07 -0.955065 0.296398
0.00380605 -0.953402 0.301678
0.0599411 -0.979827 0.190646
0.0599411 -0.979827 0.190646
1.04837e-07 -0.98381 0.179213
1.75889e-07 -0.955065 0.296398
0.0864442 -0.947181 0.308828
0.12509 -0.970875 0.204336
0.0599411 -0.979827 0.190646
0.0599411 -0.979827 0.190646
0.00380605 -0.953402 0.301678
0.0864442 -0.947181 0.308828
0.102924 -0.964136 0.24464
-0.00407278 -0.956608 0.291349
0.0520102 -0.998239 0.0285373
0.0520102 -0.998239 0.0285373
0.132089 -0.990859 -0.0274196
0.102924 -0.964136 0.24464
5.53246e-07 -0.952205 0.305461
1.25676e-07 -0.997462 0.0711949
0.0520102 -0.998239 0.0285373
0.0520102 -0.998239 0.0285373
-0.00407278 -0.956608 0.291349
5.53246e-07 -0.952205 0.305461
-2.43026e-07 -0.991512 -0.130013
0.0906809 -0.984949 -0.147146
0.0520102 -0.998239 0.0285373
0.0520102 -0.998239 0.0285373
1.25676e-07 -0.997462 0.0711949
-2.43026e-07 -0.991512 -0.130013
0.16638 -0.965545 -0.200102
0.132089 -0.990859 -0.0274196
0.0520102 -0.998239 0.0285373
0.0520102 -0.998239 0.0285373
0.0906809 -0.984949 -0.147146
0.16638 -0.965545 -0.200102
0.16638 -0.965545 -0.200102
0.0906809 -0.984949 -0.147146
0.109805 -0.974493 -0.195719
0.109805 -0.974493 -0.195719
0.209907 -0.949831 -0.231862
0.16638 -0.965545 -0.200102
-2.43026e-07 -0.991512 -0.130013
-3.43645e-07 -0.985078 -0.172106
0.109805 -0.974493 -0.195719
0.109805 -0.974493 -0.195719
0.0906809 -0.984949 -0.147146
-2.43026e-07 -0.991512 -0.130013
-1.82578e-07 -0.999867 0.0163242
0.192495 -0.98121 0.0131369
0.109805 -0.974493 -0.195719
0.109805 -0.974493 -0.195719
-3.43645e-07 -0.985078 -0.172106
-1.82578e-07 -0.999867 0.0163242
0.281887 -0.959447 0.0003815
0.209907 -0.949831 -0.231862
0.109805 -0.974493 -0.195719
0.109805 -0.974493 -0.195719
0.192495 -0.98121 0.0131369
0.281887 -0.959447 0.0003815
0.5883 -0.729274 0.349375
0.263723 -0.868535 0.419639
0.278533 -0.889881 0.361291
0.278533 -0.889881 0.361291
0.577612 -0.761392 0.294357
0.5883 -0.729274 0.349375
2.89524e-07 -0.89877 0.43842
1.64663e-06 -0.922934 0.384959
0.278533 -0.889881 0.361291
0.278533 -0.889881 0.361291
0.263723 -0.868535 0.419639
2.89524e-07 -0.89877 0.43842
1.59583e-06 -0.896795 0.442447
0.271616 -0.856073 0.439732
0.278533 -0.889881 0.361291
0.278533 -0.889881 0.361291
1.64663e-06 -0.922934 0.384959
1.59583e-06 -0.896795 0.442447
0.524127 -0.740258 0.42108
0.577612 -0.761392 0.294357
0.278533 -0.889881 0.361291
0.278533 -0.889881 0.361291
0.271616 -0.856073 0.439732
0.524127 -0.740258 0.42108
0.385195 -0.643955 0.66102
0.118224 -0.755128 0.644829
0.10773 -0.776896 0.620344
0.10773 -0.776896 0.620344
0.405847 -0.653966 0.638448
0.385195 -0.643955 0.66102
8.24888e-07 -0.782951 0.622083
3.44615e-07 -0.799965 0.600047
0.10773 -0.776896 0.620344
0.10773 -0.776896 0.620344
0.118224 -0.755128 0.644829
8.24888e-07 -0.782951 0.622083
5.71346e-07 -0.872147 0.489244
0.130673 -0.859351 0.49441
0.10773 -0.776896 0.620344
0.10773 -0.776896 0.620344
3.44615e-07 -0.799965 0.600047
5.71346e-07 -0.872147 0.489244
0.508985 -0.719851 0.471962
0.405847 -0.653966 0.638448
0.10773 -0.776896 0.620344
0.10773 -0.776896 0.620344
0.130673 -0.859351 0.49441
0.508985 -0.719851 0.471962
0.508985 -0.719851 0.471962
0.130673 -0.859351 0.49441
0.183948 -0.946966 0.263474
0.183948 -0.946966 0.263474
0.610965 -0.76685 0.196629
0.508985 -0.719851 0.471962
5.71346e-07 -0.872147 0.489244
1.42888e-06 -0.95963 0.281264
0.183948 -0.946966 0.263474
0.183948 -0.946966 0.263474
0.130673 -0.859351 0.49441
5.71346e-07 -0.872147 0.489244
1.38658e-06 -0.998442 0.0557993
0.229447 -0.972693 0.0349573
0.183948 -0.946966 0.263474
0.183948 -0.946966 0.263474
1.42888e-06 -0.95963 0.281264
1.38658e-06 -0.998442 0.0557993
0.648108 -0.761286 -0.0199794
0.610965 -0.76685 0.196629
0.183948 -0.946966 0.263474
0.183948 -0.946966 0.263474
0.229447 -0.972693 0.0349573
0.648108 -0.761286 -0.0199794
0.646096 -0.577539 -0.499007
0.296188 -0.83584 -0.462217
0.300959 -0.638679 -0.708176
0.300959 -0.638679 -0.708176
0.617068 -0.394634 -0.680802
0.646096 -0.577539 -0.499007
2.80285e-07 -0.893556 -0.448952
5.41562e-07 -0.703189 -0.711003
0.300959 -0.638679 -0.708176
0.300959 -0.638679 -0.708176
0.296188 -0.83584 -0.462217
2.80285e-07 -0.893556 -0.448952
-5.8221e-07 -0.367188 -0.930147
0.26399 -0.317098 -0.910911
0.300959 -0.638679 -0.708176
0.300959 -0.638679 -0.708176
5.41562e-07 -0.703189 -0.711003
-5.8221e-07 -0.367188 -0.930147
0.543212 -0.142089 -0.827485
0.617068 -0.394634 -0.680802
0.300959 -0.638679 -0.708176
0.300959 -0.638679 -0.708176
0.26399 -0.317098 -0.910911
0.543212 -0.142089 -0.827485
0.631289 -0.520507 -0.574932
0.568671 -0.341253 -0.748438
0.389371 -0.31973 -0.863807
0.389371 -0.31973 -0.863807
0.424321 -0.471741 -0.772925
0.631289 -0.520507 -0.574932
0.532397 -0.119405 -0.838031
0.318182 -0.100769 -0.942659
0.389371 -0.31973 -0.863807
0.389371 -0.31973 -0.863807
0.568671 -0.341253 -0.748438
0.532397 -0.119405 -0.838031
-1.20061e-06 -0.111679 -0.993744
-1.60593e-06 -0.322438 -0.946591
0.389371 -0.31973 -0.863807
0.389371 -0.31973 -0.863807
0.318182 -0.100769 -0.942659
-1.20061e-06 -0.111679 -0.993744
-5.36533e-07 -0.489206 -0.872168
0.424321 -0.471741 -0.772925
0.389371 -0.31973 -0.863807
0.389371 -0.31973 -0.863807
-1.60593e-06 -0.322438 -0.946591
-5.36533e-07 -0.489206 -0.872168
0.400615 -0.818187 -0.412405
0.214927 -0.894279 -0.392519
0.280183 -0.807737 -0.518708
0.280183 -0.807737 -0.518708
0.374661 -0.743909 -0.553378
0.400615 -0.818187 -0.412405
3.14662e-07 -0.931961 -0.362559
-6.00162e-07 -0.875723 -0.482814
0.280183 -0.807737 -0.518708
0.280183 -0.807737 -0.518708
0.214927 -0.894279 -0.392519
3.14662e-07 -0.931961 -0.362559
-8.04351e-07 -0.443128 -0.896458
0.281095 -0.41554 -0.86505
0.280183 -0.807737 -0.518708
0.280183 -0.807737 -0.518708
-6.00162e-07 -0.875723 -0.482814
-8.04351e-07 -0.443128 -0.896458
0.229454 -0.448545 -0.863804
0.374661 -0.743909 -0.553378
0.280183 -0.807737 -0.518708
0.280183 -0.807737 -0.518708
0.281095 -0.41554 -0.86505
0.229454 -0.448545 -0.863804
0.823609 -0.526596 -0.210629
0.709265 -0.458183 -0.535734
0.767706 -0.571168 -0.290508
0.767706 -0.571168 -0.290508
0.842686 -0.504201 -0.18884
0.823609 -0.526596 -0.210629
0.631289 -0.520507 -0.574932
0.717152 -0.669409 -0.193869
0.767706 -0.571168 -0.290508
0.767706 -0.571168 -0.290508
0.709265 -0.458183 -0.535734
0.631289 -0.520507 -0.574932
0.52838 -0.847078 -0.05722
0.504991 -0.862913 0.0191171
0.767706 -0.571168 -0.290508
0.767706 -0.571168 -0.290508
0.717152 -0.669409 -0.193869
0.52838 -0.847078 -0.05722
0.506302 -0.862345 0.00441987
0.842686 -0.504201 -0.18884
0.767706 -0.571168 -0.290508
0.767706 -0.571168 -0.290508
0.504991 -0.862913 0.0191171
0.506302 -0.862345 0.00441987
0.506302 -0.862345 0.00441987
0.504991 -0.862913 0.0191171
0.0240071 -0.948718 -0.315211
0.0240071 -0.948718 -0.315211
-0.130083 -0.991379 -0.0157154
0.506302 -0.862345 0.00441987
0.52838 -0.847078 -0.05722
0.171706 -0.905124 -0.388933
0.0240071 -0.948718 -0.315211
0.0240071 -0.948718 -0.315211
0.504991 -0.862913 0.0191171
0.52838 -0.847078 -0.05722
0.20444 -0.669645 -0.713989
-0.0639519 -0.806957 -0.587138
0.0240071 -0.948718 -0.315211
0.0240071 -0.948718 -0.315211
0.171706 -0.905124 -0.388933
0.20444 -0.669645 -0.713989
-0.308809 -0.929325 -0.202465
-0.130083 -0.991379 -0.0157154
0.0240071 -0.948718 -0.315211
0.0240071 -0.948718 -0.315211
-0.0639519 -0.806957 -0.587138
-0.308809 -0.929325 -0.202465
-0.308809 -0.929325 -0.202465
-0.0639519 -0.806957 -0.587138
0.158194 -0.768432 -0.62007
0.158194 -0.768432 -0.62007
-0.264495 -0.902309 -0.340411
-0.308809 -0.929325 -0.202465
0.20444 -0.669645 -0.713989
0.458914 -0.490445 -0.740852
0.158194 -0.768432 -0.62007
0.158194 -0.768432 -0.62007
-0.0639519 -0.806957 -0.587138
0.20444 -0.669645 -0.713989
0.59155 -0.461922 -0.66083
0.280322 -0.724528 -0.629666
0.158194 -0.768432 -0.62007
0.158194 -0.768432 -0.62007
0.458914 -0.490445 -0.740852
0.59155 -0.461922 -0.66083
-0.238564 -0.877802 -0.415393
-0.264495 -0.902309 -0.340411
0.158194 -0.768432 -0.62007
0.158194 -0.768432 -0.62007
0.280322 -0.724528 -0.629666
-0.238564 -0.877802 -0.415393
-0.238564 -0.877802 -0.415393
0.280322 -0.724528 -0.629666
0.280817 -0.695062 -0.661839
0.280817 -0.695062 -0.661839
-0.315523 -0.744407 -0.588475
-0.238564 -0.877802 -0.415393
0.59155 -0.461922 -0.66083
0.664086 -0.496044 -0.559402
0.280817 -0.695062 -0.661839
0.280817 -0.695062 -0.661839
0.280322 -0.724528 -0.629666
0.59155 -0.461922 -0.66083
0.644588 -0.58219 -0.495542
0.254624 -0.633476 -0.730668
0.280817 -0.695062 -0.661839
0.280817 -0.695062 -0.661839
0.664086 -0.496044 -0.559402
0.644588 -0.58219 -0.495542
-0.453259 -0.40107 -0.796052
-0.315523 -0.744407 -0.588475
0.280817 -0.695062 -0.661839
0.280817 -0.695062 -0.661839
0.254624 -0.633476 -0.730668
-0.453259 -0.40107 -0.796052
-0.453259 -0.40107 -0.796052
0.254624 -0.633476 -0.730668
0.253324 -0.517946 -0.817043
0.253324 -0.517946 -0.817043
-0.454365 0.0132191 -0.890717
-0.453259 -0.40107 -0.796052
0.644588 -0.58219 -0.495542
0.607265 -0.642783 -0.466968
0.253324 -0.517946 -0.817043
0.253324 -0.517946 -0.817043
0.254624 -0.633476 -0.730668
0.644588 -0.58219 -0.495542
0.619695 -0.617231 -0.484772
0.314334 -0.374364 -0.87238
0.253324 -0.517946 -0.817043
0.253324 -0.517946 -0.817043
0.607265 -0.642783 -0.466968
0.619695 -0.617231 -0.484772
-0.272232 0.272559 -0.922822
-0.454365 0.0132191 -0.890717
0.253324 -0.517946 -0.817043
0.253324 -0.517946 -0.817043
0.314334 -0.374364 -0.87238
-0.272232 0.272559 -0.922822
-0.272232 0.272559 -0.922822
0.314334 -0.374364 -0.87238
0.452543 -0.244021 -0.857706
0.452543 -0.244021 -0.857706
-0.0428315 0.436705 -0.898585
-0.272232 0.272559 -0.922822
0.619695 -0.617231 -0.484772
0.666507 -0.531873 -0.522378
0.452543 -0.244021 -0.857706
0.452543 -0.244021 -0.857706
0.314334 -0.374364 -0.87238
0.619695 -0.617231 -0.484772
0.750258 -0.38329 -0.538704
0.576277 -0.164834 -0.800459
0.452543 -0.244021 -0.857706
0.452543 -0.244021 -0.857706
0.666507 -0.531873 -0.522378
0.750258 -0.38329 -0.538704
0.419426 0.460821 -0.782129
-0.0428315 0.436705 -0.898585
0.452543 -0.244021 -0.857706
0.452543 -0.244021 -0.857706
0.576277 -0.164834 -0.800459
0.419426 0.460821 -0.782129
0.775442 -0.570849 0.269852
0.689755 -0.389016 0.61066
0.668498 -0.563057 0.485877
0.668498 -0.563057 0.485877
0.713515 -0.667149 0.21403
0.775442 -0.570849 0.269852
0.652429 -0.280242 0.704131
0.632391 -0.469813 0.61592
0.668498 -0.563057 0.485877
0.668498 -0.563057 0.485877
0.689755 -0.389016 0.61066
0.652429 -0.280242 0.704131
0.756443 -0.472405 0.452358
0.809261 -0.520096 0.273124
0.668498 -0.563057 0.485877
0.668498 -0.563057 0.485877
0.632391 -0.469813 0.61592
0.756443 -0.472405 0.452358
0.832494 -0.548279 0.0796522
0.713515 -0.667149 0.21403
0.668498 -0.563057 0.485877
0.668498 -0.563057 0.485877
0.809261 -0.520096 0.273124
0.832494 -0.548279 0.0796522
1.58341e-06 -0.985807 0.16788
4.29804e-08 -0.982764 0.184866
0.0206026 -0.981004 0.19289
0.0206026 -0.981004 0.19289
0.0355864 -0.98338 0.178039
1.58341e-06 -0.985807 0.16788
7.81635e-08 -0.995033 -0.0995464
-0.00202659 -0.995491 -0.0948374
0.0206026 -0.981004 0.19289
0.0206026 -0.981004 0.19289
4.29804e-08 -0.982764 0.184866
7.81635e-08 -0.995033 -0.0995464
0.109511 -0.99039 -0.0844655
0.113024 -0.97245 0.203877
0.0206026 -0.981004 0.19289
0.0206026 -0.981004 0.19289
-0.00202659 -0.995491 -0.0948374
0.109511 -0.99039 -0.0844655
0.12364 -0.970952 0.204853
0.0355864 -0.98338 0.178039
0.0206026 -0.981004 0.19289
0.0206026 -0.981004 0.19289
0.113024 -0.97245 0.203877
0.12364 -0.970952 0.204853
0.503845 -0.854798 0.124342
0.612923 -0.772332 0.166818
0.797156 -0.601883 -0.0477349
0.797156 -0.601883 -0.0477349
0.663713 -0.742996 -0.0862617
0.503845 -0.854798 0.124342
0.685407 -0.723266 -0.0842776
0.873799 -0.476523 -0.0969562
0.797156 -0.601883 -0.0477349
0.797156 -0.601883 -0.0477349
0.612923 -0.772332 0.166818
0.685407 -0.723266 -0.0842776
0.841162 -0.482946 -0.24333
0.782254 -0.533386 -0.321835
0.797156 -0.601883 -0.0477349
0.797156 -0.601883 -0.0477349
0.873799 -0.476523 -0.0969562
0.841162 -0.482946 -0.24333
0.714477 -0.630849 -0.302575
0.663713 -0.742996 -0.0862617
0.797156 -0.601883 -0.0477349
0.797156 -0.601883 -0.0477349
0.782254 -0.533386 -0.321835
0.714477 -0.630849 -0.302575
7.81635e-08 -0.995033 -0.0995464
1.23258e-07 -0.882824 -0.469703
-0.0378708 -0.884035 -0.465885
-0.0378708 -0.884035 -0.465885
-0.00202659 -0.995491 -0.0948374
7.81635e-08 -0.995033 -0.0995464
7.30624e-08 -0.613509 -0.789688
-0.0698007 -0.600237 -0.796771
-0.0378708 -0.884035 -0.465885
-0.0378708 -0.884035 -0.465885
1.23258e-07 -0.882824 -0.469703
7.30624e-08 -0.613509 -0.789688
0.0379216 -0.585592 -0.809718
0.0853077 -0.889834 -0.448238
-0.0378708 -0.884035 -0.465885
-0.0378708 -0.884035 -0.465885
-0.0698007 -0.600237 -0.796771
0.0379216 -0.585592 -0.809718
0.109511 -0.99039 -0.0844655
-0.00202659 -0.995491 -0.0948374
-0.0378708 -0.884035 -0.465885
-0.0378708 -0.884035 -0.465885
0.0853077 -0.889834 -0.448238
0.109511 -0.99039 -0.0844655
0.685407 -0.723266 -0.0842776
0.679798 -0.647225 -0.344928
0.840713 -0.493894 -0.221968
0.840713 -0.493894 -0.221968
0.873799 -0.476523 -0.0969562
0.685407 -0.723266 -0.0842776
0.515785 -0.535169 -0.668999
0.749552 -0.486395 -0.448989
0.840713 -0.493894 -0.221968
0.840713 -0.493894 -0.221968
0.679798 -0.647225 -0.344928
0.515785 -0.535169 -0.668999
0.803235 -0.327018 -0.497867
0.87182 -0.464745 -0.154733
0.840713 -0.493894 -0.221968
0.840713 -0.493894 -0.221968
0.749552 -0.486395 -0.448989
0.803235 -0.327018 -0.497867
0.841162 -0.482946 -0.24333
0.873799 -0.476523 -0.0969562
0.840713 -0.493894 -0.221968
0.840713 -0.493894 -0.221968
0.87182 -0.464745 -0.154733
0.841162 -0.482946 -0.24333
0.808391 -0.527799 -0.260638
0.81815 -0.518108 -0.24939
0.85162 -0.472391 -0.227136
0.85162 -0.472391 -0.227136
0.817367 -0.488585 -0.305278
0.808391 -0.527799 -0.260638
0.841162 -0.482946 -0.24333
0.87182 -0.464745 -0.154733
0.85162 -0.472391 -0.227136
0.85162 -0.472391 -0.227136
0.81815 -0.518108 -0.24939
0.841162 -0.482946 -0.24333
0.803235 -0.327018 -0.497867
0.751729 -0.267529 -0.60277
0.85162 -0.472391 -0.227136
0.85162 -0.472391 -0.227136
0.87182 -0.464745 -0.154733
0.803235 -0.327018 -0.497867
0.668306 -0.227448 -0.708262
0.817367 -0.488585 -0.305278
0.85162 -0.472391 -0.227136
0.85162 -0.472391 -0.227136
0.751729 -0.267529 -0.60277
0.668306 -0.227448 -0.708262
0.17005 0.123039 -0.977724
0.153812 0.179272 -0.971701
0.115949 0.155497 -0.981008
0.115949 0.155497 -0.981008
0.138554 0.0978435 -0.98551
0.17005 0.123039 -0.977724
0.0978803 0.11692 -0.988306
0.0760166 0.068179 -0.994773
0.115949 0.155497 -0.981008
0.115949 0.155497 -0.981008
0.153812 0.179272 -0.971701
0.0978803 0.11692 -0.988306
-4.37664e-08 0.0537016 -0.998557
-7.84929e-08 0.137824 -0.990457
0.115949 0.155497 -0.981008
0.115949 0.155497 -0.981008
0.0760166 0.068179 -0.994773
-4.37664e-08 0.0537016 -0.998557
2.32661e-07 0.0894177 -0.995994
0.138554 0.0978435 -0.98551
0.115949 0.155497 -0.981008
0.115949 0.155497 -0.981008
-7.84929e-08 0.137824 -0.990457
2.32661e-07 0.0894177 -0.995994
0.0978803 0.11692 -0.988306
0.0341838 -0.128638 -0.991102
-0.00244517 -0.193124 -0.981171
-0.00244517 -0.193124 -0.981171
0.0760166 0.068179 -0.994773
0.0978803 0.11692 -0.988306
0.0379216 -0.585592 -0.809718
-0.0698007 -0.600237 -0.796771
-0.00244517 -0.193124 -0.981171
-0.00244517 -0.193124 -0.981171
0.0341838 -0.128638 -0.991102
0.0379216 -0.585592 -0.809718
7.30624e-08 -0.613509 -0.789688
8.5467e-09 -0.246915 -0.969037
-0.00244517 -0.193124 -0.981171
-0.00244517 -0.193124 -0.981171
-0.0698007 -0.600237 -0.796771
7.30624e-08 -0.613509 -0.789688
-4.37664e-08 0.0537016 -0.998557
0.0760166 0.068179 -0.994773
-0.00244517 -0.193124 -0.981171
-0.00244517 -0.193124 -0.981171
8.5467e-09 -0.246915 -0.969037
-4.37664e-08 0.0537016 -0.998557
0.585897 -0.0292912 -0.809856
0.266641 0.16414 -0.949716
0.354156 0.132934 -0.92569
0.354156 0.132934 -0.92569
0.59814 0.0833066 -0.79705
0.585897 -0.0292912 -0.809856
0.195065 0.099784 -0.975701
0.296167 0.0130852 -0.955046
0.354156 0.132934 -0.92569
0.354156 0.132934 -0.92569
0.266641 0.16414 -0.949716
0.195065 0.099784 -0.975701
0.420317 -0.188231 -0.887639
0.440466 -0.0241549 -0.897444
0.354156 0.132934 -0.92569
0.354156 0.132934 -0.92569
0.296167 0.0130852 -0.955046
0.420317 -0.188231 -0.887639
0.663629 -0.00113887 -0.748061
0.59814 0.0833066 -0.79705
0.354156 0.132934 -0.92569
0.354156 0.132934 -0.92569
0.440466 -0.0241549 -0.897444
0.663629 -0.00113887 -0.748061
-3.45253e-08 -0.38542 -0.922741
0.303478 -0.383174 -0.872398
0.262314 -0.185992 -0.946889
0.262314 -0.185992 -0.946889
-1.32903e-07 -0.204212 -0.978927
-3.45253e-08 -0.38542 -0.922741
0.405471 -0.376528 -0.832959
0.341214 -0.158093 -0.926596
0.262314 -0.185992 -0.946889
0.262314 -0.185992 -0.946889
0.303478 -0.383174 -0.872398
0.405471 -0.376528 -0.832959
0.260044 -0.042474 -0.964662
0.225128 -0.103513 -0.968815
0.262314 -0.185992 -0.946889
0.262314 -0.185992 -0.946889
0.341214 -0.158093 -0.926596
0.260044 -0.042474 -0.964662
6.60167e-09 -0.122663 -0.992448
-1.32903e-07 -0.204212 -0.978927
0.262314 -0.185992 -0.946889
0.262314 -0.185992 -0.946889
0.225128 -0.103513 -0.968815
6.60167e-09 -0.122663 -0.992448
0.663629 -0.00113887 -0.748061
0.779399 0.0378666 -0.625383
0.810699 0.234255 -0.536555
0.810699 0.234255 -0.536555
0.81044 0.146083 -0.567316
0.663629 -0.00113887 -0.748061
0.885332 -0.192501 -0.423238
0.944388 0.00757704 -0.328745
0.810699 0.234255 -0.536555
0.810699 0.234255 -0.536555
0.779399 0.0378666 -0.625383
0.885332 -0.192501 -0.423238
0.948029 0.0454366 -0.314925
0.772558 0.399601 -0.49343
0.810699 0.234255 -0.536555
0.810699 0.234255 -0.536555
0.944388 0.00757704 -0.328745
0.948029 0.0454366 -0.314925
0.800825 0.327929 -0.50114
0.81044 0.146083 -0.567316
0.810699 0.234255 -0.536555
0.810699 0.234255 -0.536555
0.772558 0.399601 -0.49343
0.800825 0.327929 -0.50114
0.885332 -0.192501 -0.423238
0.779399 0.0378666 -0.625383
0.590934 -0.437376 -0.677863
0.590934 -0.437376 -0.677863
0.763422 -0.488859 -0.422142
0.885332 -0.192501 -0.423238
0.663629 -0.00113887 -0.748061
0.480537 -0.32271 -0.81544
0.590934 -0.437376 -0.677863
0.590934 -0.437376 -0.677863
0.779399 0.0378666 -0.625383
0.663629 -0.00113887 -0.748061
0.563448 -0.661556 -0.494844
0.343119 -0.841087 -0.418141
0.590934 -0.437376 -0.677863
0.590934 -0.437376 -0.677863
0.480537 -0.32271 -0.81544
0.563448 -0.661556 -0.494844
0.617289 -0.70787 -0.343329
0.763422 -0.488859 -0.422142
0.590934 -0.437376 -0.677863
0.590934 -0.437376 -0.677863
0.343119 -0.841087 -0.418141
0.617289 -0.70787 -0.343329
0.357805 0.57248 -0.737728
0.982034 0.000412202 -0.188705
0.996559 -0.00417087 -0.0827793
0.996559 -0.00417087 -0.0827793
0.991407 0.0773665 -0.105479
0.357805 0.57248 -0.737728
0.969604 -0.151773 -0.191917
0.994645 -0.0742069 -0.0719298
0.996559 -0.00417087 -0.0827793
0.996559 -0.00417087 -0.0827793
0.982034 0.000412202 -0.188705
0.969604 -0.151773 -0.191917
0.994412 0.0236947 -0.102872
0.999144 -0.0160972 -0.0381066
0.996559 -0.00417087 -0.0827793
0.996559 -0.00417087 -0.0827793
0.994645 -0.0742069 -0.0719298
0.994412 0.0236947 -0.102872
0.985096 0.0075517 -0.171838
0.991407 0.0773665 -0.105479
0.996559 -0.00417087 -0.0827793
0.996559 -0.00417087 -0.0827793
0.999144 -0.0160972 -0.0381066
0.985096 0.0075517 -0.171838
0.985096 0.0075517 -0.171838
0.999144 -0.0160972 -0.0381066
0.984939 0.0390184 -0.168444
0.984939 0.0390184 -0.168444
0.98021 -0.0376936 -0.194336
0.985096 0.0075517 -0.171838
0.994412 0.0236947 -0.102872
0.972027 0.1195 -0.202195
0.984939 0.0390184 -0.168444
0.984939 0.0390184 -0.168444
0.999144 -0.0160972 -0.0381066
0.994412 0.0236947 -0.102872
0.919369 0.241352 -0.310661
0.926621 0.193174 -0.322579
0.984939 0.0390184 -0.168444
0.984939 0.0390184 -0.168444
0.972027 0.1195 -0.202195
0.919369 0.241352 -0.310661
0.935683 0.128356 -0.328666
0.98021 -0.0376936 -0.194336
0.984939 0.0390184 -0.168444
0.984939 0.0390184 -0.168444
0.926621 0.193174 -0.322579
0.935683 0.128356 -0.328666
0.281527 -0.910344 0.303343
0.348551 -0.909055 0.228322
0.469622 -0.87506 0.117155
0.469622 -0.87506 0.117155
0.439905 -0.887825 0.135099
0.281527 -0.910344 0.303343
0.454939 -0.862814 0.220416
0.48226 -0.875626 0.0265556
0.469622 -0.87506 0.117155
0.469622 -0.87506 0.117155
0.348551 -0.909055 0.228322
0.454939 -0.862814 0.220416
0.521718 -0.852989 -0.0148266
0.514047 -0.854977 0.0690618
0.469622 -0.87506 0.117155
0.469622 -0.87506 0.117155
0.48226 -0.875626 0.0265556
0.521718 -0.852989 -0.0148266
0.510698 -0.853353 0.104766
0.439905 -0.887825 0.135099
0.469622 -0.87506 0.117155
0.469622 -0.87506 0.117155
0.514047 -0.854977 0.0690618
0.510698 -0.853353 0.104766
0.510698 -0.853353 0.104766
0.514047 -0.854977 0.0690618
0.557149 -0.82727 0.0721745
0.557149 -0.82727 0.0721745
0.550973 -0.827691 0.106563
0.510698 -0.853353 0.104766
0.521718 -0.852989 -0.0148266
0.563835 -0.824662 -0.0449835
0.557149 -0.82727 0.0721745
0.557149 -0.82727 0.0721745
0.514047 -0.854977 0.0690618
0.521718 -0.852989 -0.0148266
0.685479 -0.728021 -0.0101599
0.629591 -0.770373 0.100706
0.557149 -0.82727 0.0721745
0.557149 -0.82727 0.0721745
0.563835 -0.824662 -0.0449835
0.685479 -0.728021 -0.0101599
0.610864 -0.782235 0.122289
0.550973 -0.827691 0.106563
0.557149 -0.82727 0.0721745
0.557149 -0.82727 0.0721745
0.629591 -0.770373 0.100706
0.610864 -0.782235 0.122289
0.685479 -0.728021 -0.0101599
0.743257 -0.6515 -0.152045
0.858224 -0.512084 -0.034946
0.858224 -0.512084 -0.034946
0.786513 -0.614801 0.0584613
0.685479 -0.728021 -0.0101599
0.78815 -0.572429 -0.226151
0.900554 -0.419707 -0.113356
0.858224 -0.512084 -0.034946
0.858224 -0.512084 -0.034946
0.743257 -0.6515 -0.152045
0.78815 -0.572429 -0.226151
0.943873 -0.32285 0.0697909
0.912353 -0.392243 0.117292
0.858224 -0.512084 -0.034946
0.858224 -0.512084 -0.034946
0.900554 -0.419707 -0.113356
0.943873 -0.32285 0.0697909
0.858027 -0.497141 0.128997
0.786513 -0.614801 0.0584613
0.858224 -0.512084 -0.034946
0.858224 -0.512084 -0.034946
0.912353 -0.392243 0.117292
0.858027 -0.497141 0.128997
0.610864 -0.782235 0.122289
0.629591 -0.770373 0.100706
0.70343 -0.700525 0.120209
0.70343 -0.700525 0.120209
0.655584 -0.747089 0.109853
0.610864 -0.782235 0.122289
0.685479 -0.728021 -0.0101599
0.786513 -0.614801 0.0584613
0.70343 -0.700525 0.120209
0.70343 -0.700525 0.120209
0.629591 -0.770373 0.100706
0.685479 -0.728021 -0.0101599
0.858027 -0.497141 0.128997
0.762445 -0.638659 0.103882
0.70343 -0.700525 0.120209
0.70343 -0.700525 0.120209
0.786513 -0.614801 0.0584613
0.858027 -0.497141 0.128997
0.72104 -0.692876 -0.00493364
0.655584 -0.747089 0.109853
0.70343 -0.700525 0.120209
0.70343 -0.700525 0.120209
0.762445 -0.638659 0.103882
0.72104 -0.692876 -0.00493364
0.72104 -0.692876 -0.00493364
0.762445 -0.638659 0.103882
0.861097 -0.507952 0.0222989
0.861097 -0.507952 0.0222989
0.777766 -0.604823 -0.171081
0.72104 -0.692876 -0.00493364
0.858027 -0.497141 0.128997
0.911101 -0.389942 0.133565
0.861097 -0.507952 0.0222989
0.861097 -0.507952 0.0222989
0.762445 -0.638659 0.103882
0.858027 -0.497141 0.128997
0.918169 -0.38042 -0.110661
0.882121 -0.423407 -0.20637
0.861097 -0.507952 0.0222989
0.861097 -0.507952 0.0222989
0.911101 -0.389942 0.133565
0.918169 -0.38042 -0.110661
0.74651 -0.557843 -0.362676
0.777766 -0.604823 -0.171081
0.861097 -0.507952 0.0222989
0.861097 -0.507952 0.0222989
0.882121 -0.423407 -0.20637
0.74651 -0.557843 -0.362676
0.74651 -0.557843 -0.362676
0.882121 -0.423407 -0.20637
0.788669 -0.466092 -0.400949
0.788669 -0.466092 -0.400949
0.690228 -0.546653 -0.474085
0.74651 -0.557843 -0.362676
0.918169 -0.38042 -0.110661
0.896934 -0.356213 -0.261957
0.788669 -0.466092 -0.400949
0.788669 -0.466092 -0.400949
0.882121 -0.423407 -0.20637
0.918169 -0.38042 -0.110661
0.831151 -0.516431 -0.206124
0.687832 -0.616224 -0.383608
0.788669 -0.466092 -0.400949
0.788669 -0.466092 -0.400949
0.896934 -0.356213 -0.261957
0.831151 -0.516431 -0.206124
0.597339 -0.663651 -0.450282
0.690228 -0.546653 -0.474085
0.788669 -0.466092 -0.400949
0.788669 -0.466092 -0.400949
0.687832 -0.616224 -0.383608
0.597339 -0.663651 -0.450282
0.597339 -0.663651 -0.450282
0.687832 -0.616224 -0.383608
0.523074 -0.772001 -0.36112
0.523074 -0.772001 -0.36112
0.469235 -0.797659 -0.37889
0.597339 -0.663651 -0.450282
0.831151 -0.516431 -0.206124
0.668737 -0.731677 -0.132063
0.523074 -0.772001 -0.36112
0.523074 -0.772001 -0.36112
0.687832 -0.616224 -0.383608
0.831151 -0.516431 -0.206124
0.498487 -0.857722 -0.125789
0.368852 -0.845484 -0.386142
0.523074 -0.772001 -0.36112
0.523074 -0.772001 -0.36112
0.668737 -0.731677 -0.132063
0.498487 -0.857722 -0.125789
0.363084 -0.869762 -0.334192
0.469235 -0.797659 -0.37889
0.523074 -0.772001 -0.36112
0.523074 -0.772001 -0.36112
0.368852 -0.845484 -0.386142
0.363084 -0.869762 -0.334192
0.363084 -0.869762 -0.334192
0.368852 -0.845484 -0.386142
0.267405 -0.78023 -0.565452
0.267405 -0.78023 -0.565452
0.238543 -0.900447 -0.363721
0.363084 -0.869762 -0.334192
0.498487 -0.857722 -0.125789
0.376457 -0.888397 -0.262738
0.267405 -0.78023 -0.565452
0.267405 -0.78023 -0.565452
0.368852 -0.845484 -0.386142
0.498487 -0.857722 -0.125789
0.327776 -0.818852 -0.471216
0.213601 -0.63944 -0.738574
0.267405 -0.78023 -0.565452
0.267405 -0.78023 -0.565452
0.376457 -0.888397 -0.262738
0.327776 -0.818852 -0.471216
0.206838 -0.856219 -0.473399
0.238543 -0.900447 -0.363721
0.267405 -0.78023 -0.565452
0.267405 -0.78023 -0.565452
0.213601 -0.63944 -0.738574
0.206838 -0.856219 -0.473399
0.206838 -0.856219 -0.473399
0.213601 -0.63944 -0.738574
0.223778 -0.546245 -0.80718
0.223778 -0.546245 -0.80718
0.182471 -0.805298 -0.564092
0.206838 -0.856219 -0.473399
0.327776 -0.818852 -0.471216
0.307295 -0.722421 -0.619417
0.223778 -0.546245 -0.80718
0.223778 -0.546245 -0.80718
0.213601 -0.63944 -0.738574
0.327776 -0.818852 -0.471216
0.367723 -0.613297 -0.699033
0.281894 -0.469039 -0.836982
0.223778 -0.546245 -0.80718
0.223778 -0.546245 -0.80718
0.307295 -0.722421 -0.619417
0.367723 -0.613297 -0.699033
0.178624 -0.700071 -0.691372
0.182471 -0.805298 -0.564092
0.223778 -0.546245 -0.80718
0.223778 -0.546245 -0.80718
0.281894 -0.469039 -0.836982
0.178624 -0.700071 -0.691372
0.178624 -0.700071 -0.691372
0.281894 -0.469039 -0.836982
0.458363 -0.418666 -0.783978
0.458363 -0.418666 -0.783978
0.308776 -0.623255 -0.718477
0.178624 -0.700071 -0.691372
0.367723 -0.613297 -0.699033
0.491773 -0.46584 -0.73563
0.458363 -0.418666 -0.783978
0.458363 -0.418666 -0.783978
0.281894 -0.469039 -0.836982
0.367723 -0.613297 -0.699033
0.643641 -0.394078 -0.656071
0.629235 -0.40756 -0.661784
0.458363 -0.418666 -0.783978
0.458363 -0.418666 -0.783978
0.491773 -0.46584 -0.73563
0.643641 -0.394078 -0.656071
0.507566 -0.605341 -0.613139
0.308776 -0.623255 -0.718477
0.458363 -0.418666 -0.783978
0.458363 -0.418666 -0.783978
0.629235 -0.40756 -0.661784
0.507566 -0.605341 -0.613139
0.507566 -0.605341 -0.613139
0.629235 -0.40756 -0.661784
0.690643 -0.527193 -0.495055
0.690643 -0.527193 -0.495055
0.67326 -0.603848 -0.426718
0.507566 -0.605341 -0.613139
0.643641 -0.394078 -0.656071
0.725211 -0.403187 -0.55813
0.690643 -0.527193 -0.495055
0.690643 -0.527193 -0.495055
0.629235 -0.40756 -0.661784
0.643641 -0.394078 -0.656071
0.866567 -0.432178 -0.249567
0.794072 -0.569373 -0.212753
0.690643 -0.527193 -0.495055
0.690643 -0.527193 -0.495055
0.725211 -0.403187 -0.55813
0.866567 -0.432178 -0.249567
0.779077 -0.595418 -0.196254
0.67326 -0.603848 -0.426718
0.690643 -0.527193 -0.495055
0.690643 -0.527193 -0.495055
0.794072 -0.569373 -0.212753
0.779077 -0.595418 -0.196254
0.829434 -0.477381 -0.290082
0.902351 -0.380684 -0.202096
0.939715 -0.317546 -0.126887
0.939715 -0.317546 -0.126887
0.916487 -0.358059 -0.178451
0.829434 -0.477381 -0.290082
0.960331 -0.226249 -0.163022
0.975917 -0.199037 -0.0892786
0.939715 -0.317546 -0.126887
0.939715 -0.317546 -0.126887
0.902351 -0.380684 -0.202096
0.960331 -0.226249 -0.163022
0.984352 -0.168906 0.0502217
0.975632 -0.217134 0.0315342
0.939715 -0.317546 -0.126887
0.939715 -0.317546 -0.126887
0.975917 -0.199037 -0.0892786
0.984352 -0.168906 0.0502217
0.964585 -0.262527 0.0256093
0.916487 -0.358059 -0.178451
0.939715 -0.317546 -0.126887
0.939715 -0.317546 -0.126887
0.975632 -0.217134 0.0315342
0.964585 -0.262527 0.0256093
0.470842 -0.786015 -0.40061
0.500992 -0.758285 -0.417147
0.313252 -0.647204 -0.694982
0.313252 -0.647204 -0.694982
0.241931 -0.765299 -0.596479
0.470842 -0.786015 -0.40061
0.187604 -0.488345 -0.852246
0.166894 -0.369727 -0.914029
0.313252 -0.647204 -0.694982
0.313252 -0.647204 -0.694982
0.500992 -0.758285 -0.417147
0.187604 -0.488345 -0.852246
-0.0421815 -0.240402 -0.969756
0.0160468 -0.407904 -0.912884
0.313252 -0.647204 -0.694982
0.313252 -0.647204 -0.694982
0.166894 -0.369727 -0.914029
-0.0421815 -0.240402 -0.969756
0.0654019 -0.512433 -0.856233
0.241931 -0.765299 -0.596479
0.313252 -0.647204 -0.694982
0.313252 -0.647204 -0.694982
0.0160468 -0.407904 -0.912884
0.0654019 -0.512433 -0.856233
0.0654019 -0.512433 -0.856233
0.0160468 -0.407904 -0.912884
-0.0577498 -0.269753 -0.961196
-0.0577498 -0.269753 -0.961196
-0.0854395 -0.303219 -0.949083
0.0654019 -0.512433 -0.856233
-0.0421815 -0.240402 -0.969756
-0.141442 -0.125362 -0.981977
-0.0577498 -0.269753 -0.961196
-0.0577498 -0.269753 -0.961196
0.0160468 -0.407904 -0.912884
-0.0421815 -0.240402 -0.969756
-0.225734 -0.0883493 -0.970174
-0.141884 -0.231092 -0.962531
-0.0577498 -0.269753 -0.961196
-0.0577498 -0.269753 -0.961196
-0.141442 -0.125362 -0.981977
-0.225734 -0.0883493 -0.970174
-0.0520205 -0.446061 -0.893489
-0.0854395 -0.303219 -0.949083
-0.0577498 -0.269753 -0.961196
-0.0577498 -0.269753 -0.961196
-0.141884 -0.231092 -0.962531
-0.0520205 -0.446061 -0.893489
0.411272 -0.714481 0.566014
0.266682 -0.451174 0.851659
0.388824 -0.341346 0.855745
0.388824 -0.341346 0.855745
0.398862 -0.363501 0.841889
0.411272 -0.714481 0.566014
0.134038 -0.133353 0.981963
0.206995 -0.108508 0.972306
0.388824 -0.341346 0.855745
0.388824 -0.341346 0.855745
0.266682 -0.451174 0.851659
0.134038 -0.133353 0.981963
0.338433 -0.165439 0.926333
0.466984 -0.36944 0.803393
0.388824 -0.341346 0.855745
0.388824 -0.341346 0.855745
0.206995 -0.108508 0.972306
0.338433 -0.165439 0.926333
0.541334 -0.4572 0.705638
0.398862 -0.363501 0.841889
0.388824 -0.341346 0.855745
0.388824 -0.341346 0.855745
0.466984 -0.36944 0.803393
0.541334 -0.4572 0.705638
0.541334 -0.4572 0.705638
0.466984 -0.36944 0.803393
0.642339 -0.483219 0.594895
0.642339 -0.483219 0.594895
0.65143 -0.603182 0.460229
0.541334 -0.4572 0.705638
0.338433 -0.165439 0.926333
0.50204 -0.267206 0.822531
0.642339 -0.483219 0.594895
0.642339 -0.483219 0.594895
0.466984 -0.36944 0.803393
0.338433 -0.165439 0.926333
0.537083 -0.463678 0.704659
0.660672 -0.657092 0.362964
0.642339 -0.483219 0.594895
0.642339 -0.483219 0.594895
0.50204 -0.267206 0.822531
0.537083 -0.463678 0.704659
0.655406 -0.710309 0.256716
0.65143 -0.603182 0.460229
0.642339 -0.483219 0.594895
0.642339 -0.483219 0.594895
0.660672 -0.657092 0.362964
0.655406 -0.710309 0.256716
0.984352 -0.168906 0.0502217
0.975917 -0.199037 -0.0892786
0.988595 -0.107898 -0.105057
0.988595 -0.107898 -0.105057
0.990994 -0.125195 0.0475091
0.984352 -0.168906 0.0502217
0.960331 -0.226249 -0.163022
0.986136 -0.0990356 -0.133144
0.988595 -0.107898 -0.105057
0.988595 -0.107898 -0.105057
0.975917 -0.199037 -0.0892786
0.960331 -0.226249 -0.163022
0.983699 -0.0993947 -0.149858
0.986272 -0.102154 -0.12974
0.988595 -0.107898 -0.105057
0.988595 -0.107898 -0.105057
0.986136 -0.0990356 -0.133144
0.983699 -0.0993947 -0.149858
0.990423 -0.138023 0.00339711
0.990994 -0.125195 0.0475091
0.988595 -0.107898 -0.105057
0.988595 -0.107898 -0.105057
0.986272 -0.102154 -0.12974
0.990423 -0.138023 0.00339711
0.357805 0.57248 -0.737728
-0.430157 0.718623 -0.546394
-0.855807 0.470118 -0.215834
-0.855807 0.470118 -0.215834
-0.923017 0.254846 -0.288259
0.357805 0.57248 -0.737728
-0.450047 0.731919 -0.511618
-0.797831 0.564694 -0.211154
-0.855807 0.470118 -0.215834
-0.855807 0.470118 -0.215834
-0.430157 0.718623 -0.546394
-0.450047 0.731919 -0.511618
-0.595541 0.70755 -0.3804
-0.699027 0.571409 -0.429945
-0.855807 0.470118 -0.215834
-0.855807 0.470118 -0.215834
-0.797831 0.564694 -0.211154
-0.595541 0.70755 -0.3804
-0.789094 0.318716 -0.525119
-0.923017 0.254846 -0.288259
-0.855807 0.470118 -0.215834
-0.855807 0.470118 -0.215834
-0.699027 0.571409 -0.429945
-0.789094 0.318716 -0.525119
0.81203 0.480153 -0.331753
0.970108 0.0427179 -0.238882
0.967995 -0.0726876 -0.240213
0.985096 0.0075517 -0.171838
0.98021 -0.0376936 -0.194336
0.967995 -0.0726876 -0.240213
0.967995 -0.0726876 -0.240213
0.970108 0.0427179 -0.238882
0.985096 0.0075517 -0.171838
0.967995 -0.0726876 -0.240213
0.98021 -0.0376936 -0.194336
0.935683 0.128356 -0.328666
-0.450047 0.731919 -0.511618
0.690882 0.456338 -0.560747
0.31548 0.742544 -0.590848
0.31548 0.742544 -0.590848
-0.573354 0.702714 -0.421257
-0.450047 0.731919 -0.511618
0.985096 0.0075517 -0.171838
0.970108 0.0427179 -0.238882
0.31548 0.742544 -0.590848
0.31548 0.742544 -0.590848
0.690882 0.456338 -0.560747
0.985096 0.0075517 -0.171838
0.81203 0.480153 -0.331753
-0.180405 0.90536 -0.384418
0.31548 0.742544 -0.590848
0.31548 0.742544 -0.590848
0.970108 0.0427179 -0.238882
0.81203 0.480153 -0.331753
-0.497422 0.832107 -0.245295
-0.573354 0.702714 -0.421257
0.31548 0.742544 -0.590848
0.31548 0.742544 -0.590848
-0.180405 0.90536 -0.384418
-0.497422 0.832107 -0.245295
0.971161 -0.180382 -0.155915
0.822328 0.177482 0.540626
0.955894 0.28848 0.0551855
0.791381 0.320822 0.520375
0.822328 0.177482 0.540626
0.971161 -0.180382 -0.155915
0.971161 -0.180382 -0.155915
0.969144 -0.129301 -0.209858
0.791381 0.320822 0.520375
-0.57856 0.793191 0.190043
-0.0538709 0.951284 0.303572
-0.435744 0.694467 0.572576
-0.435744 0.694467 0.572576
-0.659652 0.665206 0.349801
-0.57856 0.793191 0.190043
0.955894 0.28848 0.0551855
0.822328 0.177482 0.540626
-0.435744 0.694467 0.572576
-0.435744 0.694467 0.572576
-0.0538709 0.951284 0.303572
0.955894 0.28848 0.0551855
0.791381 0.320822 0.520375
-0.712154 0.468265 0.523034
-0.435744 0.694467 0.572576
-0.435744 0.694467 0.572576
0.822328 0.177482 0.540626
0.791381 0.320822 0.520375
-0.697184 0.516171 0.497496
-0.659652 0.665206 0.349801
-0.435744 0.694467 0.572576
-0.435744 0.694467 0.572576
-0.712154 0.468265 0.523034
-0.697184 0.516171 0.497496
0.955894 0.28848 0.0551855
-0.0538709 0.951284 0.303572
0.0888845 0.995438 -0.0346949
0.0888845 0.995438 -0.0346949
0.934541 0.316307 -0.163044
0.955894 0.28848 0.0551855
-0.57856 0.793191 0.190043
-0.461608 0.886848 0.020471
0.0888845 0.995438 -0.0346949
0.0888845 0.995438 -0.0346949
-0.0538709 0.951284 0.303572
-0.57856 0.793191 0.190043
-0.410914 0.91101 -0.0347983
0.0678584 0.992323 -0.103399
0.0888845 0.995438 -0.0346949
0.0888845 0.995438 -0.0346949
-0.461608 0.886848 0.020471
-0.410914 0.91101 -0.0347983
0.81203 0.480153 -0.331753
0.934541 0.316307 -0.163044
0.0888845 0.995438 -0.0346949
0.0888845 0.995438 -0.0346949
0.0678584 0.992323 -0.103399
0.81203 0.480153 -0.331753
0.791381 0.320822 0.520375
0.26938 0.360135 -0.893161
-0.772437 0.307063 0.555926
-0.772437 0.307063 0.555926
-0.712154 0.468265 0.523034
0.791381 0.320822 0.520375
-0.898157 0.10618 0.426661
-0.875479 0.12457 0.466925
-0.772437 0.307063 0.555926
-0.772437 0.307063 0.555926
0.26938 0.360135 -0.893161
-0.898157 0.10618 0.426661
-0.769187 0.241948 0.59145
-0.723145 0.374967 0.580053
-0.772437 0.307063 0.555926
-0.772437 0.307063 0.555926
-0.875479 0.12457 0.466925
-0.769187 0.241948 0.59145
-0.697184 0.516171 0.497496
-0.712154 0.468265 0.523034
-0.772437 0.307063 0.555926
-0.772437 0.307063 0.555926
-0.723145 0.374967 0.580053
-0.697184 0.516171 0.497496
0.747912 -0.0700077 -0.660096
0.905964 -0.339991 -0.252261
0.532159 -0.80748 0.254525
0.532159 -0.80748 0.254525
0.531136 -0.771159 0.351009
0.747912 -0.0700077 -0.660096
0.984035 -0.174672 -0.0341248
0.858242 -0.410603 0.307937
0.532159 -0.80748 0.254525
0.532159 -0.80748 0.254525
0.905964 -0.339991 -0.252261
0.984035 -0.174672 -0.0341248
0.63467 -0.532726 0.559819
0.444442 -0.834974 0.324482
0.532159 -0.80748 0.254525
0.532159 -0.80748 0.254525
0.858242 -0.410603 0.307937
0.63467 -0.532726 0.559819
0.561371 -0.753685 0.341792
0.531136 -0.771159 0.351009
0.532159 -0.80748 0.254525
0.532159 -0.80748 0.254525
0.444442 -0.834974 0.324482
0.561371 -0.753685 0.341792
0.561371 -0.753685 0.341792
0.444442 -0.834974 0.324482
0.550387 -0.782987 0.289838
0.550387 -0.782987 0.289838
0.67288 -0.700702 0.237167
0.561371 -0.753685 0.341792
0.63467 -0.532726 0.559819
0.710989 -0.478796 0.515023
0.550387 -0.782987 0.289838
0.550387 -0.782987 0.289838
0.444442 -0.834974 0.324482
0.63467 -0.532726 0.559819
0.859675 -0.353754 0.368534
0.677358 -0.69629 0.237418
0.550387 -0.782987 0.289838
0.550387 -0.782987 0.289838
0.710989 -0.478796 0.515023
0.859675 -0.353754 0.368534
0.753097 -0.634135 0.175265
0.67288 -0.700702 0.237167
0.550387 -0.782987 0.289838
0.550387 -0.782987 0.289838
0.677358 -0.69629 0.237418
0.753097 -0.634135 0.175265
0.753097 -0.634135 0.175265
0.677358 -0.69629 0.237418
0.781778 -0.60441 0.153331
0.781778 -0.60441 0.153331
0.826079 -0.555523 0.0948078
0.753097 -0.634135 0.175265
0.859675 -0.353754 0.368534
0.949243 -0.23097 0.21352
0.781778 -0.60441 0.153331
0.781778 -0.60441 0.153331
0.677358 -0.69629 0.237418
0.859675 -0.353754 0.368534
0.985975 -0.135739 0.0971033
0.856987 -0.511131 0.0657149
0.781778 -0.60441 0.153331
0.781778 -0.60441 0.153331
0.949243 -0.23097 0.21352
0.985975 -0.135739 0.0971033
0.868569 -0.495232 0.0182738
0.826079 -0.555523 0.0948078
0.781778 -0.60441 0.153331
0.781778 -0.60441 0.153331
0.856987 -0.511131 0.0657149
0.868569 -0.495232 0.0182738
0.868569 -0.495232 0.0182738
0.856987 -0.511131 0.0657149
0.906425 -0.422213 -0.0114284
0.906425 -0.422213 -0.0114284
0.905039 -0.417351 -0.0819946
0.868569 -0.495232 0.0182738
0.985975 -0.135739 0.0971033
0.996602 -0.0719805 0.0400351
0.906425 -0.422213 -0.0114284
0.906425 -0.422213 -0.0114284
0.856987 -0.511131 0.0657149
0.985975 -0.135739 0.0971033
0.999444 0.00390699 -0.0331041
0.938053 -0.338182 -0.0754316
0.906425 -0.422213 -0.0114284
0.906425 -0.422213 -0.0114284
0.996602 -0.0719805 0.0400351
0.999444 0.00390699 -0.0331041
0.919875 -0.373681 -0.119129
0.905039 -0.417351 -0.0819946
0.906425 -0.422213 -0.0114284
0.906425 -0.422213 -0.0114284
0.938053 -0.338182 -0.0754316
0.919875 -0.373681 -0.119129
0.919875 -0.373681 -0.119129
0.938053 -0.338182 -0.0754316
0.951765 -0.297513 -0.0750251
0.951765 -0.297513 -0.0750251
0.932085 -0.34169 -0.120274
0.919875 -0.373681 -0.119129
0.999444 0.00390699 -0.0331041
0.998341 0.0386417 -0.0426752
0.951765 -0.297513 -0.0750251
0.951765 -0.297513 -0.0750251
0.938053 -0.338182 -0.0754316
0.999444 0.00390699 -0.0331041
0.996647 0.0750853 -0.0325239
0.962982 -0.260811 -0.0681462
0.951765 -0.297513 -0.0750251
0.951765 -0.297513 -0.0750251
0.998341 0.0386417 -0.0426752
0.996647 0.0750853 -0.0325239
0.941336 -0.325098 -0.0905463
0.932085 -0.34169 -0.120274
0.951765 -0.297513 -0.0750251
0.951765 -0.297513 -0.0750251
0.962982 -0.260811 -0.0681462
0.941336 -0.325098 -0.0905463
0.941336 -0.325098 -0.0905463
0.962982 -0.260811 -0.0681462
0.975798 -0.213547 -0.047065
0.975798 -0.213547 -0.047065
0.952938 -0.293354 -0.0764973
0.941336 -0.325098 -0.0905463
0.996647 0.0750853 -0.0325239
0.994312 0.106365 -0.00550547
0.975798 -0.213547 -0.047065
0.975798 -0.213547 -0.047065
0.962982 -0.260811 -0.0681462
0.996647 0.0750853 -0.0325239
0.987205 0.159186 0.00927046
0.987165 -0.155377 -0.036914
0.975798 -0.213547 -0.047065
0.975798 -0.213547 -0.047065
0.994312 0.106365 -0.00550547
0.987205 0.159186 0.00927046
0.96355 -0.262146 -0.0533962
0.952938 -0.293354 -0.0764973
0.975798 -0.213547 -0.047065
0.975798 -0.213547 -0.047065
0.987165 -0.155377 -0.036914
0.96355 -0.262146 -0.0533962
0.96355 -0.262146 -0.0533962
0.987165 -0.155377 -0.036914
0.995701 -0.0860436 -0.034285
0.995701 -0.0860436 -0.034285
0.97301 -0.216959 -0.0786118
0.96355 -0.262146 -0.0533962
0.987205 0.159186 0.00927046
0.977357 0.211424 0.00852035
0.995701 -0.0860436 -0.034285
0.995701 -0.0860436 -0.034285
0.987165 -0.155377 -0.036914
0.987205 0.159186 0.00927046
0.96705 0.252613 -0.0316447
0.998717 0.0192991 -0.0468237
0.995701 -0.0860436 -0.034285
0.995701 -0.0860436 -0.034285
0.977357 0.211424 0.00852035
0.96705 0.252613 -0.0316447
0.991751 0.035095 -0.123281
0.97301 -0.216959 -0.0786118
0.995701 -0.0860436 -0.034285
0.995701 -0.0860436 -0.034285
0.998717 0.0192991 -0.0468237
0.991751 0.035095 -0.123281
0.65189 -0.651535 0.387996
0.806941 -0.54206 0.234557
0.659017 -0.554945 0.507674
0.659017 -0.554945 0.507674
0.634908 -0.639911 0.432903
0.65189 -0.651535 0.387996
0.747912 -0.0700077 -0.660096
0.531136 -0.771159 0.351009
0.659017 -0.554945 0.507674
0.659017 -0.554945 0.507674
0.806941 -0.54206 0.234557
0.747912 -0.0700077 -0.660096
0.561371 -0.753685 0.341792
0.737891 -0.532124 0.415165
0.659017 -0.554945 0.507674
0.659017 -0.554945 0.507674
0.531136 -0.771159 0.351009
0.561371 -0.753685 0.341792
0.682605 -0.628059 0.37362
0.634908 -0.639911 0.432903
0.659017 -0.554945 0.507674
0.659017 -0.554945 0.507674
0.737891 -0.532124 0.415165
0.682605 -0.628059 0.37362
0.682605 -0.628059 0.37362
0.737891 -0.532124 0.415165
0.833021 -0.488316 0.260043
0.833021 -0.488316 0.260043
0.761942 -0.602605 0.237302
0.682605 -0.628059 0.37362
0.561371 -0.753685 0.341792
0.67288 -0.700702 0.237167
0.833021 -0.488316 0.260043
0.833021 -0.488316 0.260043
0.737891 -0.532124 0.415165
0.561371 -0.753685 0.341792
0.753097 -0.634135 0.175265
0.887781 -0.435298 0.149535
0.833021 -0.488316 0.260043
0.833021 -0.488316 0.260043
0.67288 -0.700702 0.237167
0.753097 -0.634135 0.175265
0.850445 -0.512619 0.118171
0.761942 -0.602605 0.237302
0.833021 -0.488316 0.260043
0.833021 -0.488316 0.260043
0.887781 -0.435298 0.149535
0.850445 -0.512619 0.118171
0.850445 -0.512619 0.118171
0.887781 -0.435298 0.149535
0.925138 -0.37546 0.0561179
0.925138 -0.37546 0.0561179
0.919243 -0.391887 0.037641
0.850445 -0.512619 0.118171
0.753097 -0.634135 0.175265
0.826079 -0.555523 0.0948078
0.925138 -0.37546 0.0561179
0.925138 -0.37546 0.0561179
0.887781 -0.435298 0.149535
0.753097 -0.634135 0.175265
0.868569 -0.495232 0.0182738
0.948756 -0.313727 -0.0379184
0.925138 -0.37546 0.0561179
0.925138 -0.37546 0.0561179
0.826079 -0.555523 0.0948078
0.868569 -0.495232 0.0182738
0.949877 -0.305831 -0.064818
0.919243 -0.391887 0.037641
0.925138 -0.37546 0.0561179
0.925138 -0.37546 0.0561179
0.948756 -0.313727 -0.0379184
0.949877 -0.305831 -0.064818
0.949877 -0.305831 -0.064818
0.948756 -0.313727 -0.0379184
0.951398 -0.280108 -0.127991
0.951398 -0.280108 -0.127991
0.956466 -0.256115 -0.13992
0.949877 -0.305831 -0.064818
0.868569 -0.495232 0.0182738
0.905039 -0.417351 -0.0819946
0.951398 -0.280108 -0.127991
0.951398 -0.280108 -0.127991
0.948756 -0.313727 -0.0379184
0.868569 -0.495232 0.0182738
0.919875 -0.373681 -0.119129
0.950392 -0.259546 -0.171439
0.951398 -0.280108 -0.127991
0.951398 -0.280108 -0.127991
0.905039 -0.417351 -0.0819946
0.919875 -0.373681 -0.119129
0.951347 -0.252251 -0.176943
0.956466 -0.256115 -0.13992
0.951398 -0.280108 -0.127991
0.951398 -0.280108 -0.127991
0.950392 -0.259546 -0.171439
0.951347 -0.252251 -0.176943
0.951347 -0.252251 -0.176943
0.950392 -0.259546 -0.171439
0.956912 -0.248431 -0.150341
0.956912 -0.248431 -0.150341
0.956543 -0.24167 -0.163159
0.951347 -0.252251 -0.176943
0.919875 -0.373681 -0.119129
0.932085 -0.34169 -0.120274
0.956912 -0.248431 -0.150341
0.956912 -0.248431 -0.150341
0.950392 -0.259546 -0.171439
0.919875 -0.373681 -0.119129
0.941336 -0.325098 -0.0905463
0.967077 -0.226162 -0.116676
0.956912 -0.248431 -0.150341
0.956912 -0.248431 -0.150341
0.932085 -0.34169 -0.120274
0.941336 -0.325098 -0.0905463
0.971281 -0.18 -0.155603
0.956543 -0.24167 -0.163159
0.956912 -0.248431 -0.150341
0.956912 -0.248431 -0.150341
0.967077 -0.226162 -0.116676
0.971281 -0.18 -0.155603
0.971281 -0.18 -0.155603
0.967077 -0.226162 -0.116676
0.979176 -0.177628 -0.0983014
0.979176 -0.177628 -0.0983014
0.987946 -0.0846601 -0.129599
0.971281 -0.18 -0.155603
0.941336 -0.325098 -0.0905463
0.952938 -0.293354 -0.0764973
0.979176 -0.177628 -0.0983014
0.979176 -0.177628 -0.0983014
0.967077 -0.226162 -0.116676
0.941336 -0.325098 -0.0905463
0.96355 -0.262146 -0.0533962
0.990102 -0.118221 -0.0756472
0.979176 -0.177628 -0.0983014
0.979176 -0.177628 -0.0983014
0.952938 -0.293354 -0.0764973
0.96355 -0.262146 -0.0533962
0.990114 0.0244418 -0.138122
0.987946 -0.0846601 -0.129599
0.979176 -0.177628 -0.0983014
0.979176 -0.177628 -0.0983014
0.990102 -0.118221 -0.0756472
0.990114 0.0244418 -0.138122
0.990114 0.0244418 -0.138122
0.983203 0.115256 -0.141521
0.975549 0.107479 -0.19171
0.975549 0.107479 -0.19171
0.978213 0.0388384 -0.203939
0.990114 0.0244418 -0.138122
0.991751 0.035095 -0.123281
0.973763 0.151817 -0.169522
0.975549 0.107479 -0.19171
0.975549 0.107479 -0.19171
0.983203 0.115256 -0.141521
0.991751 0.035095 -0.123281
0.98047 -0.0401672 -0.192523
0.971993 -0.083559 -0.219653
0.975549 0.107479 -0.19171
0.975549 0.107479 -0.19171
0.973763 0.151817 -0.169522
0.98047 -0.0401672 -0.192523
0.961601 -0.127933 -0.24281
0.978213 0.0388384 -0.203939
0.975549 0.107479 -0.19171
0.975549 0.107479 -0.19171
0.971993 -0.083559 -0.219653
0.961601 -0.127933 -0.24281
0.795978 -0.603549 0.0463405
0.830898 -0.553166 -0.0601218
0.822097 -0.561399 0.0947995
0.822097 -0.561399 0.0947995
0.81749 -0.575942 -0.000262498
0.795978 -0.603549 0.0463405
0.179311 0.164958 -0.969864
0.740709 -0.666592 0.0836979
0.822097 -0.561399 0.0947995
0.822097 -0.561399 0.0947995
0.830898 -0.553166 -0.0601218
0.179311 0.164958 -0.969864
0.753571 -0.612072 0.239788
0.860475 -0.502449 0.0844334
0.822097 -0.561399 0.0947995
0.822097 -0.561399 0.0947995
0.740709 -0.666592 0.0836979
0.753571 -0.612072 0.239788
0.862101 -0.505223 -0.0391346
0.81749 -0.575942 -0.000262498
0.822097 -0.561399 0.0947995
0.822097 -0.561399 0.0947995
0.860475 -0.502449 0.0844334
0.862101 -0.505223 -0.0391346
0.240991 -0.499823 -0.831926
0.691194 -0.623976 -0.364561
0.745485 -0.665502 -0.0368636
0.745485 -0.665502 -0.0368636
0.442238 -0.896574 -0.0240966
0.240991 -0.499823 -0.831926
0.795978 -0.603549 0.0463405
0.81749 -0.575942 -0.000262498
0.745485 -0.665502 -0.0368636
0.745485 -0.665502 -0.0368636
0.691194 -0.623976 -0.364561
0.795978 -0.603549 0.0463405
0.862101 -0.505223 -0.0391346
0.777971 -0.627189 -0.0373384
0.745485 -0.665502 -0.0368636
0.745485 -0.665502 -0.0368636
0.81749 -0.575942 -0.000262498
0.862101 -0.505223 -0.0391346
0.451315 -0.871087 0.193704
0.442238 -0.896574 -0.0240966
0.745485 -0.665502 -0.0368636
0.745485 -0.665502 -0.0368636
0.777971 -0.627189 -0.0373384
0.451315 -0.871087 0.193704
0.862101 -0.505223 -0.0391346
0.860475 -0.502449 0.0844334
0.901612 -0.432423 -0.0103063
0.901612 -0.432423 -0.0103063
0.895644 -0.434097 -0.0968553
0.862101 -0.505223 -0.0391346
0.753571 -0.612072 0.239788
0.826577 -0.554335 0.0973817
0.901612 -0.432423 -0.0103063
0.901612 -0.432423 -0.0103063
0.860475 -0.502449 0.0844334
0.753571 -0.612072 0.239788
0.879592 -0.475073 -0.0249833
0.923223 -0.370629 -0.101461
0.901612 -0.432423 -0.0103063
0.901612 -0.432423 -0.0103063
0.826577 -0.554335 0.0973817
0.879592 -0.475073 -0.0249833
0.912972 -0.384675 -0.136041
0.895644 -0.434097 -0.0968553
0.901612 -0.432423 -0.0103063
0.901612 -0.432423 -0.0103063
0.923223 -0.370629 -0.101461
0.912972 -0.384675 -0.136041
0.451315 -0.871087 0.193704
0.777971 -0.627189 -0.0373384
0.821831 -0.565511 -0.0692277
0.821831 -0.565511 -0.0692277
0.518939 -0.847542 0.111238
0.451315 -0.871087 0.193704
0.862101 -0.505223 -0.0391346
0.895644 -0.434097 -0.0968553
0.821831 -0.565511 -0.0692277
0.821831 -0.565511 -0.0692277
0.777971 -0.627189 -0.0373384
0.862101 -0.505223 -0.0391346
0.912972 -0.384675 -0.136041
0.856273 -0.501441 -0.123909
0.821831 -0.565511 -0.0692277
0.821831 -0.565511 -0.0692277
0.895644 -0.434097 -0.0968553
0.912972 -0.384675 -0.136041
0.580295 -0.813425 0.0399687
0.518939 -0.847542 0.111238
0.821831 -0.565511 -0.0692277
0.821831 -0.565511 -0.0692277
0.856273 -0.501441 -0.123909
0.580295 -0.813425 0.0399687
0.912972 -0.384675 -0.136041
0.923223 -0.370629 -0.101461
0.928456 -0.334769 -0.160932
0.928456 -0.334769 -0.160932
0.918732 -0.348821 -0.185081
0.912972 -0.384675 -0.136041
0.879592 -0.475073 -0.0249833
0.914364 -0.387401 -0.117723
0.928456 -0.334769 -0.160932
0.928456 -0.334769 -0.160932
0.923223 -0.370629 -0.101461
0.879592 -0.475073 -0.0249833
0.933996 -0.320796 -0.157291
0.929586 -0.304479 -0.207756
0.928456 -0.334769 -0.160932
0.928456 -0.334769 -0.160932
0.914364 -0.387401 -0.117723
0.933996 -0.320796 -0.157291
0.915407 -0.337217 -0.219806
0.918732 -0.348821 -0.185081
0.928456 -0.334769 -0.160932
0.928456 -0.334769 -0.160932
0.929586 -0.304479 -0.207756
0.915407 -0.337217 -0.219806
0.580295 -0.813425 0.0399687
0.856273 -0.501441 -0.123909
0.859487 -0.48832 -0.151082
0.859487 -0.48832 -0.151082
0.613036 -0.789569 -0.0276987
0.580295 -0.813425 0.0399687
0.912972 -0.384675 -0.136041
0.918732 -0.348821 -0.185081
0.859487 -0.48832 -0.151082
0.859487 -0.48832 -0.151082
0.856273 -0.501441 -0.123909
0.912972 -0.384675 -0.136041
0.915407 -0.337217 -0.219806
0.851625 -0.484645 -0.199634
0.859487 -0.48832 -0.151082
0.859487 -0.48832 -0.151082
0.918732 -0.348821 -0.185081
0.915407 -0.337217 -0.219806
0.578484 -0.812017 -0.0773614
0.613036 -0.789569 -0.0276987
0.859487 -0.48832 -0.151082
0.859487 -0.48832 -0.151082
0.851625 -0.484645 -0.199634
0.578484 -0.812017 -0.0773614
0.915407 -0.337217 -0.219806
0.929586 -0.304479 -0.207756
0.934451 -0.274259 -0.227119
0.934451 -0.274259 -0.227119
0.9098 -0.326435 -0.256328
0.915407 -0.337217 -0.219806
0.933996 -0.320796 -0.157291
0.945191 -0.269045 -0.185011
0.934451 -0.274259 -0.227119
0.934451 -0.274259 -0.227119
0.929586 -0.304479 -0.207756
0.933996 -0.320796 -0.157291
0.946084 -0.250635 -0.2052
0.940848 -0.247833 -0.231048
0.934451 -0.274259 -0.227119
0.934451 -0.274259 -0.227119
0.945191 -0.269045 -0.185011
0.946084 -0.250635 -0.2052
0.916943 -0.312767 -0.247773
0.9098 -0.326435 -0.256328
0.934451 -0.274259 -0.227119
0.934451 -0.274259 -0.227119
0.940848 -0.247833 -0.231048
0.916943 -0.312767 -0.247773
0.578484 -0.812017 -0.0773614
0.851625 -0.484645 -0.199634
0.834143 -0.497911 -0.237255
0.834143 -0.497911 -0.237255
0.5363 -0.826026 -0.173387
0.578484 -0.812017 -0.0773614
0.915407 -0.337217 -0.219806
0.9098 -0.326435 -0.256328
0.834143 -0.497911 -0.237255
0.834143 -0.497911 -0.237255
0.851625 -0.484645 -0.199634
0.915407 -0.337217 -0.219806
0.916943 -0.312767 -0.247773
0.830179 -0.495079 -0.256319
0.834143 -0.497911 -0.237255
0.834143 -0.497911 -0.237255
0.9098 -0.326435 -0.256328
0.916943 -0.312767 -0.247773
0.617289 -0.70787 -0.343329
0.5363 -0.826026 -0.173387
0.834143 -0.497911 -0.237255
0.834143 -0.497911 -0.237255
0.830179 -0.495079 -0.256319
0.617289 -0.70787 -0.343329
0.916943 -0.312767 -0.247773
0.940848 -0.247833 -0.231048
0.941855 -0.24315 -0.23192
0.941855 -0.24315 -0.23192
0.926194 -0.298678 -0.230121
0.916943 -0.312767 -0.247773
0.946084 -0.250635 -0.2052
0.94361 -0.239705 -0.228348
0.941855 -0.24315 -0.23192
0.941855 -0.24315 -0.23192
0.940848 -0.247833 -0.231048
0.946084 -0.250635 -0.2052
0.94264 -0.219591 -0.251417
0.93196 -0.251461 -0.261185
0.941855 -0.24315 -0.23192
0.941855 -0.24315 -0.23192
0.94361 -0.239705 -0.228348
0.94264 -0.219591 -0.251417
0.922271 -0.305757 -0.236494
0.926194 -0.298678 -0.230121
0.941855 -0.24315 -0.23192
0.941855 -0.24315 -0.23192
0.93196 -0.251461 -0.261185
0.922271 -0.305757 -0.236494
0.617289 -0.70787 -0.343329
0.830179 -0.495079 -0.256319
0.875432 -0.386383 -0.290391
0.875432 -0.386383 -0.290391
0.763422 -0.488859 -0.422142
0.617289 -0.70787 -0.343329
0.916943 -0.312767 -0.247773
0.926194 -0.298678 -0.230121
0.875432 -0.386383 -0.290391
0.875432 -0.386383 -0.290391
0.830179 -0.495079 -0.256319
0.916943 -0.312767 -0.247773
0.922271 -0.305757 -0.236494
0.925971 -0.298903 -0.230727
0.875432 -0.386383 -0.290391
0.875432 -0.386383 -0.290391
0.926194 -0.298678 -0.230121
0.922271 -0.305757 -0.236494
0.885332 -0.192501 -0.423238
0.763422 -0.488859 -0.422142
0.875432 -0.386383 -0.290391
0.875432 -0.386383 -0.290391
0.925971 -0.298903 -0.230727
0.885332 -0.192501 -0.423238
0.922271 -0.305757 -0.236494
0.93196 -0.251461 -0.261185
0.925521 -0.27151 -0.263996
0.925521 -0.27151 -0.263996
0.917692 -0.327218 -0.225323
0.922271 -0.305757 -0.236494
0.94264 -0.219591 -0.251417
0.94073 -0.187087 -0.282889
0.925521 -0.27151 -0.263996
0.925521 -0.27151 -0.263996
0.93196 -0.251461 -0.261185
0.94264 -0.219591 -0.251417
0.961601 -0.127933 -0.24281
0.927006 -0.288846 -0.239225
0.925521 -0.27151 -0.263996
0.925521 -0.27151 -0.263996
0.94073 -0.187087 -0.282889
0.961601 -0.127933 -0.24281
0.903567 -0.398513 -0.157335
0.917692 -0.327218 -0.225323
0.925521 -0.27151 -0.263996
0.925521 -0.27151 -0.263996
0.927006 -0.288846 -0.239225
0.903567 -0.398513 -0.157335
0.885332 -0.192501 -0.423238
0.925971 -0.298903 -0.230727
0.927136 -0.312359 -0.207004
0.927136 -0.312359 -0.207004
0.944388 0.00757704 -0.328745
0.885332 -0.192501 -0.423238
0.922271 -0.305757 -0.236494
0.917692 -0.327218 -0.225323
0.927136 -0.312359 -0.207004
0.927136 -0.312359 -0.207004
0.925971 -0.298903 -0.230727
0.922271 -0.305757 -0.236494
0.903567 -0.398513 -0.157335
0.917599 -0.381217 -0.112628
0.927136 -0.312359 -0.207004
0.927136 -0.312359 -0.207004
0.917692 -0.327218 -0.225323
0.903567 -0.398513 -0.157335
0.948029 0.0454366 -0.314925
0.944388 0.00757704 -0.328745
0.927136 -0.312359 -0.207004
0.927136 -0.312359 -0.207004
0.917599 -0.381217 -0.112628
0.948029 0.0454366 -0.314925
0.0226969 -0.576415 -0.816842
-0.0800844 -0.522285 -0.849002
-0.0279206 -0.997863 0.0590774
-0.0279206 -0.997863 0.0590774
0.0168262 -0.9998 0.0108329
0.0226969 -0.576415 -0.816842
0.240991 -0.499823 -0.831926
0.442238 -0.896574 -0.0240966
-0.0279206 -0.997863 0.0590774
-0.0279206 -0.997863 0.0590774
-0.0800844 -0.522285 -0.849002
0.240991 -0.499823 -0.831926
0.451315 -0.871087 0.193704
0.0275339 -0.921928 0.386382
-0.0279206 -0.997863 0.0590774
-0.0279206 -0.997863 0.0590774
0.442238 -0.896574 -0.0240966
0.451315 -0.871087 0.193704
0.132845 -0.938802 0.317809
0.0168262 -0.9998 0.0108329
-0.0279206 -0.997863 0.0590774
-0.0279206 -0.997863 0.0590774
0.0275339 -0.921928 0.386382
0.132845 -0.938802 0.317809
0.132845 -0.938802 0.317809
0.0275339 -0.921928 0.386382
0.142504 -0.954115 0.263357
0.142504 -0.954115 0.263357
0.245686 -0.953574 0.174168
0.132845 -0.938802 0.317809
0.451315 -0.871087 0.193704
0.518939 -0.847542 0.111238
0.142504 -0.954115 0.263357
0.142504 -0.954115 0.263357
0.0275339 -0.921928 0.386382
0.451315 -0.871087 0.193704
0.580295 -0.813425 0.0399687
0.274244 -0.947623 0.16371
0.142504 -0.954115 0.263357
0.142504 -0.954115 0.263357
0.518939 -0.847542 0.111238
0.580295 -0.813425 0.0399687
0.394226 -0.91643 0.0688589
0.245686 -0.953574 0.174168
0.142504 -0.954115 0.263357
0.142504 -0.954115 0.263357
0.274244 -0.947623 0.16371
0.394226 -0.91643 0.0688589
0.394226 -0.91643 0.0688589
0.274244 -0.947623 0.16371
0.326562 -0.941139 0.0872581
0.326562 -0.941139 0.0872581
0.50868 -0.859876 0.0431094
0.394226 -0.91643 0.0688589
0.580295 -0.813425 0.0399687
0.613036 -0.789569 -0.0276987
0.326562 -0.941139 0.0872581
0.326562 -0.941139 0.0872581
0.274244 -0.947623 0.16371
0.580295 -0.813425 0.0399687
0.578484 -0.812017 -0.0773614
0.3353 -0.941208 0.0412486
0.326562 -0.941139 0.0872581
0.326562 -0.941139 0.0872581
0.613036 -0.789569 -0.0276987
0.578484 -0.812017 -0.0773614
0.533418 -0.845085 0.0360102
0.50868 -0.859876 0.0431094
0.326562 -0.941139 0.0872581
0.326562 -0.941139 0.0872581
0.3353 -0.941208 0.0412486
0.533418 -0.845085 0.0360102
0.533418 -0.845085 0.0360102
0.3353 -0.941208 0.0412486
0.318227 -0.943433 -0.0930962
0.318227 -0.943433 -0.0930962
0.557208 -0.826197 -0.0831719
0.533418 -0.845085 0.0360102
0.578484 -0.812017 -0.0773614
0.5363 -0.826026 -0.173387
0.318227 -0.943433 -0.0930962
0.318227 -0.943433 -0.0930962
0.3353 -0.941208 0.0412486
0.578484 -0.812017 -0.0773614
0.617289 -0.70787 -0.343329
0.343119 -0.841087 -0.418141
0.318227 -0.943433 -0.0930962
0.318227 -0.943433 -0.0930962
0.5363 -0.826026 -0.173387
0.617289 -0.70787 -0.343329
0.563448 -0.661556 -0.494844
0.557208 -0.826197 -0.0831719
0.318227 -0.943433 -0.0930962
0.318227 -0.943433 -0.0930962
0.343119 -0.841087 -0.418141
0.563448 -0.661556 -0.494844
0.398211 -0.905595 -0.146033
0.215406 -0.968212 -0.127141
0.200465 -0.977817 0.0607242
0.200465 -0.977817 0.0607242
0.376883 -0.926208 0.00988392
0.398211 -0.905595 -0.146033
2.34702e-07 -0.991016 -0.13374
3.89434e-07 -0.996457 0.0841098
0.200465 -0.977817 0.0607242
0.200465 -0.977817 0.0607242
0.215406 -0.968212 -0.127141
2.34702e-07 -0.991016 -0.13374
4.43959e-07 -0.999824 -0.0187467
0.241725 -0.969375 -0.043359
0.200465 -0.977817 0.0607242
0.200465 -0.977817 0.0607242
3.89434e-07 -0.996457 0.0841098
4.43959e-07 -0.999824 -0.0187467
0.429436 -0.898086 -0.0950054
0.376883 -0.926208 0.00988392
0.200465 -0.977817 0.0607242
0.200465 -0.977817 0.0607242
0.241725 -0.969375 -0.043359
0.429436 -0.898086 -0.0950054
0.429436 -0.898086 -0.0950054
0.241725 -0.969375 -0.043359
0.340054 -0.920597 -0.191999
0.340054 -0.920597 -0.191999
0.496329 -0.834747 -0.238442
0.429436 -0.898086 -0.0950054
4.43959e-07 -0.999824 -0.0187467
3.25928e-07 -0.988809 -0.149186
0.340054 -0.920597 -0.191999
0.340054 -0.920597 -0.191999
0.241725 -0.969375 -0.043359
4.43959e-07 -0.999824 -0.0187467
1.23994e-07 -0.975543 -0.219809
0.412683 -0.884149 -0.21903
0.340054 -0.920597 -0.191999
0.340054 -0.920597 -0.191999
3.25928e-07 -0.988809 -0.149186
1.23994e-07 -0.975543 -0.219809
0.521876 -0.821965 -0.228078
0.496329 -0.834747 -0.238442
0.340054 -0.920597 -0.191999
0.340054 -0.920597 -0.191999
0.412683 -0.884149 -0.21903
0.521876 -0.821965 -0.228078
0.521876 -0.821965 -0.228078
0.412683 -0.884149 -0.21903
0.390339 -0.910295 -0.137836
0.390339 -0.910295 -0.137836
0.514623 -0.847035 -0.133023
0.521876 -0.821965 -0.228078
1.23994e-07 -0.975543 -0.219809
1.86843e-07 -0.989377 -0.145374
0.390339 -0.910295 -0.137836
0.390339 -0.910295 -0.137836
0.412683 -0.884149 -0.21903
1.23994e-07 -0.975543 -0.219809
6.38071e-08 -0.999121 0.0419156
0.350716 -0.936097 0.0268549
0.390339 -0.910295 -0.137836
0.390339 -0.910295 -0.137836
1.86843e-07 -0.989377 -0.145374
6.38071e-08 -0.999121 0.0419156
0.464818 -0.884876 0.0306398
0.514623 -0.847035 -0.133023
0.390339 -0.910295 -0.137836
0.390339 -0.910295 -0.137836
0.350716 -0.936097 0.0268549
0.464818 -0.884876 0.0306398
0.464818 -0.884876 0.0306398
0.350716 -0.936097 0.0268549
0.321848 -0.932779 0.162286
0.321848 -0.932779 0.162286
0.413231 -0.897691 0.152942
0.464818 -0.884876 0.0306398
6.38071e-08 -0.999121 0.0419156
-6.15991e-07 -0.98399 0.178225
0.321848 -0.932779 0.162286
0.321848 -0.932779 0.162286
0.350716 -0.936097 0.0268549
6.38071e-08 -0.999121 0.0419156
-1.71908e-06 -0.977142 0.212589
0.27593 -0.94384 0.181737
0.321848 -0.932779 0.162286
0.321848 -0.932779 0.162286
-6.15991e-07 -0.98399 0.178225
-1.71908e-06 -0.977142 0.212589
0.381015 -0.909654 0.165398
0.413231 -0.897691 0.152942
0.321848 -0.932779 0.162286
0.321848 -0.932779 0.162286
0.27593 -0.94384 0.181737
0.381015 -0.909654 0.165398
0.946084 -0.250635 -0.2052
0.945191 -0.269045 -0.185011
0.944223 -0.291353 -0.153477
0.944223 -0.291353 -0.153477
0.945243 -0.271433 -0.18122
0.946084 -0.250635 -0.2052
0.933996 -0.320796 -0.157291
0.939741 -0.326769 -0.100541
0.944223 -0.291353 -0.153477
0.944223 -0.291353 -0.153477
0.945191 -0.269045 -0.185011
0.933996 -0.320796 -0.157291
0.949877 -0.305831 -0.064818
0.956466 -0.256115 -0.13992
0.944223 -0.291353 -0.153477
0.944223 -0.291353 -0.153477
0.939741 -0.326769 -0.100541
0.949877 -0.305831 -0.064818
0.951347 -0.252251 -0.176943
0.945243 -0.271433 -0.18122
0.944223 -0.291353 -0.153477
0.944223 -0.291353 -0.153477
0.956466 -0.256115 -0.13992
0.951347 -0.252251 -0.176943
0.933996 -0.320796 -0.157291
0.914364 -0.387401 -0.117723
0.884112 -0.466159 -0.0322737
0.884112 -0.466159 -0.0322737
0.939741 -0.326769 -0.100541
0.933996 -0.320796 -0.157291
0.879592 -0.475073 -0.0249833
0.788744 -0.611483 0.0630249
0.884112 -0.466159 -0.0322737
0.884112 -0.466159 -0.0322737
0.914364 -0.387401 -0.117723
0.879592 -0.475073 -0.0249833
0.850445 -0.512619 0.118171
0.919243 -0.391887 0.037641
0.884112 -0.466159 -0.0322737
0.884112 -0.466159 -0.0322737
0.788744 -0.611483 0.0630249
0.850445 -0.512619 0.118171
0.949877 -0.305831 -0.064818
0.939741 -0.326769 -0.100541
0.884112 -0.466159 -0.0322737
0.884112 -0.466159 -0.0322737
0.919243 -0.391887 0.037641
0.949877 -0.305831 -0.064818
0.879592 -0.475073 -0.0249833
0.826577 -0.554335 0.0973817
0.693708 -0.702229 0.160135
0.693708 -0.702229 0.160135
0.788744 -0.611483 0.0630249
0.879592 -0.475073 -0.0249833
0.753571 -0.612072 0.239788
0.588849 -0.748112 0.305918
0.693708 -0.702229 0.160135
0.693708 -0.702229 0.160135
0.826577 -0.554335 0.0973817
0.753571 -0.612072 0.239788
0.682605 -0.628059 0.37362
0.761942 -0.602605 0.237302
0.693708 -0.702229 0.160135
0.693708 -0.702229 0.160135
0.588849 -0.748112 0.305918
0.682605 -0.628059 0.37362
0.850445 -0.512619 0.118171
0.788744 -0.611483 0.0630249
0.693708 -0.702229 0.160135
0.693708 -0.702229 0.160135
0.761942 -0.602605 0.237302
0.850445 -0.512619 0.118171
0.753571 -0.612072 0.239788
0.740709 -0.666592 0.0836979
0.55989 -0.772034 0.300811
0.55989 -0.772034 0.300811
0.588849 -0.748112 0.305918
0.753571 -0.612072 0.239788
0.179311 0.164958 -0.969864
0.588932 -0.804255 0.079575
0.55989 -0.772034 0.300811
0.55989 -0.772034 0.300811
0.740709 -0.666592 0.0836979
0.179311 0.164958 -0.969864
0.65189 -0.651535 0.387996
0.634908 -0.639911 0.432903
0.55989 -0.772034 0.300811
0.55989 -0.772034 0.300811
0.588932 -0.804255 0.079575
0.65189 -0.651535 0.387996
0.682605 -0.628059 0.37362
0.588849 -0.748112 0.305918
0.55989 -0.772034 0.300811
0.55989 -0.772034 0.300811
0.634908 -0.639911 0.432903
0.682605 -0.628059 0.37362
0.961601 -0.127933 -0.24281
0.94073 -0.187087 -0.282889
0.972903 -0.0889885 -0.213403
0.972903 -0.0889885 -0.213403
0.978213 0.0388384 -0.203939
0.961601 -0.127933 -0.24281
0.94264 -0.219591 -0.251417
0.95556 -0.207077 -0.209821
0.972903 -0.0889885 -0.213403
0.972903 -0.0889885 -0.213403
0.94073 -0.187087 -0.282889
0.94264 -0.219591 -0.251417
0.971281 -0.18 -0.155603
0.987946 -0.0846601 -0.129599
0.972903 -0.0889885 -0.213403
0.972903 -0.0889885 -0.213403
0.95556 -0.207077 -0.209821
0.971281 -0.18 -0.155603
0.990114 0.0244418 -0.138122
0.978213 0.0388384 -0.203939
0.972903 -0.0889885 -0.213403
0.972903 -0.0889885 -0.213403
0.987946 -0.0846601 -0.129599
0.990114 0.0244418 -0.138122
0.946084 -0.250635 -0.2052
0.945243 -0.271433 -0.18122
0.94878 -0.247802 -0.195984
0.94878 -0.247802 -0.195984
0.94361 -0.239705 -0.228348
0.946084 -0.250635 -0.2052
0.951347 -0.252251 -0.176943
0.956543 -0.24167 -0.163159
0.94878 -0.247802 -0.195984
0.94878 -0.247802 -0.195984
0.945243 -0.271433 -0.18122
0.951347 -0.252251 -0.176943
0.971281 -0.18 -0.155603
0.95556 -0.207077 -0.209821
0.94878 -0.247802 -0.195984
0.94878 -0.247802 -0.195984
0.956543 -0.24167 -0.163159
0.971281 -0.18 -0.155603
0.94264 -0.219591 -0.251417
0.94361 -0.239705 -0.228348
0.94878 -0.247802 -0.195984
0.94878 -0.247802 -0.195984
0.95556 -0.207077 -0.209821
0.94264 -0.219591 -0.251417
0.358794 -0.108059 -0.927141
0.411725 -0.358582 -0.837795
0.464245 -0.235841 -0.85373
0.464245 -0.235841 -0.85373
0.495774 0.0574649 -0.866548
0.358794 -0.108059 -0.927141
0.612816 -0.413591 -0.673349
0.655264 -0.0766289 -0.751503
0.464245 -0.235841 -0.85373
0.464245 -0.235841 -0.85373
0.411725 -0.358582 -0.837795
0.612816 -0.413591 -0.673349
0.896675 0.00567565 -0.442652
0.741445 -0.230405 -0.630217
0.464245 -0.235841 -0.85373
0.464245 -0.235841 -0.85373
0.655264 -0.0766289 -0.751503
0.896675 0.00567565 -0.442652
0.88462 -0.0165366 -0.466019
0.495774 0.0574649 -0.866548
0.464245 -0.235841 -0.85373
0.464245 -0.235841 -0.85373
0.741445 -0.230405 -0.630217
0.88462 -0.0165366 -0.466019
0.88462 -0.0165366 -0.466019
0.741445 -0.230405 -0.630217
0.677186 -0.564201 -0.47233
0.677186 -0.564201 -0.47233
0.914966 -0.364017 -0.17415
0.88462 -0.0165366 -0.466019
0.896675 0.00567565 -0.442652
0.7282 -0.446761 -0.51974
0.677186 -0.564201 -0.47233
0.677186 -0.564201 -0.47233
0.741445 -0.230405 -0.630217
0.896675 0.00567565 -0.442652
0.732985 -0.560927 -0.38483
0.510003 -0.76153 -0.399962
0.677186 -0.564201 -0.47233
0.677186 -0.564201 -0.47233
0.7282 -0.446761 -0.51974
0.732985 -0.560927 -0.38483
0.739337 -0.670573 -0.0609288
0.914966 -0.364017 -0.17415
0.677186 -0.564201 -0.47233
0.677186 -0.564201 -0.47233
0.510003 -0.76153 -0.399962
0.739337 -0.670573 -0.0609288
0.0621438 -0.956561 0.284831
-0.471656 -0.762495 0.442879
-0.490163 -0.826164 0.277838
-0.490163 -0.826164 0.277838
0.145469 -0.986995 0.0684014
0.0621438 -0.956561 0.284831
-0.756002 -0.504735 0.416777
-0.936525 -0.304629 0.173557
-0.490163 -0.826164 0.277838
-0.490163 -0.826164 0.277838
-0.471656 -0.762495 0.442879
-0.756002 -0.504735 0.416777
0.739337 -0.670573 -0.0609288
0.145469 -0.986995 0.0684014
-0.490163 -0.826164 0.277838
-0.490163 -0.826164 0.277838
-0.936525 -0.304629 0.173557
0.739337 -0.670573 -0.0609288
0.739337 -0.670573 -0.0609288
0.510003 -0.76153 -0.399962
0.479407 -0.859403 -0.177753
0.479407 -0.859403 -0.177753
0.145469 -0.986995 0.0684014
0.739337 -0.670573 -0.0609288
0.732985 -0.560927 -0.38483
0.785671 -0.550604 -0.282058
0.479407 -0.859403 -0.177753
0.479407 -0.859403 -0.177753
0.510003 -0.76153 -0.399962
0.732985 -0.560927 -0.38483
0.853687 -0.488106 -0.18158
0.504661 -0.862297 0.041964
0.479407 -0.859403 -0.177753
0.479407 -0.859403 -0.177753
0.785671 -0.550604 -0.282058
0.853687 -0.488106 -0.18158
0.0621438 -0.956561 0.284831
0.145469 -0.986995 0.0684014
0.479407 -0.859403 -0.177753
0.479407 -0.859403 -0.177753
0.504661 -0.862297 0.041964
0.0621438 -0.956561 0.284831
-0.756002 -0.504735 0.416777
-0.471656 -0.762495 0.442879
-0.388535 -0.666522 0.63623
-0.388535 -0.666522 0.63623
-0.699024 -0.442579 0.561685
-0.756002 -0.504735 0.416777
0.0621438 -0.956561 0.284831
0.0797736 -0.808069 0.583661
-0.388535 -0.666522 0.63623
-0.388535 -0.666522 0.63623
-0.471656 -0.762495 0.442879
0.0621438 -0.956561 0.284831
0.272617 -0.575156 0.771281
-0.229827 -0.443584 0.866264
-0.388535 -0.666522 0.63623
-0.388535 -0.666522 0.63623
0.0797736 -0.808069 0.583661
0.272617 -0.575156 0.771281
-0.575576 -0.248466 0.779087
-0.699024 -0.442579 0.561685
-0.388535 -0.666522 0.63623
-0.388535 -0.666522 0.63623
-0.229827 -0.443584 0.866264
-0.575576 -0.248466 0.779087
0.0621438 -0.956561 0.284831
0.504661 -0.862297 0.041964
0.590054 -0.754322 0.28781
0.590054 -0.754322 0.28781
0.0797736 -0.808069 0.583661
0.0621438 -0.956561 0.284831
0.853687 -0.488106 -0.18158
0.891059 -0.437617 -0.120433
0.590054 -0.754322 0.28781
0.590054 -0.754322 0.28781
0.504661 -0.862297 0.041964
0.853687 -0.488106 -0.18158
0.912468 -0.403724 -0.0663981
0.687651 -0.56311 0.458305
0.590054 -0.754322 0.28781
0.590054 -0.754322 0.28781
0.891059 -0.437617 -0.120433
0.912468 -0.403724 -0.0663981
0.272617 -0.575156 0.771281
0.0797736 -0.808069 0.583661
0.590054 -0.754322 0.28781
0.590054 -0.754322 0.28781
0.687651 -0.56311 0.458305
0.272617 -0.575156 0.771281
0.272617 -0.575156 0.771281
0.687651 -0.56311 0.458305
0.797111 -0.379554 0.469631
0.797111 -0.379554 0.469631
0.46576 -0.299761 0.832593
0.272617 -0.575156 0.771281
0.912468 -0.403724 -0.0663981
0.929918 -0.366321 -0.0325757
0.797111 -0.379554 0.469631
0.797111 -0.379554 0.469631
0.687651 -0.56311 0.458305
0.912468 -0.403724 -0.0663981
0.939875 -0.341047 -0.0179399
0.87278 -0.245719 0.421755
0.797111 -0.379554 0.469631
0.797111 -0.379554 0.469631
0.929918 -0.366321 -0.0325757
0.939875 -0.341047 -0.0179399
0.57767 -0.0901522 0.811277
0.46576 -0.299761 0.832593
0.797111 -0.379554 0.469631
0.797111 -0.379554 0.469631
0.87278 -0.245719 0.421755
0.57767 -0.0901522 0.811277
0.57767 -0.0901522 0.811277
0.87278 -0.245719 0.421755
0.899304 -0.102538 0.425133
0.899304 -0.102538 0.425133
0.621401 0.145068 0.769945
0.57767 -0.0901522 0.811277
0.939875 -0.341047 -0.0179399
0.947984 -0.318292 -0.00399902
0.899304 -0.102538 0.425133
0.899304 -0.102538 0.425133
0.87278 -0.245719 0.421755
0.939875 -0.341047 -0.0179399
0.95737 -0.284696 0.0488871
0.906452 0.0575222 0.418374
0.899304 -0.102538 0.425133
0.899304 -0.102538 0.425133
0.947984 -0.318292 -0.00399902
0.95737 -0.284696 0.0488871
0.593752 0.398329 0.699136
0.621401 0.145068 0.769945
0.899304 -0.102538 0.425133
0.899304 -0.102538 0.425133
0.906452 0.0575222 0.418374
0.593752 0.398329 0.699136
-0.285226 0.6268 0.725099
0.112052 0.610304 0.784203
0.128122 0.80576 0.578218
0.128122 0.80576 0.578218
-0.22286 0.810687 0.541406
-0.285226 0.6268 0.725099
0.593752 0.398329 0.699136
0.567822 0.633809 0.525227
0.128122 0.80576 0.578218
0.128122 0.80576 0.578218
0.112052 0.610304 0.784203
0.593752 0.398329 0.699136
0.492001 0.843328 0.216178
0.100011 0.965494 0.240457
0.128122 0.80576 0.578218
0.128122 0.80576 0.578218
0.567822 0.633809 0.525227
0.492001 0.843328 0.216178
-0.261548 0.938803 0.224147
-0.22286 0.810687 0.541406
0.128122 0.80576 0.578218
0.128122 0.80576 0.578218
0.100011 0.965494 0.240457
-0.261548 0.938803 0.224147
0.593752 0.398329 0.699136
0.906452 0.0575222 0.418374
0.909054 0.248865 0.334195
0.909054 0.248865 0.334195
0.567822 0.633809 0.525227
0.593752 0.398329 0.699136
0.95737 -0.284696 0.0488871
0.977284 -0.19524 0.0824444
0.909054 0.248865 0.334195
0.909054 0.248865 0.334195
0.906452 0.0575222 0.418374
0.95737 -0.284696 0.0488871
0.999128 -0.0347928 0.0230752
0.877464 0.462017 0.128831
0.909054 0.248865 0.334195
0.909054 0.248865 0.334195
0.977284 -0.19524 0.0824444
0.999128 -0.0347928 0.0230752
0.492001 0.843328 0.216178
0.567822 0.633809 0.525227
0.909054 0.248865 0.334195
0.909054 0.248865 0.334195
0.877464 0.462017 0.128831
0.492001 0.843328 0.216178
-0.261548 0.938803 0.224147
0.100011 0.965494 0.240457
-0.0127961 0.999187 -0.0382279
-0.0127961 0.999187 -0.0382279
-0.318407 0.947875 -0.0122555
-0.261548 0.938803 0.224147
0.492001 0.843328 0.216178
0.34879 0.934291 -0.0738035
-0.0127961 0.999187 -0.0382279
-0.0127961 0.999187 -0.0382279
0.100011 0.965494 0.240457
0.492001 0.843328 0.216178
0.338295 0.894132 -0.2934
-0.0735363 0.982134 -0.173217
-0.0127961 0.999187 -0.0382279
-0.0127961 0.999187 -0.0382279
0.34879 0.934291 -0.0738035
0.338295 0.894132 -0.2934
-0.295649 0.951233 -0.0880184
-0.318407 0.947875 -0.0122555
-0.0127961 0.999187 -0.0382279
-0.0127961 0.999187 -0.0382279
-0.0735363 0.982134 -0.173217
-0.295649 0.951233 -0.0880184
0.492001 0.843328 0.216178
0.877464 0.462017 0.128831
0.780913 0.613748 -0.116141
0.780913 0.613748 -0.116141
0.34879 0.934291 -0.0738035
0.492001 0.843328 0.216178
0.999128 -0.0347928 0.0230752
0.987021 0.116453 -0.110584
0.780913 0.613748 -0.116141
0.780913 0.613748 -0.116141
0.877464 0.462017 0.128831
0.999128 -0.0347928 0.0230752
0.953607 0.105743 -0.281871
0.693374 0.630943 -0.348056
0.780913 0.613748 -0.116141
0.780913 0.613748 -0.116141
0.987021 0.116453 -0.110584
0.953607 0.105743 -0.281871
0.338295 0.894132 -0.2934
0.34879 0.934291 -0.0738035
0.780913 0.613748 -0.116141
0.780913 0.613748 -0.116141
0.693374 0.630943 -0.348056
0.338295 0.894132 -0.2934
-0.295649 0.951233 -0.0880184
-0.0735363 0.982134 -0.173217
0.105591 0.935643 -0.336782
0.105591 0.935643 -0.336782
-0.21897 0.962454 -0.160418
-0.295649 0.951233 -0.0880184
0.338295 0.894132 -0.2934
0.423549 0.777228 -0.46532
0.105591 0.935643 -0.336782
0.105591 0.935643 -0.336782
-0.0735363 0.982134 -0.173217
0.338295 0.894132 -0.2934
0.553828 0.667526 -0.497678
0.261707 0.855517 -0.446767
0.105591 0.935643 -0.336782
0.105591 0.935643 -0.336782
0.423549 0.777228 -0.46532
0.553828 0.667526 -0.497678
-0.268791 0.91615 -0.297355
-0.21897 0.962454 -0.160418
0.105591 0.935643 -0.336782
0.105591 0.935643 -0.336782
0.261707 0.855517 -0.446767
-0.268791 0.91615 -0.297355
0.338295 0.894132 -0.2934
0.693374 0.630943 -0.348056
0.740659 0.464154 -0.485783
0.740659 0.464154 -0.485783
0.423549 0.777228 -0.46532
0.338295 0.894132 -0.2934
0.953607 0.105743 -0.281871
0.92312 0.0172602 -0.384126
0.740659 0.464154 -0.485783
0.740659 0.464154 -0.485783
0.693374 0.630943 -0.348056
0.953607 0.105743 -0.281871
0.947586 -0.115595 -0.297855
0.828385 0.325273 -0.456045
0.740659 0.464154 -0.485783
0.740659 0.464154 -0.485783
0.92312 0.0172602 -0.384126
0.947586 -0.115595 -0.297855
0.553828 0.667526 -0.497678
0.423549 0.777228 -0.46532
0.740659 0.464154 -0.485783
0.740659 0.464154 -0.485783
0.828385 0.325273 -0.456045
0.553828 0.667526 -0.497678
-0.268791 0.91615 -0.297355
0.261707 0.855517 -0.446767
0.143732 0.845451 -0.514347
0.143732 0.845451 -0.514347
-0.429255 0.831759 -0.352019
-0.268791 0.91615 -0.297355
0.553828 0.667526 -0.497678
0.610446 0.604436 -0.511872
0.143732 0.845451 -0.514347
0.143732 0.845451 -0.514347
0.261707 0.855517 -0.446767
0.553828 0.667526 -0.497678
0.506681 0.509413 -0.695538
-0.0954906 0.763208 -0.639058
0.143732 0.845451 -0.514347
0.143732 0.845451 -0.514347
0.610446 0.604436 -0.511872
0.506681 0.509413 -0.695538
-0.595541 0.70755 -0.3804
-0.429255 0.831759 -0.352019
0.143732 0.845451 -0.514347
0.143732 0.845451 -0.514347
-0.0954906 0.763208 -0.639058
-0.595541 0.70755 -0.3804
0.553828 0.667526 -0.497678
0.828385 0.325273 -0.456045
0.87071 0.269196 -0.411579
0.87071 0.269196 -0.411579
0.610446 0.604436 -0.511872
0.553828 0.667526 -0.497678
0.947586 -0.115595 -0.297855
0.960106 -0.233729 -0.153519
0.87071 0.269196 -0.411579
0.87071 0.269196 -0.411579
0.828385 0.325273 -0.456045
0.947586 -0.115595 -0.297855
0.923126 -0.366383 -0.116625
0.860408 0.113789 -0.496739
0.87071 0.269196 -0.411579
0.87071 0.269196 -0.411579
0.960106 -0.233729 -0.153519
0.923126 -0.366383 -0.116625
0.506681 0.509413 -0.695538
0.610446 0.604436 -0.511872
0.87071 0.269196 -0.411579
0.87071 0.269196 -0.411579
0.860408 0.113789 -0.496739
0.506681 0.509413 -0.695538
-0.595541 0.70755 -0.3804
-0.0954906 0.763208 -0.639058
-0.26037 0.514593 -0.816947
-0.26037 0.514593 -0.816947
-0.699027 0.571409 -0.429945
-0.595541 0.70755 -0.3804
0.506681 0.509413 -0.695538
0.313503 0.216113 -0.924668
-0.26037 0.514593 -0.816947
-0.26037 0.514593 -0.816947
-0.0954906 0.763208 -0.639058
0.506681 0.509413 -0.695538
0.206375 -0.129953 -0.969805
-0.300264 0.196293 -0.93344
-0.26037 0.514593 -0.816947
-0.26037 0.514593 -0.816947
0.313503 0.216113 -0.924668
0.206375 -0.129953 -0.969805
-0.789094 0.318716 -0.525119
-0.699027 0.571409 -0.429945
-0.26037 0.514593 -0.816947
-0.26037 0.514593 -0.816947
-0.300264 0.196293 -0.93344
-0.789094 0.318716 -0.525119
0.506681 0.509413 -0.695538
0.860408 0.113789 -0.496739
0.755754 -0.15986 -0.635044
0.755754 -0.15986 -0.635044
0.313503 0.216113 -0.924668
0.506681 0.509413 -0.695538
0.923126 -0.366383 -0.116625
0.857648 -0.501722 -0.112757
0.755754 -0.15986 -0.635044
0.755754 -0.15986 -0.635044
0.860408 0.113789 -0.496739
0.923126 -0.366383 -0.116625
0.777135 -0.600066 -0.189689
0.587236 -0.425574 -0.688506
0.755754 -0.15986 -0.635044
0.755754 -0.15986 -0.635044
0.857648 -0.501722 -0.112757
0.777135 -0.600066 -0.189689
0.206375 -0.129953 -0.969805
0.313503 0.216113 -0.924668
0.755754 -0.15986 -0.635044
0.755754 -0.15986 -0.635044
0.587236 -0.425574 -0.688506
0.206375 -0.129953 -0.969805
-0.789094 0.318716 -0.525119
-0.300264 0.196293 -0.93344
-0.326108 -0.142703 -0.934499
-0.326108 -0.142703 -0.934499
-0.832934 -0.00790224 -0.553315
-0.789094 0.318716 -0.525119
0.206375 -0.129953 -0.969805
0.165092 -0.405669 -0.898987
-0.326108 -0.142703 -0.934499
-0.326108 -0.142703 -0.934499
-0.300264 0.196293 -0.93344
0.206375 -0.129953 -0.969805
0.147737 -0.539871 -0.828682
-0.33388 -0.458134 -0.823795
-0.326108 -0.142703 -0.934499
-0.326108 -0.142703 -0.934499
0.165092 -0.405669 -0.898987
0.147737 -0.539871 -0.828682
-0.763896 -0.304052 -0.569224
-0.832934 -0.00790224 -0.553315
-0.326108 -0.142703 -0.934499
-0.326108 -0.142703 -0.934499
-0.33388 -0.458134 -0.823795
-0.763896 -0.304052 -0.569224
0.206375 -0.129953 -0.969805
0.587236 -0.425574 -0.688506
0.465479 -0.586068 -0.663215
0.465479 -0.586068 -0.663215
0.165092 -0.405669 -0.898987
0.206375 -0.129953 -0.969805
0.777135 -0.600066 -0.189689
0.660394 -0.691737 -0.292198
0.465479 -0.586068 -0.663215
0.465479 -0.586068 -0.663215
0.587236 -0.425574 -0.688506
0.777135 -0.600066 -0.189689
0.583319 -0.714536 -0.386235
0.352728 -0.679625 -0.643189
0.465479 -0.586068 -0.663215
0.465479 -0.586068 -0.663215
0.660394 -0.691737 -0.292198
0.583319 -0.714536 -0.386235
0.147737 -0.539871 -0.828682
0.165092 -0.405669 -0.898987
0.465479 -0.586068 -0.663215
0.465479 -0.586068 -0.663215
0.352728 -0.679625 -0.643189
0.147737 -0.539871 -0.828682
-0.763896 -0.304052 -0.569224
-0.33388 -0.458134 -0.823795
-0.00757318 -0.692715 -0.721171
-0.00757318 -0.692715 -0.721171
-0.800077 -0.346339 -0.489823
-0.763896 -0.304052 -0.569224
0.147737 -0.539871 -0.828682
0.352728 -0.679625 -0.643189
-0.00757318 -0.692715 -0.721171
-0.00757318 -0.692715 -0.721171
-0.33388 -0.458134 -0.823795
0.147737 -0.539871 -0.828682
0.583319 -0.714536 -0.386235
0.562828 -0.687772 -0.45847
-0.00757318 -0.692715 -0.721171
-0.00757318 -0.692715 -0.721171
0.352728 -0.679625 -0.643189
0.583319 -0.714536 -0.386235
0.65106 -0.344385 -0.676403
-0.800077 -0.346339 -0.489823
-0.00757318 -0.692715 -0.721171
-0.00757318 -0.692715 -0.721171
0.562828 -0.687772 -0.45847
0.65106 -0.344385 -0.676403
0.612816 -0.413591 -0.673349
0.731751 -0.387564 -0.560656
0.897799 0.0918598 -0.430719
0.897799 0.0918598 -0.430719
0.655264 -0.0766289 -0.751503
0.612816 -0.413591 -0.673349
0.794144 -0.403887 -0.454104
0.978498 0.174131 -0.110544
0.897799 0.0918598 -0.430719
0.897799 0.0918598 -0.430719
0.731751 -0.387564 -0.560656
0.794144 -0.403887 -0.454104
0.952873 0.279945 0.116892
0.942983 0.332542 -0.0141142
0.897799 0.0918598 -0.430719
0.897799 0.0918598 -0.430719
0.978498 0.174131 -0.110544
0.952873 0.279945 0.116892
0.896675 0.00567565 -0.442652
0.655264 -0.0766289 -0.751503
0.897799 0.0918598 -0.430719
0.897799 0.0918598 -0.430719
0.942983 0.332542 -0.0141142
0.896675 0.00567565 -0.442652
0.896675 0.00567565 -0.442652
0.942983 0.332542 -0.0141142
0.869078 0.444819 0.216426
0.869078 0.444819 0.216426
0.888321 0.449142 0.095693
0.896675 0.00567565 -0.442652
0.952873 0.279945 0.116892
0.824721 0.426237 0.371694
0.869078 0.444819 0.216426
0.869078 0.444819 0.216426
0.942983 0.332542 -0.0141142
0.952873 0.279945 0.116892
0.627045 0.680071 0.379891
0.690929 0.673092 0.263752
0.869078 0.444819 0.216426
0.869078 0.444819 0.216426
0.824721 0.426237 0.371694
0.627045 0.680071 0.379891
0.780083 0.615145 0.114311
0.888321 0.449142 0.095693
0.869078 0.444819 0.216426
0.869078 0.444819 0.216426
0.690929 0.673092 0.263752
0.780083 0.615145 0.114311
0.732985 -0.560927 -0.38483
0.978727 0.120282 -0.16621
0.958481 0.14491 -0.245592
0.958481 0.14491 -0.245592
0.785671 -0.550604 -0.282058
0.732985 -0.560927 -0.38483
0.780083 0.615145 0.114311
0.628201 0.771268 -0.102516
0.958481 0.14491 -0.245592
0.958481 0.14491 -0.245592
0.978727 0.120282 -0.16621
0.780083 0.615145 0.114311
0.592487 0.736251 -0.326946
0.941067 0.102583 -0.322288
0.958481 0.14491 -0.245592
0.958481 0.14491 -0.245592
0.628201 0.771268 -0.102516
0.592487 0.736251 -0.326946
0.853687 -0.488106 -0.18158
0.785671 -0.550604 -0.282058
0.958481 0.14491 -0.245592
0.958481 0.14491 -0.245592
0.941067 0.102583 -0.322288
0.853687 -0.488106 -0.18158
0.853687 -0.488106 -0.18158
0.941067 0.102583 -0.322288
0.896319 0.0632785 -0.438872
0.896319 0.0632785 -0.438872
0.891059 -0.437617 -0.120433
0.853687 -0.488106 -0.18158
0.592487 0.736251 -0.326946
0.538423 0.623396 -0.56699
0.896319 0.0632785 -0.438872
0.896319 0.0632785 -0.438872
0.941067 0.102583 -0.322288
0.592487 0.736251 -0.326946
0.392433 0.331979 -0.85778
0.81802 -0.102386 -0.566004
0.896319 0.0632785 -0.438872
0.896319 0.0632785 -0.438872
0.538423 0.623396 -0.56699
0.392433 0.331979 -0.85778
0.912468 -0.403724 -0.0663981
0.891059 -0.437617 -0.120433
0.896319 0.0632785 -0.438872
0.896319 0.0632785 -0.438872
0.81802 -0.102386 -0.566004
0.912468 -0.403724 -0.0663981
0.912468 -0.403724 -0.0663981
0.81802 -0.102386 -0.566004
0.788988 -0.300934 -0.535664
0.788988 -0.300934 -0.535664
0.929918 -0.366321 -0.0325757
0.912468 -0.403724 -0.0663981
0.392433 0.331979 -0.85778
0.148442 -0.0244283 -0.988619
0.788988 -0.300934 -0.535664
0.788988 -0.300934 -0.535664
0.81802 -0.102386 -0.566004
0.392433 0.331979 -0.85778
0.0780012 -0.164412 -0.983303
0.804449 -0.37485 -0.460814
0.788988 -0.300934 -0.535664
0.788988 -0.300934 -0.535664
0.148442 -0.0244283 -0.988619
0.0780012 -0.164412 -0.983303
0.939875 -0.341047 -0.0179399
0.929918 -0.366321 -0.0325757
0.788988 -0.300934 -0.535664
0.788988 -0.300934 -0.535664
0.804449 -0.37485 -0.460814
0.939875 -0.341047 -0.0179399
0.939875 -0.341047 -0.0179399
0.804449 -0.37485 -0.460814
0.790453 -0.438948 -0.42721
0.790453 -0.438948 -0.42721
0.947984 -0.318292 -0.00399902
0.939875 -0.341047 -0.0179399
0.0780012 -0.164412 -0.983303
0.022204 -0.336782 -0.941321
0.790453 -0.438948 -0.42721
0.790453 -0.438948 -0.42721
0.804449 -0.37485 -0.460814
0.0780012 -0.164412 -0.983303
0.108772 -0.679963 -0.725134
0.757157 -0.565495 -0.327
0.790453 -0.438948 -0.42721
0.790453 -0.438948 -0.42721
0.022204 -0.336782 -0.941321
0.108772 -0.679963 -0.725134
0.95737 -0.284696 0.0488871
0.947984 -0.318292 -0.00399902
0.790453 -0.438948 -0.42721
0.790453 -0.438948 -0.42721
0.757157 -0.565495 -0.327
0.95737 -0.284696 0.0488871
0.95737 -0.284696 0.0488871
0.757157 -0.565495 -0.327
0.82704 -0.548081 -0.124951
0.82704 -0.548081 -0.124951
0.977284 -0.19524 0.0824444
0.95737 -0.284696 0.0488871
0.108772 -0.679963 -0.725134
0.356073 -0.873258 -0.332615
0.82704 -0.548081 -0.124951
0.82704 -0.548081 -0.124951
0.757157 -0.565495 -0.327
0.108772 -0.679963 -0.725134
0.635524 -0.767674 -0.0823797
0.904804 -0.424836 -0.0290357
0.82704 -0.548081 -0.124951
0.82704 -0.548081 -0.124951
0.356073 -0.873258 -0.332615
0.635524 -0.767674 -0.0823797
0.999128 -0.0347928 0.0230752
0.977284 -0.19524 0.0824444
0.82704 -0.548081 -0.124951
0.82704 -0.548081 -0.124951
0.904804 -0.424836 -0.0290357
0.999128 -0.0347928 0.0230752
0.999128 -0.0347928 0.0230752
0.904804 -0.424836 -0.0290357
0.932807 -0.353239 -0.0713633
0.932807 -0.353239 -0.0713633
0.987021 0.116453 -0.110584
0.999128 -0.0347928 0.0230752
0.635524 -0.767674 -0.0823797
0.747988 -0.663622 -0.0109439
0.932807 -0.353239 -0.0713633
0.932807 -0.353239 -0.0713633
0.904804 -0.424836 -0.0290357
0.635524 -0.767674 -0.0823797
0.727016 -0.686559 0.00924076
0.929113 -0.335763 -0.154962
0.932807 -0.353239 -0.0713633
0.932807 -0.353239 -0.0713633
0.747988 -0.663622 -0.0109439
0.727016 -0.686559 0.00924076
0.953607 0.105743 -0.281871
0.987021 0.116453 -0.110584
0.932807 -0.353239 -0.0713633
0.932807 -0.353239 -0.0713633
0.929113 -0.335763 -0.154962
0.953607 0.105743 -0.281871
0.953607 0.105743 -0.281871
0.929113 -0.335763 -0.154962
0.893051 -0.414455 -0.175176
0.893051 -0.414455 -0.175176
0.92312 0.0172602 -0.384126
0.953607 0.105743 -0.281871
0.727016 -0.686559 0.00924076
0.685316 -0.726948 0.043451
0.893051 -0.414455 -0.175176
0.893051 -0.414455 -0.175176
0.929113 -0.335763 -0.154962
0.727016 -0.686559 0.00924076
0.59828 -0.791011 0.127915
0.854599 -0.510617 -0.0945009
0.893051 -0.414455 -0.175176
0.893051 -0.414455 -0.175176
0.685316 -0.726948 0.043451
0.59828 -0.791011 0.127915
0.947586 -0.115595 -0.297855
0.92312 0.0172602 -0.384126
0.893051 -0.414455 -0.175176
0.893051 -0.414455 -0.175176
0.854599 -0.510617 -0.0945009
0.947586 -0.115595 -0.297855
0.947586 -0.115595 -0.297855
0.854599 -0.510617 -0.0945009
0.752619 -0.653405 0.0814073
0.752619 -0.653405 0.0814073
0.960106 -0.233729 -0.153519
0.947586 -0.115595 -0.297855
0.59828 -0.791011 0.127915
0.49942 -0.843025 0.199722
0.752619 -0.653405 0.0814073
0.752619 -0.653405 0.0814073
0.854599 -0.510617 -0.0945009
0.59828 -0.791011 0.127915
0.77311 -0.622348 0.122407
0.670596 -0.707807 0.222056
0.752619 -0.653405 0.0814073
0.752619 -0.653405 0.0814073
0.49942 -0.843025 0.199722
0.77311 -0.622348 0.122407
0.923126 -0.366383 -0.116625
0.960106 -0.233729 -0.153519
0.752619 -0.653405 0.0814073
0.752619 -0.653405 0.0814073
0.670596 -0.707807 0.222056
0.923126 -0.366383 -0.116625
0.923126 -0.366383 -0.116625
0.670596 -0.707807 0.222056
0.704554 -0.658149 0.265411
0.704554 -0.658149 0.265411
0.857648 -0.501722 -0.112757
0.923126 -0.366383 -0.116625
0.77311 -0.622348 0.122407
0.790372 -0.589559 0.166531
0.704554 -0.658149 0.265411
0.704554 -0.658149 0.265411
0.670596 -0.707807 0.222056
0.77311 -0.622348 0.122407
0.818679 -0.538918 0.198322
0.755305 -0.593479 0.278023
0.704554 -0.658149 0.265411
0.704554 -0.658149 0.265411
0.790372 -0.589559 0.166531
0.818679 -0.538918 0.198322
0.777135 -0.600066 -0.189689
0.857648 -0.501722 -0.112757
0.704554 -0.658149 0.265411
0.704554 -0.658149 0.265411
0.755305 -0.593479 0.278023
0.777135 -0.600066 -0.189689
0.777135 -0.600066 -0.189689
0.755305 -0.593479 0.278023
0.804791 -0.592063 0.0420974
0.804791 -0.592063 0.0420974
0.660394 -0.691737 -0.292198
0.777135 -0.600066 -0.189689
0.818679 -0.538918 0.198322
0.900096 -0.421412 0.110634
0.804791 -0.592063 0.0420974
0.804791 -0.592063 0.0420974
0.755305 -0.593479 0.278023
0.818679 -0.538918 0.198322
0.854735 -0.508469 -0.104346
0.745382 -0.632973 -0.209166
0.804791 -0.592063 0.0420974
0.804791 -0.592063 0.0420974
0.900096 -0.421412 0.110634
0.854735 -0.508469 -0.104346
0.583319 -0.714536 -0.386235
0.660394 -0.691737 -0.292198
0.804791 -0.592063 0.0420974
0.804791 -0.592063 0.0420974
0.745382 -0.632973 -0.209166
0.583319 -0.714536 -0.386235
0.859571 0.489858 0.145526
0.982501 -0.0982033 -0.158268
0.985135 0.00358522 0.171745
0.985135 0.00358522 0.171745
0.920122 -0.00538542 0.391595
0.859571 0.489858 0.145526
0.968471 -0.229645 -0.096577
0.982028 -0.184828 0.0382025
0.985135 0.00358522 0.171745
0.985135 0.00358522 0.171745
0.982501 -0.0982033 -0.158268
0.968471 -0.229645 -0.096577
0.97274 -0.214541 0.0880296
0.971738 -0.202688 0.121011
0.985135 0.00358522 0.171745
0.985135 0.00358522 0.171745
0.982028 -0.184828 0.0382025
0.97274 -0.214541 0.0880296
0.956286 -0.248021 0.154931
0.920122 -0.00538542 0.391595
0.985135 0.00358522 0.171745
0.985135 0.00358522 0.171745
0.971738 -0.202688 0.121011
0.956286 -0.248021 0.154931
0.0762995 -0.795459 0.601186
0.331097 0.149267 0.931716
0.777601 -0.428799 0.459857
0.777601 -0.428799 0.459857
0.462789 -0.873415 0.151566
0.0762995 -0.795459 0.601186
0.859571 0.489858 0.145526
0.920122 -0.00538542 0.391595
0.777601 -0.428799 0.459857
0.777601 -0.428799 0.459857
0.331097 0.149267 0.931716
0.859571 0.489858 0.145526
0.956286 -0.248021 0.154931
0.843234 -0.535078 0.0514573
0.777601 -0.428799 0.459857
0.777601 -0.428799 0.459857
0.920122 -0.00538542 0.391595
0.956286 -0.248021 0.154931
0.723573 -0.661101 -0.198465
0.462789 -0.873415 0.151566
0.777601 -0.428799 0.459857
0.777601 -0.428799 0.459857
0.843234 -0.535078 0.0514573
0.723573 -0.661101 -0.198465
0.956286 -0.248021 0.154931
0.971738 -0.202688 0.121011
0.927961 -0.365862 -0.070953
0.927961 -0.365862 -0.070953
0.916882 -0.39146 -0.078019
0.956286 -0.248021 0.154931
0.97274 -0.214541 0.0880296
0.950872 -0.303267 -0.0622189
0.927961 -0.365862 -0.070953
0.927961 -0.365862 -0.070953
0.971738 -0.202688 0.121011
0.97274 -0.214541 0.0880296
0.911129 -0.381256 -0.156485
0.881542 -0.44345 -0.161974
0.927961 -0.365862 -0.070953
0.927961 -0.365862 -0.070953
0.950872 -0.303267 -0.0622189
0.911129 -0.381256 -0.156485
0.89619 -0.41738 -0.150459
0.916882 -0.39146 -0.078019
0.927961 -0.365862 -0.070953
0.927961 -0.365862 -0.070953
0.881542 -0.44345 -0.161974
0.89619 -0.41738 -0.150459
0.723573 -0.661101 -0.198465
0.843234 -0.535078 0.0514573
0.87135 -0.450552 -0.194298
0.87135 -0.450552 -0.194298
0.798156 -0.500541 -0.335268
0.723573 -0.661101 -0.198465
0.956286 -0.248021 0.154931
0.916882 -0.39146 -0.078019
0.87135 -0.450552 -0.194298
0.87135 -0.450552 -0.194298
0.843234 -0.535078 0.0514573
0.956286 -0.248021 0.154931
0.89619 -0.41738 -0.150459
0.902631 -0.40339 -0.150114
0.87135 -0.450552 -0.194298
0.87135 -0.450552 -0.194298
0.916882 -0.39146 -0.078019
0.89619 -0.41738 -0.150459
0.856623 -0.44039 -0.268801
0.798156 -0.500541 -0.335268
0.87135 -0.450552 -0.194298
0.87135 -0.450552 -0.194298
0.902631 -0.40339 -0.150114
0.856623 -0.44039 -0.268801
0.856623 -0.44039 -0.268801
0.902631 -0.40339 -0.150114
0.910493 -0.411924 -0.0363345
0.910493 -0.411924 -0.0363345
0.875362 -0.483348 -0.0107527
0.856623 -0.44039 -0.268801
0.89619 -0.41738 -0.150459
0.898653 -0.419607 -0.127878
0.910493 -0.411924 -0.0363345
0.910493 -0.411924 -0.0363345
0.902631 -0.40339 -0.150114
0.89619 -0.41738 -0.150459
0.854735 -0.508469 -0.104346
0.900096 -0.421412 0.110634
0.910493 -0.411924 -0.0363345
0.910493 -0.411924 -0.0363345
0.898653 -0.419607 -0.127878
0.854735 -0.508469 -0.104346
0.818679 -0.538918 0.198322
0.875362 -0.483348 -0.0107527
0.910493 -0.411924 -0.0363345
0.910493 -0.411924 -0.0363345
0.900096 -0.421412 0.110634
0.818679 -0.538918 0.198322
0.856623 -0.44039 -0.268801
0.875362 -0.483348 -0.0107527
0.909146 -0.369211 -0.192708
0.909146 -0.369211 -0.192708
0.865943 -0.314794 -0.388649
0.856623 -0.44039 -0.268801
0.818679 -0.538918 0.198322
0.790372 -0.589559 0.166531
0.909146 -0.369211 -0.192708
0.909146 -0.369211 -0.192708
0.875362 -0.483348 -0.0107527
0.818679 -0.538918 0.198322
0.77311 -0.622348 0.122407
0.957899 0.00374834 -0.287082
0.909146 -0.369211 -0.192708
0.909146 -0.369211 -0.192708
0.790372 -0.589559 0.166531
0.77311 -0.622348 0.122407
0.933924 0.0626203 -0.351943
0.865943 -0.314794 -0.388649
0.909146 -0.369211 -0.192708
0.909146 -0.369211 -0.192708
0.957899 0.00374834 -0.287082
0.933924 0.0626203 -0.351943
0.933924 0.0626203 -0.351943
0.957899 0.00374834 -0.287082
0.977696 -0.0366293 -0.206808
0.977696 -0.0366293 -0.206808
0.921565 0.260985 -0.287411
0.933924 0.0626203 -0.351943
0.77311 -0.622348 0.122407
0.791353 -0.608868 0.0551404
0.977696 -0.0366293 -0.206808
0.977696 -0.0366293 -0.206808
0.957899 0.00374834 -0.287082
0.77311 -0.622348 0.122407
0.660938 -0.747274 0.0688638
0.88156 -0.436819 -0.179001
0.977696 -0.0366293 -0.206808
0.977696 -0.0366293 -0.206808
0.791353 -0.608868 0.0551404
0.660938 -0.747274 0.0688638
0.912192 -0.0142083 -0.409516
0.921565 0.260985 -0.287411
0.977696 -0.0366293 -0.206808
0.977696 -0.0366293 -0.206808
0.88156 -0.436819 -0.179001
0.912192 -0.0142083 -0.409516
0.660938 -0.747274 0.0688638
0.375265 -0.887077 0.268831
0.467894 -0.861749 0.196121
0.467894 -0.861749 0.196121
0.697767 -0.715923 -0.0239918
0.660938 -0.747274 0.0688638
0.59828 -0.791011 0.127915
0.685316 -0.726948 0.043451
0.467894 -0.861749 0.196121
0.467894 -0.861749 0.196121
0.375265 -0.887077 0.268831
0.59828 -0.791011 0.127915
0.727016 -0.686559 0.00924076
0.57006 -0.81756 0.0814081
0.467894 -0.861749 0.196121
0.467894 -0.861749 0.196121
0.685316 -0.726948 0.043451
0.727016 -0.686559 0.00924076
0.820971 -0.562835 -0.0960356
0.697767 -0.715923 -0.0239918
0.467894 -0.861749 0.196121
0.467894 -0.861749 0.196121
0.57006 -0.81756 0.0814081
0.820971 -0.562835 -0.0960356
0.820971 -0.562835 -0.0960356
0.57006 -0.81756 0.0814081
0.565499 -0.824304 0.0270948
0.565499 -0.824304 0.0270948
0.847912 -0.52806 -0.0468805
0.820971 -0.562835 -0.0960356
0.727016 -0.686559 0.00924076
0.747988 -0.663622 -0.0109439
0.565499 -0.824304 0.0270948
0.565499 -0.824304 0.0270948
0.57006 -0.81756 0.0814081
0.727016 -0.686559 0.00924076
0.635524 -0.767674 -0.0823797
0.489453 -0.869901 -0.0608961
0.565499 -0.824304 0.0270948
0.565499 -0.824304 0.0270948
0.747988 -0.663622 -0.0109439
0.635524 -0.767674 -0.0823797
0.739365 -0.672746 -0.027438
0.847912 -0.52806 -0.0468805
0.565499 -0.824304 0.0270948
0.565499 -0.824304 0.0270948
0.489453 -0.869901 -0.0608961
0.739365 -0.672746 -0.027438
0.739365 -0.672746 -0.027438
0.489453 -0.869901 -0.0608961
0.0788284 -0.914788 -0.396169
0.0788284 -0.914788 -0.396169
0.6376 -0.757392 -0.140798
0.739365 -0.672746 -0.027438
0.635524 -0.767674 -0.0823797
0.356073 -0.873258 -0.332615
0.0788284 -0.914788 -0.396169
0.0788284 -0.914788 -0.396169
0.489453 -0.869901 -0.0608961
0.635524 -0.767674 -0.0823797
0.108772 -0.679963 -0.725134
-0.488335 -0.484875 -0.725552
0.0788284 -0.914788 -0.396169
0.0788284 -0.914788 -0.396169
0.356073 -0.873258 -0.332615
0.108772 -0.679963 -0.725134
0.43537 -0.760561 -0.481663
0.6376 -0.757392 -0.140798
0.0788284 -0.914788 -0.396169
0.0788284 -0.914788 -0.396169
-0.488335 -0.484875 -0.725552
0.43537 -0.760561 -0.481663
0.43537 -0.760561 -0.481663
-0.488335 -0.484875 -0.725552
-0.650857 -0.0274308 -0.758705
-0.650857 -0.0274308 -0.758705
0.151854 -0.470165 -0.869417
0.43537 -0.760561 -0.481663
0.108772 -0.679963 -0.725134
0.022204 -0.336782 -0.941321
-0.650857 -0.0274308 -0.758705
-0.650857 -0.0274308 -0.758705
-0.488335 -0.484875 -0.725552
0.108772 -0.679963 -0.725134
0.0780012 -0.164412 -0.983303
-0.656114 0.183801 -0.731937
-0.650857 -0.0274308 -0.758705
-0.650857 -0.0274308 -0.758705
0.022204 -0.336782 -0.941321
0.0780012 -0.164412 -0.983303
0.00682846 -0.148739 -0.988853
0.151854 -0.470165 -0.869417
-0.650857 -0.0274308 -0.758705
-0.650857 -0.0274308 -0.758705
-0.656114 0.183801 -0.731937
0.00682846 -0.148739 -0.988853
0.00682846 -0.148739 -0.988853
-0.656114 0.183801 -0.731937
-0.498731 0.326414 -0.802945
-0.498731 0.326414 -0.802945
0.0975971 0.0866661 -0.991445
0.00682846 -0.148739 -0.988853
0.0780012 -0.164412 -0.983303
0.148442 -0.0244283 -0.988619
-0.498731 0.326414 -0.802945
-0.498731 0.326414 -0.802945
-0.656114 0.183801 -0.731937
0.0780012 -0.164412 -0.983303
0.392433 0.331979 -0.85778
-0.225477 0.654281 -0.721856
-0.498731 0.326414 -0.802945
-0.498731 0.326414 -0.802945
0.148442 -0.0244283 -0.988619
0.392433 0.331979 -0.85778
0.515054 0.372608 -0.771934
0.0975971 0.0866661 -0.991445
-0.498731 0.326414 -0.802945
-0.498731 0.326414 -0.802945
-0.225477 0.654281 -0.721856
0.515054 0.372608 -0.771934
0.515054 0.372608 -0.771934
-0.225477 0.654281 -0.721856
0.0257363 0.884513 -0.465805
0.0257363 0.884513 -0.465805
0.542858 0.623499 -0.562631
0.515054 0.372608 -0.771934
0.392433 0.331979 -0.85778
0.538423 0.623396 -0.56699
0.0257363 0.884513 -0.465805
0.0257363 0.884513 -0.465805
-0.225477 0.654281 -0.721856
0.392433 0.331979 -0.85778
0.592487 0.736251 -0.326946
-0.00497045 0.989877 -0.141843
0.0257363 0.884513 -0.465805
0.0257363 0.884513 -0.465805
0.538423 0.623396 -0.56699
0.592487 0.736251 -0.326946
-0.259756 0.965198 -0.0303149
0.153548 0.830403 -0.535588
0.0257363 0.884513 -0.465805
0.0257363 0.884513 -0.465805
-0.00497045 0.989877 -0.141843
-0.259756 0.965198 -0.0303149
0.817858 -0.0332634 -0.574458
0.542858 0.623499 -0.562631
0.0257363 0.884513 -0.465805
0.0257363 0.884513 -0.465805
0.153548 0.830403 -0.535588
0.817858 -0.0332634 -0.574458
0.780083 0.615145 0.114311
0.690929 0.673092 0.263752
0.295639 0.947066 0.125158
0.295639 0.947066 0.125158
0.628201 0.771268 -0.102516
0.780083 0.615145 0.114311
0.627045 0.680071 0.379891
0.413282 0.859256 0.301457
0.295639 0.947066 0.125158
0.295639 0.947066 0.125158
0.690929 0.673092 0.263752
0.627045 0.680071 0.379891
0.93169 0.317354 -0.176749
0.0710075 0.990725 0.115851
0.295639 0.947066 0.125158
0.295639 0.947066 0.125158
0.413282 0.859256 0.301457
0.93169 0.317354 -0.176749
-0.259756 0.965198 -0.0303149
-0.00497045 0.989877 -0.141843
0.295639 0.947066 0.125158
0.295639 0.947066 0.125158
0.0710075 0.990725 0.115851
-0.259756 0.965198 -0.0303149
0.592487 0.736251 -0.326946
0.628201 0.771268 -0.102516
0.295639 0.947066 0.125158
0.295639 0.947066 0.125158
-0.00497045 0.989877 -0.141843
0.592487 0.736251 -0.326946
0.952873 0.279945 0.116892
0.978498 0.174131 -0.110544
0.948378 -0.15381 -0.277349
0.948378 -0.15381 -0.277349
0.999965 0.00838681 -0.000408955
0.952873 0.279945 0.116892
0.794144 -0.403887 -0.454104
0.580056 -0.574414 -0.577568
0.948378 -0.15381 -0.277349
0.948378 -0.15381 -0.277349
0.978498 0.174131 -0.110544
0.794144 -0.403887 -0.454104
0.423413 -0.560462 -0.711761
0.642545 -0.431906 -0.632925
0.948378 -0.15381 -0.277349
0.948378 -0.15381 -0.277349
0.580056 -0.574414 -0.577568
0.423413 -0.560462 -0.711761
0.877834 -0.278836 -0.389432
0.999965 0.00838681 -0.000408955
0.948378 -0.15381 -0.277349
0.948378 -0.15381 -0.277349
0.642545 -0.431906 -0.632925
0.877834 -0.278836 -0.389432
0.794144 -0.403887 -0.454104
0.265717 -0.867266 -0.421003
0.333106 -0.77356 -0.539115
0.333106 -0.77356 -0.539115
0.580056 -0.574414 -0.577568
0.794144 -0.403887 -0.454104
0.0351811 -0.996232 -0.079269
0.188194 -0.866995 -0.461413
0.333106 -0.77356 -0.539115
0.333106 -0.77356 -0.539115
0.265717 -0.867266 -0.421003
0.0351811 -0.996232 -0.079269
0.171697 -0.79687 -0.579239
0.30765 -0.684642 -0.66077
0.333106 -0.77356 -0.539115
0.333106 -0.77356 -0.539115
0.188194 -0.866995 -0.461413
0.171697 -0.79687 -0.579239
0.423413 -0.560462 -0.711761
0.580056 -0.574414 -0.577568
0.333106 -0.77356 -0.539115
0.333106 -0.77356 -0.539115
0.30765 -0.684642 -0.66077
0.423413 -0.560462 -0.711761
0.423413 -0.560462 -0.711761
0.0253163 -0.435051 -0.90005
0.287796 -0.440275 -0.850489
0.287796 -0.440275 -0.850489
0.642545 -0.431906 -0.632925
0.423413 -0.560462 -0.711761
0.10901 -0.531641 -0.839925
0.179646 -0.562838 -0.806809
0.287796 -0.440275 -0.850489
0.287796 -0.440275 -0.850489
0.0253163 -0.435051 -0.90005
0.10901 -0.531641 -0.839925
0.634071 -0.517781 -0.574331
0.854216 -0.30624 -0.420157
0.287796 -0.440275 -0.850489
0.287796 -0.440275 -0.850489
0.179646 -0.562838 -0.806809
0.634071 -0.517781 -0.574331
0.877834 -0.278836 -0.389432
0.642545 -0.431906 -0.632925
0.287796 -0.440275 -0.850489
0.287796 -0.440275 -0.850489
0.854216 -0.30624 -0.420157
0.877834 -0.278836 -0.389432
0.423413 -0.560462 -0.711761
0.30765 -0.684642 -0.66077
0.0511575 -0.602999 -0.7961
0.0511575 -0.602999 -0.7961
0.0253163 -0.435051 -0.90005
0.423413 -0.560462 -0.711761
0.171697 -0.79687 -0.579239
0.146452 -0.787276 -0.598956
0.0511575 -0.602999 -0.7961
0.0511575 -0.602999 -0.7961
0.30765 -0.684642 -0.66077
0.171697 -0.79687 -0.579239
0.188658 -0.752774 -0.630666
0.0940333 -0.576903 -0.811382
0.0511575 -0.602999 -0.7961
0.0511575 -0.602999 -0.7961
0.146452 -0.787276 -0.598956
0.188658 -0.752774 -0.630666
0.10901 -0.531641 -0.839925
0.0253163 -0.435051 -0.90005
0.0511575 -0.602999 -0.7961
0.0511575 -0.602999 -0.7961
0.0940333 -0.576903 -0.811382
0.10901 -0.531641 -0.839925
-0.530456 -0.44107 0.723929
-0.501443 -0.519965 0.691514
-0.354583 -0.773663 0.525087
-0.354583 -0.773663 0.525087
-0.396704 -0.556735 0.729843
-0.530456 -0.44107 0.723929
0.0861733 -0.443639 0.892053
-0.20638 -0.550117 0.809184
-0.354583 -0.773663 0.525087
-0.354583 -0.773663 0.525087
-0.501443 -0.519965 0.691514
0.0861733 -0.443639 0.892053
0.0762995 -0.795459 0.601186
0.00541264 -0.954763 0.297319
-0.354583 -0.773663 0.525087
-0.354583 -0.773663 0.525087
-0.20638 -0.550117 0.809184
0.0762995 -0.795459 0.601186
0.106051 -0.763231 0.637364
-0.396704 -0.556735 0.729843
-0.354583 -0.773663 0.525087
-0.354583 -0.773663 0.525087
0.00541264 -0.954763 0.297319
0.106051 -0.763231 0.637364
-0.38929 -0.42036 0.819604
-0.502116 -0.292055 0.813992
-0.356936 -0.279899 0.891209
-0.356936 -0.279899 0.891209
-0.351936 -0.385816 0.852811
-0.38929 -0.42036 0.819604
-0.530456 -0.44107 0.723929
-0.396704 -0.556735 0.729843
-0.356936 -0.279899 0.891209
-0.356936 -0.279899 0.891209
-0.502116 -0.292055 0.813992
-0.530456 -0.44107 0.723929
0.106051 -0.763231 0.637364
0.110317 -0.373388 0.921093
-0.356936 -0.279899 0.891209
-0.356936 -0.279899 0.891209
-0.396704 -0.556735 0.729843
0.106051 -0.763231 0.637364
-0.0426733 -0.542515 0.838962
-0.351936 -0.385816 0.852811
-0.356936 -0.279899 0.891209
-0.356936 -0.279899 0.891209
0.110317 -0.373388 0.921093
-0.0426733 -0.542515 0.838962
0.106051 -0.763231 0.637364
0.00541264 -0.954763 0.297319
0.478561 -0.877477 -0.0318166
0.478561 -0.877477 -0.0318166
0.725841 -0.657725 0.201377
0.106051 -0.763231 0.637364
0.0762995 -0.795459 0.601186
0.462789 -0.873415 0.151566
0.478561 -0.877477 -0.0318166
0.478561 -0.877477 -0.0318166
0.00541264 -0.954763 0.297319
0.0762995 -0.795459 0.601186
0.723573 -0.661101 -0.198465
0.74272 -0.600531 -0.296192
0.478561 -0.877477 -0.0318166
0.478561 -0.877477 -0.0318166
0.462789 -0.873415 0.151566
0.723573 -0.661101 -0.198465
0.92943 -0.318511 -0.186306
0.725841 -0.657725 0.201377
0.478561 -0.877477 -0.0318166
0.478561 -0.877477 -0.0318166
0.74272 -0.600531 -0.296192
0.92943 -0.318511 -0.186306
-0.0426733 -0.542515 0.838962
0.110317 -0.373388 0.921093
0.772841 -0.351686 0.528237
0.772841 -0.351686 0.528237
0.633089 -0.593617 0.496807
-0.0426733 -0.542515 0.838962
0.106051 -0.763231 0.637364
0.725841 -0.657725 0.201377
0.772841 -0.351686 0.528237
0.772841 -0.351686 0.528237
0.110317 -0.373388 0.921093
0.106051 -0.763231 0.637364
0.92943 -0.318511 -0.186306
0.992536 -0.0631365 -0.104334
0.772841 -0.351686 0.528237
0.772841 -0.351686 0.528237
0.725841 -0.657725 0.201377
0.92943 -0.318511 -0.186306
0.948164 -0.295039 -0.11805
0.633089 -0.593617 0.496807
0.772841 -0.351686 0.528237
0.772841 -0.351686 0.528237
0.992536 -0.0631365 -0.104334
0.948164 -0.295039 -0.11805
0.92943 -0.318511 -0.186306
0.74272 -0.600531 -0.296192
0.828626 -0.396986 -0.394692
0.828626 -0.396986 -0.394692
0.94267 -0.0683746 -0.326648
0.92943 -0.318511 -0.186306
0.723573 -0.661101 -0.198465
0.798156 -0.500541 -0.335268
0.828626 -0.396986 -0.394692
0.828626 -0.396986 -0.394692
0.74272 -0.600531 -0.296192
0.723573 -0.661101 -0.198465
0.856623 -0.44039 -0.268801
0.865943 -0.314794 -0.388649
0.828626 -0.396986 -0.394692
0.828626 -0.396986 -0.394692
0.798156 -0.500541 -0.335268
0.856623 -0.44039 -0.268801
0.933924 0.0626203 -0.351943
0.94267 -0.0683746 -0.326648
0.828626 -0.396986 -0.394692
0.828626 -0.396986 -0.394692
0.865943 -0.314794 -0.388649
0.933924 0.0626203 -0.351943
0.948164 -0.295039 -0.11805
0.992536 -0.0631365 -0.104334
0.939876 0.180609 -0.289851
0.939876 0.180609 -0.289851
0.897081 0.0262066 -0.441087
0.948164 -0.295039 -0.11805
0.92943 -0.318511 -0.186306
0.94267 -0.0683746 -0.326648
0.939876 0.180609 -0.289851
0.939876 0.180609 -0.289851
0.992536 -0.0631365 -0.104334
0.92943 -0.318511 -0.186306
0.933924 0.0626203 -0.351943
0.921565 0.260985 -0.287411
0.939876 0.180609 -0.289851
0.939876 0.180609 -0.289851
0.94267 -0.0683746 -0.326648
0.933924 0.0626203 -0.351943
0.912192 -0.0142083 -0.409516
0.897081 0.0262066 -0.441087
0.939876 0.180609 -0.289851
0.939876 0.180609 -0.289851
0.921565 0.260985 -0.287411
0.912192 -0.0142083 -0.409516
-0.268791 0.91615 -0.297355
-0.429255 0.831759 -0.352019
-0.701986 0.672082 -0.23563
-0.701986 0.672082 -0.23563
-0.553544 0.81057 -0.191218
-0.268791 0.91615 -0.297355
-0.595541 0.70755 -0.3804
-0.797831 0.564694 -0.211154
-0.701986 0.672082 -0.23563
-0.701986 0.672082 -0.23563
-0.429255 0.831759 -0.352019
-0.595541 0.70755 -0.3804
-0.450047 0.731919 -0.511618
-0.573354 0.702714 -0.421257
-0.701986 0.672082 -0.23563
-0.701986 0.672082 -0.23563
-0.797831 0.564694 -0.211154
-0.450047 0.731919 -0.511618
-0.497422 0.832107 -0.245295
-0.553544 0.81057 -0.191218
-0.701986 0.672082 -0.23563
-0.701986 0.672082 -0.23563
-0.573354 0.702714 -0.421257
-0.497422 0.832107 -0.245295
0.0351811 -0.996232 -0.079269
-0.238976 -0.758699 0.606024
-0.325003 -0.809459 0.489029
-0.325003 -0.809459 0.489029
-0.153098 -0.984701 -0.0832193
0.0351811 -0.996232 -0.079269
-0.38929 -0.42036 0.819604
-0.351936 -0.385816 0.852811
-0.325003 -0.809459 0.489029
-0.325003 -0.809459 0.489029
-0.238976 -0.758699 0.606024
-0.38929 -0.42036 0.819604
-0.0426733 -0.542515 0.838962
-0.104751 -0.913304 0.393578
-0.325003 -0.809459 0.489029
-0.325003 -0.809459 0.489029
-0.351936 -0.385816 0.852811
-0.0426733 -0.542515 0.838962
0.0647962 -0.995976 -0.0619106
-0.153098 -0.984701 -0.0832193
-0.325003 -0.809459 0.489029
-0.325003 -0.809459 0.489029
-0.104751 -0.913304 0.393578
0.0647962 -0.995976 -0.0619106
0.0647962 -0.995976 -0.0619106
-0.104751 -0.913304 0.393578
0.390879 -0.901947 0.183588
0.390879 -0.901947 0.183588
0.3618 -0.930547 -0.0564142
0.0647962 -0.995976 -0.0619106
-0.0426733 -0.542515 0.838962
0.633089 -0.593617 0.496807
0.390879 -0.901947 0.183588
0.390879 -0.901947 0.183588
-0.104751 -0.913304 0.393578
-0.0426733 -0.542515 0.838962
0.948164 -0.295039 -0.11805
0.737063 -0.659198 -0.148985
0.390879 -0.901947 0.183588
0.390879 -0.901947 0.183588
0.633089 -0.593617 0.496807
0.948164 -0.295039 -0.11805
0.74588 -0.654861 -0.121741
0.3618 -0.930547 -0.0564142
0.390879 -0.901947 0.183588
0.390879 -0.901947 0.183588
0.737063 -0.659198 -0.148985
0.74588 -0.654861 -0.121741
0.74588 -0.654861 -0.121741
0.737063 -0.659198 -0.148985
0.860448 -0.219855 -0.459666
0.860448 -0.219855 -0.459666
0.931948 -0.25673 -0.256051
0.74588 -0.654861 -0.121741
0.948164 -0.295039 -0.11805
0.897081 0.0262066 -0.441087
0.860448 -0.219855 -0.459666
0.860448 -0.219855 -0.459666
0.737063 -0.659198 -0.148985
0.948164 -0.295039 -0.11805
0.912192 -0.0142083 -0.409516
0.852809 -0.112491 -0.509964
0.860448 -0.219855 -0.459666
0.860448 -0.219855 -0.459666
0.897081 0.0262066 -0.441087
0.912192 -0.0142083 -0.409516
0.940401 -0.0116957 -0.339867
0.931948 -0.25673 -0.256051
0.860448 -0.219855 -0.459666
0.860448 -0.219855 -0.459666
0.852809 -0.112491 -0.509964
0.940401 -0.0116957 -0.339867
0.940401 -0.0116957 -0.339867
0.852809 -0.112491 -0.509964
0.878207 -0.29812 -0.374002
0.878207 -0.29812 -0.374002
0.935628 0.0285344 -0.351831
0.940401 -0.0116957 -0.339867
0.912192 -0.0142083 -0.409516
0.88156 -0.436819 -0.179001
0.878207 -0.29812 -0.374002
0.878207 -0.29812 -0.374002
0.852809 -0.112491 -0.509964
0.912192 -0.0142083 -0.409516
0.660938 -0.747274 0.0688638
0.697767 -0.715923 -0.0239918
0.878207 -0.29812 -0.374002
0.878207 -0.29812 -0.374002
0.88156 -0.436819 -0.179001
0.660938 -0.747274 0.0688638
0.820971 -0.562835 -0.0960356
0.935628 0.0285344 -0.351831
0.878207 -0.29812 -0.374002
0.878207 -0.29812 -0.374002
0.697767 -0.715923 -0.0239918
0.820971 -0.562835 -0.0960356
-0.295649 0.951233 -0.0880184
-0.21897 0.962454 -0.160418
-0.475366 0.877457 -0.0640002
-0.475366 0.877457 -0.0640002
-0.454466 0.890395 -0.0256309
-0.295649 0.951233 -0.0880184
-0.268791 0.91615 -0.297355
-0.553544 0.81057 -0.191218
-0.475366 0.877457 -0.0640002
-0.475366 0.877457 -0.0640002
-0.21897 0.962454 -0.160418
-0.268791 0.91615 -0.297355
-0.497422 0.832107 -0.245295
-0.431444 0.896323 -0.102276
-0.475366 0.877457 -0.0640002
-0.475366 0.877457 -0.0640002
-0.553544 0.81057 -0.191218
-0.497422 0.832107 -0.245295
-0.410914 0.91101 -0.0347983
-0.454466 0.890395 -0.0256309
-0.475366 0.877457 -0.0640002
-0.475366 0.877457 -0.0640002
-0.431444 0.896323 -0.102276
-0.410914 0.91101 -0.0347983
0.171697 -0.79687 -0.579239
0.188194 -0.866995 -0.461413
0.0552346 -0.911708 -0.40711
0.0552346 -0.911708 -0.40711
0.146452 -0.787276 -0.598956
0.171697 -0.79687 -0.579239
0.0351811 -0.996232 -0.079269
-0.153098 -0.984701 -0.0832193
0.0552346 -0.911708 -0.40711
0.0552346 -0.911708 -0.40711
0.188194 -0.866995 -0.461413
0.0351811 -0.996232 -0.079269
0.0647962 -0.995976 -0.0619106
0.244963 -0.897728 -0.366166
0.0552346 -0.911708 -0.40711
0.0552346 -0.911708 -0.40711
-0.153098 -0.984701 -0.0832193
0.0647962 -0.995976 -0.0619106
0.188658 -0.752774 -0.630666
0.146452 -0.787276 -0.598956
0.0552346 -0.911708 -0.40711
0.0552346 -0.911708 -0.40711
0.244963 -0.897728 -0.366166
0.188658 -0.752774 -0.630666
0.188658 -0.752774 -0.630666
0.244963 -0.897728 -0.366166
0.55798 -0.78245 -0.27646
0.55798 -0.78245 -0.27646
0.423397 -0.722775 -0.546197
0.188658 -0.752774 -0.630666
0.0647962 -0.995976 -0.0619106
0.3618 -0.930547 -0.0564142
0.55798 -0.78245 -0.27646
0.55798 -0.78245 -0.27646
0.244963 -0.897728 -0.366166
0.0647962 -0.995976 -0.0619106
0.74588 -0.654861 -0.121741
0.828927 -0.556495 -0.0565047
0.55798 -0.78245 -0.27646
0.55798 -0.78245 -0.27646
0.3618 -0.930547 -0.0564142
0.74588 -0.654861 -0.121741
0.875454 -0.456213 -0.15953
0.815563 -0.505948 -0.280846
0.55798 -0.78245 -0.27646
0.55798 -0.78245 -0.27646
0.828927 -0.556495 -0.0565047
0.875454 -0.456213 -0.15953
0.698508 -0.621554 -0.354623
0.423397 -0.722775 -0.546197
0.55798 -0.78245 -0.27646
0.55798 -0.78245 -0.27646
0.815563 -0.505948 -0.280846
0.698508 -0.621554 -0.354623
0.940401 -0.0116957 -0.339867
0.995713 -0.0775185 -0.050456
0.971435 -0.235418 -0.0298853
0.971435 -0.235418 -0.0298853
0.931948 -0.25673 -0.256051
0.940401 -0.0116957 -0.339867
0.979053 -0.190194 0.0726681
0.990986 -0.093384 0.0960517
0.971435 -0.235418 -0.0298853
0.971435 -0.235418 -0.0298853
0.995713 -0.0775185 -0.050456
0.979053 -0.190194 0.0726681
0.98919 -0.114547 0.0915584
0.968512 -0.245317 -0.0424662
0.971435 -0.235418 -0.0298853
0.971435 -0.235418 -0.0298853
0.990986 -0.093384 0.0960517
0.98919 -0.114547 0.0915584
0.875454 -0.456213 -0.15953
0.828927 -0.556495 -0.0565047
0.971435 -0.235418 -0.0298853
0.971435 -0.235418 -0.0298853
0.968512 -0.245317 -0.0424662
0.875454 -0.456213 -0.15953
0.74588 -0.654861 -0.121741
0.931948 -0.25673 -0.256051
0.971435 -0.235418 -0.0298853
0.971435 -0.235418 -0.0298853
0.828927 -0.556495 -0.0565047
0.74588 -0.654861 -0.121741
0.979053 -0.190194 0.0726681
0.995713 -0.0775185 -0.050456
0.986705 -0.13249 -0.0941248
0.986705 -0.13249 -0.0941248
0.922882 -0.383509 0.0347671
0.979053 -0.190194 0.0726681
0.940401 -0.0116957 -0.339867
0.935628 0.0285344 -0.351831
0.986705 -0.13249 -0.0941248
0.986705 -0.13249 -0.0941248
0.995713 -0.0775185 -0.050456
0.940401 -0.0116957 -0.339867
0.820971 -0.562835 -0.0960356
0.847912 -0.52806 -0.0468805
0.986705 -0.13249 -0.0941248
0.986705 -0.13249 -0.0941248
0.935628 0.0285344 -0.351831
0.820971 -0.562835 -0.0960356
0.739365 -0.672746 -0.027438
0.922882 -0.383509 0.0347671
0.986705 -0.13249 -0.0941248
0.986705 -0.13249 -0.0941248
0.847912 -0.52806 -0.0468805
0.739365 -0.672746 -0.027438
-0.261548 0.938803 0.224147
-0.318407 0.947875 -0.0122555
-0.476176 0.879261 0.0125095
-0.476176 0.879261 0.0125095
-0.516048 0.837586 0.179288
-0.261548 0.938803 0.224147
-0.295649 0.951233 -0.0880184
-0.454466 0.890395 -0.0256309
-0.476176 0.879261 0.0125095
-0.476176 0.879261 0.0125095
-0.318407 0.947875 -0.0122555
-0.295649 0.951233 -0.0880184
-0.410914 0.91101 -0.0347983
-0.461608 0.886848 0.020471
-0.476176 0.879261 0.0125095
-0.476176 0.879261 0.0125095
-0.454466 0.890395 -0.0256309
-0.410914 0.91101 -0.0347983
-0.57856 0.793191 0.190043
-0.516048 0.837586 0.179288
-0.476176 0.879261 0.0125095
-0.476176 0.879261 0.0125095
-0.461608 0.886848 0.020471
-0.57856 0.793191 0.190043
0.653981 -0.587011 0.477207
0.715562 -0.369567 0.592783
0.660153 -0.260901 0.704364
0.660153 -0.260901 0.704364
0.655434 -0.568285 0.497453
0.653981 -0.587011 0.477207
0.826422 -0.372567 0.422162
0.723883 -0.252215 0.642169
0.660153 -0.260901 0.704364
0.660153 -0.260901 0.704364
0.715562 -0.369567 0.592783
0.826422 -0.372567 0.422162
0.785598 -0.48501 0.384189
0.754155 -0.458389 0.470244
0.660153 -0.260901 0.704364
0.660153 -0.260901 0.704364
0.723883 -0.252215 0.642169
0.785598 -0.48501 0.384189
0.817728 -0.506584 0.273302
0.655434 -0.568285 0.497453
0.660153 -0.260901 0.704364
0.660153 -0.260901 0.704364
0.754155 -0.458389 0.470244
0.817728 -0.506584 0.273302
0.677321 -0.729002 -0.0989567
0.627483 -0.76883 0.123151
0.603579 -0.781218 0.159347
0.603579 -0.781218 0.159347
0.639813 -0.768522 -0.00359163
0.677321 -0.729002 -0.0989567
0.653981 -0.587011 0.477207
0.655434 -0.568285 0.497453
0.603579 -0.781218 0.159347
0.603579 -0.781218 0.159347
0.627483 -0.76883 0.123151
0.653981 -0.587011 0.477207
0.817728 -0.506584 0.273302
0.7517 -0.618571 0.228729
0.603579 -0.781218 0.159347
0.603579 -0.781218 0.159347
0.655434 -0.568285 0.497453
0.817728 -0.506584 0.273302
0.714176 -0.69772 0.0560308
0.639813 -0.768522 -0.00359163
0.603579 -0.781218 0.159347
0.603579 -0.781218 0.159347
0.7517 -0.618571 0.228729
0.714176 -0.69772 0.0560308
0.924563 -0.30878 0.223246
0.971193 -0.150504 0.18475
0.973227 -0.139546 0.182638
0.973227 -0.139546 0.182638
0.939371 -0.215951 0.26636
0.924563 -0.30878 0.223246
0.98919 -0.114547 0.0915584
0.990986 -0.093384 0.0960517
0.973227 -0.139546 0.182638
0.973227 -0.139546 0.182638
0.971193 -0.150504 0.18475
0.98919 -0.114547 0.0915584
0.979053 -0.190194 0.0726681
0.95794 -0.254972 0.131679
0.973227 -0.139546 0.182638
0.973227 -0.139546 0.182638
0.990986 -0.093384 0.0960517
0.979053 -0.190194 0.0726681
0.932427 -0.29468 0.209148
0.939371 -0.215951 0.26636
0.973227 -0.139546 0.182638
0.973227 -0.139546 0.182638
0.95794 -0.254972 0.131679
0.932427 -0.29468 0.209148
0.698508 -0.621554 -0.354623
0.628575 -0.69565 -0.3478
0.431234 -0.666946 -0.607635
0.431234 -0.666946 -0.607635
0.423397 -0.722775 -0.546197
0.698508 -0.621554 -0.354623
0.623373 -0.734962 -0.266903
0.466384 -0.711253 -0.525932
0.431234 -0.666946 -0.607635
0.431234 -0.666946 -0.607635
0.628575 -0.69565 -0.3478
0.623373 -0.734962 -0.266903
0.10901 -0.531641 -0.839925
0.0940333 -0.576903 -0.811382
0.431234 -0.666946 -0.607635
0.431234 -0.666946 -0.607635
0.466384 -0.711253 -0.525932
0.10901 -0.531641 -0.839925
0.188658 -0.752774 -0.630666
0.423397 -0.722775 -0.546197
0.431234 -0.666946 -0.607635
0.431234 -0.666946 -0.607635
0.0940333 -0.576903 -0.811382
0.188658 -0.752774 -0.630666
0.932427 -0.29468 0.209148
0.95794 -0.254972 0.131679
0.918996 -0.38678 0.0764739
0.918996 -0.38678 0.0764739
0.915888 -0.380628 0.127561
0.932427 -0.29468 0.209148
0.979053 -0.190194 0.0726681
0.922882 -0.383509 0.0347671
0.918996 -0.38678 0.0764739
0.918996 -0.38678 0.0764739
0.95794 -0.254972 0.131679
0.979053 -0.190194 0.0726681
0.739365 -0.672746 -0.027438
0.6376 -0.757392 -0.140798
0.918996 -0.38678 0.0764739
0.918996 -0.38678 0.0764739
0.922882 -0.383509 0.0347671
0.739365 -0.672746 -0.027438
0.43537 -0.760561 -0.481663
0.915888 -0.380628 0.127561
0.918996 -0.38678 0.0764739
0.918996 -0.38678 0.0764739
0.6376 -0.757392 -0.140798
0.43537 -0.760561 -0.481663
-0.285226 0.6268 0.725099
-0.22286 0.810687 0.541406
-0.518852 0.735817 0.435161
-0.518852 0.735817 0.435161
-0.530935 0.57214 0.625111
-0.285226 0.6268 0.725099
-0.261548 0.938803 0.224147
-0.516048 0.837586 0.179288
-0.518852 0.735817 0.435161
-0.518852 0.735817 0.435161
-0.22286 0.810687 0.541406
-0.261548 0.938803 0.224147
-0.57856 0.793191 0.190043
-0.659652 0.665206 0.349801
-0.518852 0.735817 0.435161
-0.518852 0.735817 0.435161
-0.516048 0.837586 0.179288
-0.57856 0.793191 0.190043
-0.697184 0.516171 0.497496
-0.530935 0.57214 0.625111
-0.518852 0.735817 0.435161
-0.518852 0.735817 0.435161
-0.659652 0.665206 0.349801
-0.697184 0.516171 0.497496
0.783663 -0.586635 -0.204283
0.7338 -0.656161 -0.176038
0.694333 -0.711938 -0.105098
0.694333 -0.711938 -0.105098
0.754113 -0.652719 -0.0726075
0.783663 -0.586635 -0.204283
0.677321 -0.729002 -0.0989567
0.639813 -0.768522 -0.00359163
0.694333 -0.711938 -0.105098
0.694333 -0.711938 -0.105098
0.7338 -0.656161 -0.176038
0.677321 -0.729002 -0.0989567
0.714176 -0.69772 0.0560308
0.703527 -0.710236 -0.0247844
0.694333 -0.711938 -0.105098
0.694333 -0.711938 -0.105098
0.639813 -0.768522 -0.00359163
0.714176 -0.69772 0.0560308
0.730662 -0.680368 -0.0568505
0.754113 -0.652719 -0.0726075
0.694333 -0.711938 -0.105098
0.694333 -0.711938 -0.105098
0.703527 -0.710236 -0.0247844
0.730662 -0.680368 -0.0568505
0.826422 -0.372567 0.422162
0.797336 -0.601687 -0.0471969
0.805351 -0.576752 -0.136988
0.805351 -0.576752 -0.136988
0.903781 -0.369332 0.216271
0.826422 -0.372567 0.422162
0.677321 -0.729002 -0.0989567
0.7338 -0.656161 -0.176038
0.805351 -0.576752 -0.136988
0.805351 -0.576752 -0.136988
0.797336 -0.601687 -0.0471969
0.677321 -0.729002 -0.0989567
0.783663 -0.586635 -0.204283
0.804237 -0.529224 -0.270416
0.805351 -0.576752 -0.136988
0.805351 -0.576752 -0.136988
0.7338 -0.656161 -0.176038
0.783663 -0.586635 -0.204283
0.961888 -0.265003 -0.0674234
0.903781 -0.369332 0.216271
0.805351 -0.576752 -0.136988
0.805351 -0.576752 -0.136988
0.804237 -0.529224 -0.270416
0.961888 -0.265003 -0.0674234
0.838736 -0.484376 0.248799
0.858875 -0.45473 0.2357
0.884703 -0.342762 0.315936
0.884703 -0.342762 0.315936
0.853147 -0.448114 0.267085
0.838736 -0.484376 0.248799
0.924563 -0.30878 0.223246
0.939371 -0.215951 0.26636
0.884703 -0.342762 0.315936
0.884703 -0.342762 0.315936
0.858875 -0.45473 0.2357
0.924563 -0.30878 0.223246
0.932427 -0.29468 0.209148
0.894557 -0.367557 0.254301
0.884703 -0.342762 0.315936
0.884703 -0.342762 0.315936
0.939371 -0.215951 0.26636
0.932427 -0.29468 0.209148
0.905096 -0.400294 0.143406
0.853147 -0.448114 0.267085
0.884703 -0.342762 0.315936
0.884703 -0.342762 0.315936
0.894557 -0.367557 0.254301
0.905096 -0.400294 0.143406
0.905096 -0.400294 0.143406
0.894557 -0.367557 0.254301
0.888255 -0.458541 -0.027242
0.888255 -0.458541 -0.027242
0.843216 -0.440328 -0.308379
0.905096 -0.400294 0.143406
0.932427 -0.29468 0.209148
0.915888 -0.380628 0.127561
0.888255 -0.458541 -0.027242
0.888255 -0.458541 -0.027242
0.894557 -0.367557 0.254301
0.932427 -0.29468 0.209148
0.43537 -0.760561 -0.481663
0.151854 -0.470165 -0.869417
0.888255 -0.458541 -0.027242
0.888255 -0.458541 -0.027242
0.915888 -0.380628 0.127561
0.43537 -0.760561 -0.481663
0.00682846 -0.148739 -0.988853
0.843216 -0.440328 -0.308379
0.888255 -0.458541 -0.027242
0.888255 -0.458541 -0.027242
0.151854 -0.470165 -0.869417
0.00682846 -0.148739 -0.988853
0.515054 0.372608 -0.771934
0.878424 0.0354544 -0.476565
0.821689 -0.483622 -0.301557
0.821689 -0.483622 -0.301557
0.888865 -0.441018 -0.124186
0.515054 0.372608 -0.771934
0.961888 -0.265003 -0.0674234
0.804237 -0.529224 -0.270416
0.821689 -0.483622 -0.301557
0.821689 -0.483622 -0.301557
0.878424 0.0354544 -0.476565
0.961888 -0.265003 -0.0674234
0.783663 -0.586635 -0.204283
0.839159 -0.510037 -0.188877
0.821689 -0.483622 -0.301557
0.821689 -0.483622 -0.301557
0.804237 -0.529224 -0.270416
0.783663 -0.586635 -0.204283
0.882704 -0.46191 -0.0864458
0.888865 -0.441018 -0.124186
0.821689 -0.483622 -0.301557
0.821689 -0.483622 -0.301557
0.839159 -0.510037 -0.188877
0.882704 -0.46191 -0.0864458
0.961888 -0.265003 -0.0674234
0.878424 0.0354544 -0.476565
0.961584 0.172154 -0.213819
0.961584 0.172154 -0.213819
0.956089 0.100136 0.275439
0.961888 -0.265003 -0.0674234
0.515054 0.372608 -0.771934
0.542858 0.623499 -0.562631
0.961584 0.172154 -0.213819
0.961584 0.172154 -0.213819
0.878424 0.0354544 -0.476565
0.515054 0.372608 -0.771934
0.817858 -0.0332634 -0.574458
0.769131 -0.623321 -0.141096
0.961584 0.172154 -0.213819
0.961584 0.172154 -0.213819
0.542858 0.623499 -0.562631
0.817858 -0.0332634 -0.574458
0.876241 -0.476157 0.0739955
0.956089 0.100136 0.275439
0.961584 0.172154 -0.213819
0.961584 0.172154 -0.213819
0.769131 -0.623321 -0.141096
0.876241 -0.476157 0.0739955
0.826422 -0.372567 0.422162
0.903781 -0.369332 0.216271
0.82956 -0.26132 0.4935
0.82956 -0.26132 0.4935
0.723883 -0.252215 0.642169
0.826422 -0.372567 0.422162
0.961888 -0.265003 -0.0674234
0.956089 0.100136 0.275439
0.82956 -0.26132 0.4935
0.82956 -0.26132 0.4935
0.903781 -0.369332 0.216271
0.961888 -0.265003 -0.0674234
0.876241 -0.476157 0.0739955
0.826365 -0.50675 0.245613
0.82956 -0.26132 0.4935
0.82956 -0.26132 0.4935
0.956089 0.100136 0.275439
0.876241 -0.476157 0.0739955
0.785598 -0.48501 0.384189
0.723883 -0.252215 0.642169
0.82956 -0.26132 0.4935
0.82956 -0.26132 0.4935
0.826365 -0.50675 0.245613
0.785598 -0.48501 0.384189
0.730662 -0.680368 -0.0568505
0.807623 -0.584462 0.078423
0.858737 -0.511539 0.0299911
0.858737 -0.511539 0.0299911
0.754113 -0.652719 -0.0726075
0.730662 -0.680368 -0.0568505
0.838736 -0.484376 0.248799
0.853147 -0.448114 0.267085
0.858737 -0.511539 0.0299911
0.858737 -0.511539 0.0299911
0.807623 -0.584462 0.078423
0.838736 -0.484376 0.248799
0.905096 -0.400294 0.143406
0.926777 -0.372445 0.048661
0.858737 -0.511539 0.0299911
0.858737 -0.511539 0.0299911
0.853147 -0.448114 0.267085
0.905096 -0.400294 0.143406
0.882704 -0.46191 -0.0864458
0.839159 -0.510037 -0.188877
0.858737 -0.511539 0.0299911
0.858737 -0.511539 0.0299911
0.926777 -0.372445 0.048661
0.882704 -0.46191 -0.0864458
0.783663 -0.586635 -0.204283
0.754113 -0.652719 -0.0726075
0.858737 -0.511539 0.0299911
0.858737 -0.511539 0.0299911
0.839159 -0.510037 -0.188877
0.783663 -0.586635 -0.204283
0.882704 -0.46191 -0.0864458
0.926777 -0.372445 0.048661
0.901155 -0.380459 -0.207774
0.901155 -0.380459 -0.207774
0.888865 -0.441018 -0.124186
0.882704 -0.46191 -0.0864458
0.905096 -0.400294 0.143406
0.843216 -0.440328 -0.308379
0.901155 -0.380459 -0.207774
0.901155 -0.380459 -0.207774
0.926777 -0.372445 0.048661
0.905096 -0.400294 0.143406
0.00682846 -0.148739 -0.988853
0.0975971 0.0866661 -0.991445
0.901155 -0.380459 -0.207774
0.901155 -0.380459 -0.207774
0.843216 -0.440328 -0.308379
0.00682846 -0.148739 -0.988853
0.515054 0.372608 -0.771934
0.888865 -0.441018 -0.124186
0.901155 -0.380459 -0.207774
0.901155 -0.380459 -0.207774
0.0975971 0.0866661 -0.991445
0.515054 0.372608 -0.771934
-0.769187 0.241948 0.59145
-0.875479 0.12457 0.466925
-0.81278 -0.160993 0.559883
-0.81278 -0.160993 0.559883
-0.790761 0.032018 0.611287
-0.769187 0.241948 0.59145
-0.898157 0.10618 0.426661
0.702141 -0.126258 0.700755
-0.81278 -0.160993 0.559883
-0.81278 -0.160993 0.559883
-0.875479 0.12457 0.466925
-0.898157 0.10618 0.426661
-0.756002 -0.504735 0.416777
-0.699024 -0.442579 0.561685
-0.81278 -0.160993 0.559883
-0.81278 -0.160993 0.559883
0.702141 -0.126258 0.700755
-0.756002 -0.504735 0.416777
-0.575576 -0.248466 0.779087
-0.790761 0.032018 0.611287
-0.81278 -0.160993 0.559883
-0.81278 -0.160993 0.559883
-0.699024 -0.442579 0.561685
-0.575576 -0.248466 0.779087
0.505535 -0.797535 -0.329199
0.540386 -0.765235 -0.349855
0.954079 -0.209574 -0.214037
0.954079 -0.209574 -0.214037
0.39531 -0.776157 -0.491234
0.505535 -0.797535 -0.329199
0.93169 0.317354 -0.176749
0.413282 0.859256 0.301457
0.954079 -0.209574 -0.214037
0.954079 -0.209574 -0.214037
0.540386 -0.765235 -0.349855
0.93169 0.317354 -0.176749
0.627045 0.680071 0.379891
0.971828 0.209972 0.107062
0.954079 -0.209574 -0.214037
0.954079 -0.209574 -0.214037
0.413282 0.859256 0.301457
0.627045 0.680071 0.379891
0.634071 -0.517781 -0.574331
0.39531 -0.776157 -0.491234
0.954079 -0.209574 -0.214037
0.954079 -0.209574 -0.214037
0.971828 0.209972 0.107062
0.634071 -0.517781 -0.574331
0.634071 -0.517781 -0.574331
0.971828 0.209972 0.107062
0.976187 0.165198 0.140599
0.976187 0.165198 0.140599
0.854216 -0.30624 -0.420157
0.634071 -0.517781 -0.574331
0.627045 0.680071 0.379891
0.824721 0.426237 0.371694
0.976187 0.165198 0.140599
0.976187 0.165198 0.140599
0.971828 0.209972 0.107062
0.627045 0.680071 0.379891
0.952873 0.279945 0.116892
0.999965 0.00838681 -0.000408955
0.976187 0.165198 0.140599
0.976187 0.165198 0.140599
0.824721 0.426237 0.371694
0.952873 0.279945 0.116892
0.877834 -0.278836 -0.389432
0.854216 -0.30624 -0.420157
0.976187 0.165198 0.140599
0.976187 0.165198 0.140599
0.999965 0.00838681 -0.000408955
0.877834 -0.278836 -0.389432
0.623373 -0.734962 -0.266903
0.556154 -0.787434 -0.265783
0.409257 -0.765589 -0.496369
0.409257 -0.765589 -0.496369
0.466384 -0.711253 -0.525932
0.623373 -0.734962 -0.266903
0.505535 -0.797535 -0.329199
0.39531 -0.776157 -0.491234
0.409257 -0.765589 -0.496369
0.409257 -0.765589 -0.496369
0.556154 -0.787434 -0.265783
0.505535 -0.797535 -0.329199
0.634071 -0.517781 -0.574331
0.179646 -0.562838 -0.806809
0.409257 -0.765589 -0.496369
0.409257 -0.765589 -0.496369
0.39531 -0.776157 -0.491234
0.634071 -0.517781 -0.574331
0.10901 -0.531641 -0.839925
0.466384 -0.711253 -0.525932
0.409257 -0.765589 -0.496369
0.409257 -0.765589 -0.496369
0.179646 -0.562838 -0.806809
0.10901 -0.531641 -0.839925
-0.0780674 0.986059 -0.146947
0.00700978 0.935916 -0.352153
0.819013 0.573572 0.0152725
0.819013 0.573572 0.0152725
0.802522 0.552267 0.225741
-0.0780674 0.986059 -0.146947
0.419426 0.460821 -0.782129
0.83756 0.420712 -0.348559
0.819013 0.573572 0.0152725
0.819013 0.573572 0.0152725
0.00700978 0.935916 -0.352153
0.419426 0.460821 -0.782129
0.955784 -0.258204 -0.140738
0.930033 -0.314415 0.190214
0.819013 0.573572 0.0152725
0.819013 0.573572 0.0152725
0.83756 0.420712 -0.348559
0.955784 -0.258204 -0.140738
0.882206 -0.408533 0.234123
0.802522 0.552267 0.225741
0.819013 0.573572 0.0152725
0.819013 0.573572 0.0152725
0.930033 -0.314415 0.190214
0.882206 -0.408533 0.234123
0.829208 -0.531299 0.173594
0.834831 -0.549356 0.0355733
0.877396 -0.478759 0.0310919
0.877396 -0.478759 0.0310919
0.876826 -0.440082 0.193658
0.829208 -0.531299 0.173594
0.823609 -0.526596 -0.210629
0.842686 -0.504201 -0.18884
0.877396 -0.478759 0.0310919
0.877396 -0.478759 0.0310919
0.834831 -0.549356 0.0355733
0.823609 -0.526596 -0.210629
0.506302 -0.862345 0.00441987
0.519371 -0.825041 0.222624
0.877396 -0.478759 0.0310919
0.877396 -0.478759 0.0310919
0.842686 -0.504201 -0.18884
0.506302 -0.862345 0.00441987
0.550863 -0.770666 0.320351
0.876826 -0.440082 0.193658
0.877396 -0.478759 0.0310919
0.877396 -0.478759 0.0310919
0.519371 -0.825041 0.222624
0.550863 -0.770666 0.320351
0.550863 -0.770666 0.320351
0.519371 -0.825041 0.222624
-0.15657 -0.951256 0.265703
-0.15657 -0.951256 0.265703
-0.145865 -0.930946 0.334757
0.550863 -0.770666 0.320351
0.506302 -0.862345 0.00441987
-0.130083 -0.991379 -0.0157154
-0.15657 -0.951256 0.265703
-0.15657 -0.951256 0.265703
0.519371 -0.825041 0.222624
0.506302 -0.862345 0.00441987
-0.308809 -0.929325 -0.202465
-0.493388 -0.854053 0.164807
-0.15657 -0.951256 0.265703
-0.15657 -0.951256 0.265703
-0.130083 -0.991379 -0.0157154
-0.308809 -0.929325 -0.202465
-0.488441 -0.820058 0.298212
-0.145865 -0.930946 0.334757
-0.15657 -0.951256 0.265703
-0.15657 -0.951256 0.265703
-0.493388 -0.854053 0.164807
-0.488441 -0.820058 0.298212
-0.488441 -0.820058 0.298212
-0.493388 -0.854053 0.164807
-0.61304 -0.789459 0.0306145
-0.61304 -0.789459 0.0306145
-0.776339 -0.602548 0.185025
-0.488441 -0.820058 0.298212
-0.308809 -0.929325 -0.202465
-0.264495 -0.902309 -0.340411
-0.61304 -0.789459 0.0306145
-0.61304 -0.789459 0.0306145
-0.493388 -0.854053 0.164807
-0.308809 -0.929325 -0.202465
-0.238564 -0.877802 -0.415393
-0.694523 -0.709086 -0.121799
-0.61304 -0.789459 0.0306145
-0.61304 -0.789459 0.0306145
-0.264495 -0.902309 -0.340411
-0.238564 -0.877802 -0.415393
-0.90464 -0.423384 0.0487154
-0.776339 -0.602548 0.185025
-0.61304 -0.789459 0.0306145
-0.61304 -0.789459 0.0306145
-0.694523 -0.709086 -0.121799
-0.90464 -0.423384 0.0487154
-0.90464 -0.423384 0.0487154
-0.694523 -0.709086 -0.121799
-0.826 -0.473672 -0.305549
-0.826 -0.473672 -0.305549
-0.98182 -0.15472 -0.109962
-0.90464 -0.423384 0.0487154
-0.238564 -0.877802 -0.415393
-0.315523 -0.744407 -0.588475
-0.826 -0.473672 -0.305549
-0.826 -0.473672 -0.305549
-0.694523 -0.709086 -0.121799
-0.238564 -0.877802 -0.415393
-0.453259 -0.40107 -0.796052
-0.879676 -0.012526 -0.475408
-0.826 -0.473672 -0.305549
-0.826 -0.473672 -0.305549
-0.315523 -0.744407 -0.588475
-0.453259 -0.40107 -0.796052
-0.947685 0.204268 -0.245292
-0.98182 -0.15472 -0.109962
-0.826 -0.473672 -0.305549
-0.826 -0.473672 -0.305549
-0.879676 -0.012526 -0.475408
-0.947685 0.204268 -0.245292
-0.947685 0.204268 -0.245292
-0.879676 -0.012526 -0.475408
-0.760151 0.392633 -0.517697
-0.760151 0.392633 -0.517697
-0.801547 0.497971 -0.33098
-0.947685 0.204268 -0.245292
-0.453259 -0.40107 -0.796052
-0.454365 0.0132191 -0.890717
-0.760151 0.392633 -0.517697
-0.760151 0.392633 -0.517697
-0.879676 -0.012526 -0.475408
-0.453259 -0.40107 -0.796052
-0.272232 0.272559 -0.922822
-0.572643 0.644492 -0.506666
-0.760151 0.392633 -0.517697
-0.760151 0.392633 -0.517697
-0.454365 0.0132191 -0.890717
-0.272232 0.272559 -0.922822
-0.61918 0.692264 -0.370657
-0.801547 0.497971 -0.33098
-0.760151 0.392633 -0.517697
-0.760151 0.392633 -0.517697
-0.572643 0.644492 -0.506666
-0.61918 0.692264 -0.370657
-0.61918 0.692264 -0.370657
-0.572643 0.644492 -0.506666
-0.401202 0.778807 -0.482179
-0.401202 0.778807 -0.482179
-0.466484 0.81443 -0.345104
-0.61918 0.692264 -0.370657
-0.272232 0.272559 -0.922822
-0.0428315 0.436705 -0.898585
-0.401202 0.778807 -0.482179
-0.401202 0.778807 -0.482179
-0.572643 0.644492 -0.506666
-0.272232 0.272559 -0.922822
0.419426 0.460821 -0.782129
0.00700978 0.935916 -0.352153
-0.401202 0.778807 -0.482179
-0.401202 0.778807 -0.482179
-0.0428315 0.436705 -0.898585
0.419426 0.460821 -0.782129
-0.0780674 0.986059 -0.146947
-0.466484 0.81443 -0.345104
-0.401202 0.778807 -0.482179
-0.401202 0.778807 -0.482179
0.00700978 0.935916 -0.352153
-0.0780674 0.986059 -0.146947
3.8193e-08 -0.617213 0.786796
2.18973e-08 -0.697629 0.716459
0.0327363 -0.680447 0.732066
0.0327363 -0.680447 0.732066
0.0329288 -0.599084 0.800009
3.8193e-08 -0.617213 0.786796
5.56523e-08 -0.913402 0.407058
0.095856 -0.908971 0.405688
0.0327363 -0.680447 0.732066
0.0327363 -0.680447 0.732066
2.18973e-08 -0.697629 0.716459
5.56523e-08 -0.913402 0.407058
0.250425 -0.848024 0.467057
0.149808 -0.605301 0.781772
0.0327363 -0.680447 0.732066
0.0327363 -0.680447 0.732066
0.095856 -0.908971 0.405688
0.250425 -0.848024 0.467057
0.124874 -0.496946 0.85875
0.0329288 -0.599084 0.800009
0.0327363 -0.680447 0.732066
0.0327363 -0.680447 0.732066
0.149808 -0.605301 0.781772
0.124874 -0.496946 0.85875
-0.0729817 0.151032 -0.985831
0.00580287 -0.00732242 -0.999956
0.0998299 0.061125 -0.993125
0.0998299 0.061125 -0.993125
-0.0238863 0.205032 -0.978464
-0.0729817 0.151032 -0.985831
0.229454 -0.448545 -0.863804
0.281095 -0.41554 -0.86505
0.0998299 0.061125 -0.993125
0.0998299 0.061125 -0.993125
0.00580287 -0.00732242 -0.999956
0.229454 -0.448545 -0.863804
-8.04351e-07 -0.443128 -0.896458
-7.76707e-07 0.117877 -0.993028
0.0998299 0.061125 -0.993125
0.0998299 0.061125 -0.993125
0.281095 -0.41554 -0.86505
-8.04351e-07 -0.443128 -0.896458
-5.55977e-07 0.23359 -0.972335
-0.0238863 0.205032 -0.978464
0.0998299 0.061125 -0.993125
0.0998299 0.061125 -0.993125
-7.76707e-07 0.117877 -0.993028
-5.55977e-07 0.23359 -0.972335
-0.320417 0.083067 -0.943628
-0.238631 -0.00518738 -0.971096
-0.228104 -0.0415951 -0.972748
-0.228104 -0.0415951 -0.972748
-0.363216 0.079993 -0.928265
-0.320417 0.083067 -0.943628
-0.0421815 -0.240402 -0.969756
0.166894 -0.369727 -0.914029
-0.228104 -0.0415951 -0.972748
-0.228104 -0.0415951 -0.972748
-0.238631 -0.00518738 -0.971096
-0.0421815 -0.240402 -0.969756
0.187604 -0.488345 -0.852246
-0.182156 -0.0568116 -0.981627
-0.228104 -0.0415951 -0.972748
-0.228104 -0.0415951 -0.972748
0.166894 -0.369727 -0.914029
0.187604 -0.488345 -0.852246
-0.31224 0.111373 -0.943452
-0.363216 0.079993 -0.928265
-0.228104 -0.0415951 -0.972748
-0.228104 -0.0415951 -0.972748
-0.182156 -0.0568116 -0.981627
-0.31224 0.111373 -0.943452
-0.394838 0.259189 -0.881433
-0.325338 0.109055 -0.939288
-0.247671 0.0350849 -0.968209
-0.247671 0.0350849 -0.968209
-0.283255 0.103418 -0.953452
-0.394838 0.259189 -0.881433
-0.225734 -0.0883493 -0.970174
-0.141442 -0.125362 -0.981977
-0.247671 0.0350849 -0.968209
-0.247671 0.0350849 -0.968209
-0.325338 0.109055 -0.939288
-0.225734 -0.0883493 -0.970174
-0.0421815 -0.240402 -0.969756
-0.238631 -0.00518738 -0.971096
-0.247671 0.0350849 -0.968209
-0.247671 0.0350849 -0.968209
-0.141442 -0.125362 -0.981977
-0.0421815 -0.240402 -0.969756
-0.320417 0.083067 -0.943628
-0.283255 0.103418 -0.953452
-0.247671 0.0350849 -0.968209
-0.247671 0.0350849 -0.968209
-0.238631 -0.00518738 -0.971096
-0.320417 0.083067 -0.943628
0.150697 0.125728 0.980552
0.159765 0.0635728 0.985106
0.0739736 0.100626 0.99217
0.0739736 0.100626 0.99217
0.0393145 0.194808 0.980053
0.150697 0.125728 0.980552
0.338433 -0.165439 0.926333
0.206995 -0.108508 0.972306
0.0739736 0.100626 0.99217
0.0739736 0.100626 0.99217
0.159765 0.0635728 0.985106
0.338433 -0.165439 0.926333
0.134038 -0.133353 0.981963
0.00912882 0.14091 0.98998
0.0739736 0.100626 0.99217
0.0739736 0.100626 0.99217
0.206995 -0.108508 0.972306
0.134038 -0.133353 0.981963
-0.0438329 0.268073 0.962401
0.0393145 0.194808 0.980053
0.0739736 0.100626 0.99217
0.0739736 0.100626 0.99217
0.00912882 0.14091 0.98998
-0.0438329 0.268073 0.962401
0.332221 -0.115315 0.936126
0.385561 -0.215538 0.897155
0.327794 -0.0347948 0.944108
0.327794 -0.0347948 0.944108
0.320165 0.0688483 0.944857
0.332221 -0.115315 0.936126
0.537083 -0.463678 0.704659
0.50204 -0.267206 0.822531
0.327794 -0.0347948 0.944108
0.327794 -0.0347948 0.944108
0.385561 -0.215538 0.897155
0.537083 -0.463678 0.704659
0.338433 -0.165439 0.926333
0.159765 0.0635728 0.985106
0.327794 -0.0347948 0.944108
0.327794 -0.0347948 0.944108
0.50204 -0.267206 0.822531
0.338433 -0.165439 0.926333
0.150697 0.125728 0.980552
0.320165 0.0688483 0.944857
0.327794 -0.0347948 0.944108
0.327794 -0.0347948 0.944108
0.159765 0.0635728 0.985106
0.150697 0.125728 0.980552
1.05976e-07 0.597228 0.802072
-5.25202e-07 0.604976 0.796244
-0.240863 0.568748 0.786455
-0.240863 0.568748 0.786455
-0.257378 0.565024 0.783904
1.05976e-07 0.597228 0.802072
-1.01885e-07 0.598278 0.801289
-0.226162 0.571571 0.78877
-0.240863 0.568748 0.786455
-0.240863 0.568748 0.786455
-5.25202e-07 0.604976 0.796244
-1.01885e-07 0.598278 0.801289
-0.307056 0.546877 0.778872
-0.30458 0.540184 0.784495
-0.240863 0.568748 0.786455
-0.240863 0.568748 0.786455
-0.226162 0.571571 0.78877
-0.307056 0.546877 0.778872
-0.307147 0.546573 0.77905
-0.257378 0.565024 0.783904
-0.240863 0.568748 0.786455
-0.240863 0.568748 0.786455
-0.30458 0.540184 0.784495
-0.307147 0.546573 0.77905
-0.335945 0.612582 -0.715461
-0.27847 0.594413 -0.754406
-0.31088 0.753191 -0.579704
-0.31088 0.753191 -0.579704
-0.419196 0.729695 -0.540204
-0.335945 0.612582 -0.715461
-0.254423 0.631955 -0.732053
-0.204951 0.783108 -0.587144
-0.31088 0.753191 -0.579704
-0.31088 0.753191 -0.579704
-0.27847 0.594413 -0.754406
-0.254423 0.631955 -0.732053
-5.99581e-07 0.854723 -0.519084
6.83212e-07 0.90312 -0.429388
-0.31088 0.753191 -0.579704
-0.31088 0.753191 -0.579704
-0.204951 0.783108 -0.587144
-5.99581e-07 0.854723 -0.519084
6.69582e-07 0.85729 -0.514834
-0.419196 0.729695 -0.540204
-0.31088 0.753191 -0.579704
-0.31088 0.753191 -0.579704
6.83212e-07 0.90312 -0.429388
6.69582e-07 0.85729 -0.514834
-0.620774 0.385769 -0.682512
-0.616901 0.472477 -0.629443
-0.635674 0.466571 -0.615004
-0.635674 0.466571 -0.615004
-0.634455 0.488059 -0.599387
-0.620774 0.385769 -0.682512
-0.584867 0.436313 -0.683785
-0.66435 0.472584 -0.579055
-0.635674 0.466571 -0.615004
-0.635674 0.466571 -0.615004
-0.616901 0.472477 -0.629443
-0.584867 0.436313 -0.683785
-0.481108 0.501244 -0.719229
-0.45849 0.494469 -0.738435
-0.635674 0.466571 -0.615004
-0.635674 0.466571 -0.615004
-0.66435 0.472584 -0.579055
-0.481108 0.501244 -0.719229
-0.455038 0.509747 -0.730136
-0.634455 0.488059 -0.599387
-0.635674 0.466571 -0.615004
-0.635674 0.466571 -0.615004
-0.45849 0.494469 -0.738435
-0.455038 0.509747 -0.730136
-0.634565 -0.108078 -0.765275
-0.519291 -0.167062 -0.838109
-0.441716 0.161665 -0.882469
-0.441716 0.161665 -0.882469
-0.582503 0.135115 -0.80152
-0.634565 -0.108078 -0.765275
-0.553187 -0.111953 -0.8255
-0.451912 0.107763 -0.88553
-0.441716 0.161665 -0.882469
-0.441716 0.161665 -0.882469
-0.519291 -0.167062 -0.838109
-0.553187 -0.111953 -0.8255
-0.404945 0.21215 -0.889389
-0.347607 0.252086 -0.903118
-0.441716 0.161665 -0.882469
-0.441716 0.161665 -0.882469
-0.451912 0.107763 -0.88553
-0.404945 0.21215 -0.889389
-0.584867 0.436313 -0.683785
-0.616901 0.472477 -0.629443
-0.441716 0.161665 -0.882469
-0.441716 0.161665 -0.882469
-0.347607 0.252086 -0.903118
-0.584867 0.436313 -0.683785
-0.620774 0.385769 -0.682512
-0.582503 0.135115 -0.80152
-0.441716 0.161665 -0.882469
-0.441716 0.161665 -0.882469
-0.616901 0.472477 -0.629443
-0.620774 0.385769 -0.682512
-0.319858 0.621008 0.71557
-0.332991 0.595065 0.731447
-0.439045 0.691853 0.573218
-0.439045 0.691853 0.573218
-0.340449 0.720792 0.603782
-0.319858 0.621008 0.71557
-0.38893 0.597263 0.701434
-0.505347 0.651517 0.565817
-0.439045 0.691853 0.573218
-0.439045 0.691853 0.573218
-0.332991 0.595065 0.731447
-0.38893 0.597263 0.701434
-0.424148 0.744728 0.515247
-0.495254 0.790704 0.359877
-0.439045 0.691853 0.573218
-0.439045 0.691853 0.573218
-0.505347 0.651517 0.565817
-0.424148 0.744728 0.515247
-0.43865 0.775263 0.454481
-0.340449 0.720792 0.603782
-0.439045 0.691853 0.573218
-0.439045 0.691853 0.573218
-0.495254 0.790704 0.359877
-0.43865 0.775263 0.454481
-0.634565 -0.108078 -0.765275
-0.985012 0.104578 -0.137167
-0.973312 0.142573 -0.179822
-0.973312 0.142573 -0.179822
-0.519291 -0.167062 -0.838109
-0.634565 -0.108078 -0.765275
-0.679031 0.613673 0.402892
-0.647146 0.599284 0.471233
-0.973312 0.142573 -0.179822
-0.973312 0.142573 -0.179822
-0.985012 0.104578 -0.137167
-0.679031 0.613673 0.402892
-0.635814 0.491623 0.59502
-0.969538 0.153528 -0.190852
-0.973312 0.142573 -0.179822
-0.973312 0.142573 -0.179822
-0.647146 0.599284 0.471233
-0.635814 0.491623 0.59502
-0.553187 -0.111953 -0.8255
-0.519291 -0.167062 -0.838109
-0.973312 0.142573 -0.179822
-0.973312 0.142573 -0.179822
-0.969538 0.153528 -0.190852
-0.553187 -0.111953 -0.8255
-0.43865 0.775263 0.454481
-0.495254 0.790704 0.359877
-0.380048 0.693145 0.612465
-0.380048 0.693145 0.612465
-0.445707 0.747104 0.493133
-0.43865 0.775263 0.454481
-0.424148 0.744728 0.515247
-0.170742 0.657086 0.734224
-0.380048 0.693145 0.612465
-0.380048 0.693145 0.612465
-0.495254 0.790704 0.359877
-0.424148 0.744728 0.515247
-0.232367 0.372835 0.898332
-0.388469 0.456875 0.800223
-0.380048 0.693145 0.612465
-0.380048 0.693145 0.612465
-0.170742 0.657086 0.734224
-0.232367 0.372835 0.898332
-0.635814 0.491623 0.59502
-0.647146 0.599284 0.471233
-0.380048 0.693145 0.612465
-0.380048 0.693145 0.612465
-0.388469 0.456875 0.800223
-0.635814 0.491623 0.59502
-0.679031 0.613673 0.402892
-0.445707 0.747104 0.493133
-0.380048 0.693145 0.612465
-0.380048 0.693145 0.612465
-0.647146 0.599284 0.471233
-0.679031 0.613673 0.402892
0.671042 -0.732312 -0.115849
0.395729 -0.915336 0.0745562
0.567006 -0.751637 -0.336965
0.567006 -0.751637 -0.336965
0.683211 -0.622653 -0.381479
0.671042 -0.732312 -0.115849
0.0351811 -0.996232 -0.079269
0.265717 -0.867266 -0.421003
0.567006 -0.751637 -0.336965
0.567006 -0.751637 -0.336965
0.395729 -0.915336 0.0745562
0.0351811 -0.996232 -0.079269
0.794144 -0.403887 -0.454104
0.731751 -0.387564 -0.560656
0.567006 -0.751637 -0.336965
0.567006 -0.751637 -0.336965
0.265717 -0.867266 -0.421003
0.794144 -0.403887 -0.454104
0.612816 -0.413591 -0.673349
0.683211 -0.622653 -0.381479
0.567006 -0.751637 -0.336965
0.567006 -0.751637 -0.336965
0.731751 -0.387564 -0.560656
0.612816 -0.413591 -0.673349
0.0861733 -0.443639 0.892053
-0.501443 -0.519965 0.691514
-0.360128 -0.498481 0.788559
-0.360128 -0.498481 0.788559
0.247328 -0.653595 0.715292
0.0861733 -0.443639 0.892053
-0.530456 -0.44107 0.723929
-0.502116 -0.292055 0.813992
-0.360128 -0.498481 0.788559
-0.360128 -0.498481 0.788559
-0.501443 -0.519965 0.691514
-0.530456 -0.44107 0.723929
-0.38929 -0.42036 0.819604
-0.131727 -0.600556 0.788657
-0.360128 -0.498481 0.788559
-0.360128 -0.498481 0.788559
-0.502116 -0.292055 0.813992
-0.38929 -0.42036 0.819604
0.417463 -0.698227 0.581553
0.247328 -0.653595 0.715292
-0.360128 -0.498481 0.788559
-0.360128 -0.498481 0.788559
-0.131727 -0.600556 0.788657
0.417463 -0.698227 0.581553
0.417463 -0.698227 0.581553
-0.131727 -0.600556 0.788657
0.15402 -0.861672 0.483528
0.15402 -0.861672 0.483528
0.61528 -0.776136 0.138
0.417463 -0.698227 0.581553
-0.38929 -0.42036 0.819604
-0.238976 -0.758699 0.606024
0.15402 -0.861672 0.483528
0.15402 -0.861672 0.483528
-0.131727 -0.600556 0.788657
-0.38929 -0.42036 0.819604
0.0351811 -0.996232 -0.079269
0.395729 -0.915336 0.0745562
0.15402 -0.861672 0.483528
0.15402 -0.861672 0.483528
-0.238976 -0.758699 0.606024
0.0351811 -0.996232 -0.079269
0.671042 -0.732312 -0.115849
0.61528 -0.776136 0.138
0.15402 -0.861672 0.483528
0.15402 -0.861672 0.483528
0.395729 -0.915336 0.0745562
0.671042 -0.732312 -0.115849
0.761865 0.49156 -0.421817
0.825689 0.395698 -0.40207
0.848088 0.421291 -0.321341
0.848088 0.421291 -0.321341
0.784809 0.515511 -0.343981
0.761865 0.49156 -0.421817
0.919369 0.241352 -0.310661
0.902049 0.316596 -0.293385
0.848088 0.421291 -0.321341
0.848088 0.421291 -0.321341
0.825689 0.395698 -0.40207
0.919369 0.241352 -0.310661
0.933089 0.296199 -0.203987
0.872454 0.436427 -0.2199
0.848088 0.421291 -0.321341
0.848088 0.421291 -0.321341
0.902049 0.316596 -0.293385
0.933089 0.296199 -0.203987
0.80623 0.540373 -0.24081
0.784809 0.515511 -0.343981
0.848088 0.421291 -0.321341
0.848088 0.421291 -0.321341
0.872454 0.436427 -0.2199
0.80623 0.540373 -0.24081
0.80623 0.540373 -0.24081
0.872454 0.436427 -0.2199
0.88541 0.450401 -0.114839
0.88541 0.450401 -0.114839
0.817087 0.55954 -0.138864
0.80623 0.540373 -0.24081
0.933089 0.296199 -0.203987
0.954242 0.284174 -0.0930989
0.88541 0.450401 -0.114839
0.88541 0.450401 -0.114839
0.872454 0.436427 -0.2199
0.933089 0.296199 -0.203987
0.96705 0.252613 -0.0316447
0.889756 0.455934 -0.0214049
0.88541 0.450401 -0.114839
0.88541 0.450401 -0.114839
0.954242 0.284174 -0.0930989
0.96705 0.252613 -0.0316447
0.820244 0.571242 -0.0297134
0.817087 0.55954 -0.138864
0.88541 0.450401 -0.114839
0.88541 0.450401 -0.114839
0.889756 0.455934 -0.0214049
0.820244 0.571242 -0.0297134
0.935683 0.128356 -0.328666
0.926621 0.193174 -0.322579
0.834047 0.356542 -0.421002
0.919369 0.241352 -0.310661
0.825689 0.395698 -0.40207
0.834047 0.356542 -0.421002
0.834047 0.356542 -0.421002
0.926621 0.193174 -0.322579
0.919369 0.241352 -0.310661
0.834047 0.356542 -0.421002
0.825689 0.395698 -0.40207
0.761865 0.49156 -0.421817
0.660854 0.437731 0.609642
0.720569 0.061578 0.690644
0.8705 0.23399 0.432988
0.8705 0.23399 0.432988
0.730225 0.665736 0.153516
0.660854 0.437731 0.609642
0.63467 -0.532726 0.559819
0.858242 -0.410603 0.307937
0.8705 0.23399 0.432988
0.8705 0.23399 0.432988
0.720569 0.061578 0.690644
0.63467 -0.532726 0.559819
0.984035 -0.174672 -0.0341248
0.877863 0.440809 -0.187199
0.8705 0.23399 0.432988
0.8705 0.23399 0.432988
0.858242 -0.410603 0.307937
0.984035 -0.174672 -0.0341248
0.284946 0.645863 -0.708284
0.730225 0.665736 0.153516
0.8705 0.23399 0.432988
0.8705 0.23399 0.432988
0.877863 0.440809 -0.187199
0.284946 0.645863 -0.708284
0.779731 0.543746 0.310419
0.890695 0.21244 0.401911
0.802221 0.125344 0.583721
0.802221 0.125344 0.583721
0.719201 0.483249 0.499219
0.779731 0.543746 0.310419
0.859675 -0.353754 0.368534
0.710989 -0.478796 0.515023
0.802221 0.125344 0.583721
0.802221 0.125344 0.583721
0.890695 0.21244 0.401911
0.859675 -0.353754 0.368534
0.63467 -0.532726 0.559819
0.720569 0.061578 0.690644
0.802221 0.125344 0.583721
0.802221 0.125344 0.583721
0.710989 -0.478796 0.515023
0.63467 -0.532726 0.559819
0.660854 0.437731 0.609642
0.719201 0.483249 0.499219
0.802221 0.125344 0.583721
0.802221 0.125344 0.583721
0.720569 0.061578 0.690644
0.660854 0.437731 0.609642
0.809596 0.584624 0.0526278
0.940922 0.324951 0.095244
0.938141 0.298676 0.175169
0.938141 0.298676 0.175169
0.806803 0.579048 0.117355
0.809596 0.584624 0.0526278
0.985975 -0.135739 0.0971033
0.949243 -0.23097 0.21352
0.938141 0.298676 0.175169
0.938141 0.298676 0.175169
0.940922 0.324951 0.095244
0.985975 -0.135739 0.0971033
0.859675 -0.353754 0.368534
0.890695 0.21244 0.401911
0.938141 0.298676 0.175169
0.938141 0.298676 0.175169
0.949243 -0.23097 0.21352
0.859675 -0.353754 0.368534
0.779731 0.543746 0.310419
0.806803 0.579048 0.117355
0.938141 0.298676 0.175169
0.938141 0.298676 0.175169
0.890695 0.21244 0.401911
0.779731 0.543746 0.310419
0.809888 0.586459 -0.0121428
0.929434 0.368976 0.00296066
0.935977 0.349001 0.0463109
0.935977 0.349001 0.0463109
0.811279 0.583535 0.0362376
0.809888 0.586459 -0.0121428
0.999444 0.00390699 -0.0331041
0.996602 -0.0719805 0.0400351
0.935977 0.349001 0.0463109
0.935977 0.349001 0.0463109
0.929434 0.368976 0.00296066
0.999444 0.00390699 -0.0331041
0.985975 -0.135739 0.0971033
0.940922 0.324951 0.095244
0.935977 0.349001 0.0463109
0.935977 0.349001 0.0463109
0.996602 -0.0719805 0.0400351
0.985975 -0.135739 0.0971033
0.809596 0.584624 0.0526278
0.811279 0.583535 0.0362376
0.935977 0.349001 0.0463109
0.935977 0.349001 0.0463109
0.940922 0.324951 0.095244
0.809596 0.584624 0.0526278
0.814235 0.580505 -0.00603538
0.922776 0.385337 0.000717809
0.923098 0.383255 -0.0317304
0.923098 0.383255 -0.0317304
0.809651 0.586021 -0.0323117
0.814235 0.580505 -0.00603538
0.996647 0.0750853 -0.0325239
0.998341 0.0386417 -0.0426752
0.923098 0.383255 -0.0317304
0.923098 0.383255 -0.0317304
0.922776 0.385337 0.000717809
0.996647 0.0750853 -0.0325239
0.999444 0.00390699 -0.0331041
0.929434 0.368976 0.00296066
0.923098 0.383255 -0.0317304
0.923098 0.383255 -0.0317304
0.998341 0.0386417 -0.0426752
0.999444 0.00390699 -0.0331041
0.809888 0.586459 -0.0121428
0.809651 0.586021 -0.0323117
0.923098 0.383255 -0.0317304
0.923098 0.383255 -0.0317304
0.929434 0.368976 0.00296066
0.809888 0.586459 -0.0121428
0.819351 0.569698 0.0640888
0.910743 0.409283 0.055093
0.917823 0.39615 0.0258038
0.917823 0.39615 0.0258038
0.818809 0.572828 0.0376728
0.819351 0.569698 0.0640888
0.987205 0.159186 0.00927046
0.994312 0.106365 -0.00550547
0.917823 0.39615 0.0258038
0.917823 0.39615 0.0258038
0.910743 0.409283 0.055093
0.987205 0.159186 0.00927046
0.996647 0.0750853 -0.0325239
0.922776 0.385337 0.000717809
0.917823 0.39615 0.0258038
0.917823 0.39615 0.0258038
0.994312 0.106365 -0.00550547
0.996647 0.0750853 -0.0325239
0.814235 0.580505 -0.00603538
0.818809 0.572828 0.0376728
0.917823 0.39615 0.0258038
0.917823 0.39615 0.0258038
0.922776 0.385337 0.000717809
0.814235 0.580505 -0.00603538
0.820244 0.571242 -0.0297134
0.889756 0.455934 -0.0214049
0.899825 0.43432 0.0410014
0.899825 0.43432 0.0410014
0.81842 0.571459 0.0601902
0.820244 0.571242 -0.0297134
0.96705 0.252613 -0.0316447
0.977357 0.211424 0.00852035
0.899825 0.43432 0.0410014
0.899825 0.43432 0.0410014
0.889756 0.455934 -0.0214049
0.96705 0.252613 -0.0316447
0.987205 0.159186 0.00927046
0.910743 0.409283 0.055093
0.899825 0.43432 0.0410014
0.899825 0.43432 0.0410014
0.977357 0.211424 0.00852035
0.987205 0.159186 0.00927046
0.819351 0.569698 0.0640888
0.81842 0.571459 0.0601902
0.899825 0.43432 0.0410014
0.899825 0.43432 0.0410014
0.910743 0.409283 0.055093
0.819351 0.569698 0.0640888
0.298707 -0.234789 0.925013
0.109365 -0.312401 0.943634
-0.0519357 -0.127145 0.990524
-0.0519357 -0.127145 0.990524
0.118088 -0.0694962 0.990568
0.298707 -0.234789 0.925013
0.0623303 -0.656982 0.751325
-0.235061 -0.149337 0.96044
-0.0519357 -0.127145 0.990524
-0.0519357 -0.127145 0.990524
0.109365 -0.312401 0.943634
0.0623303 -0.656982 0.751325
0.0622619 0.0672576 0.995791
0.123637 0.139433 0.982483
-0.0519357 -0.127145 0.990524
-0.0519357 -0.127145 0.990524
-0.235061 -0.149337 0.96044
0.0622619 0.0672576 0.995791
0.117956 0.079978 0.989793
0.118088 -0.0694962 0.990568
-0.0519357 -0.127145 0.990524
-0.0519357 -0.127145 0.990524
0.123637 0.139433 0.982483
0.117956 0.079978 0.989793
0.814797 0.0394106 -0.578405
0.852774 -0.0701518 -0.517547
0.906591 -0.212348 0.364694
0.906591 -0.212348 0.364694
0.988043 -0.0320165 0.15082
0.814797 0.0394106 -0.578405
0.777702 -0.503502 -0.376385
0.790477 -0.562604 0.242123
0.906591 -0.212348 0.364694
0.906591 -0.212348 0.364694
0.852774 -0.0701518 -0.517547
0.777702 -0.503502 -0.376385
0.0623303 -0.656982 0.751325
0.109365 -0.312401 0.943634
0.906591 -0.212348 0.364694
0.906591 -0.212348 0.364694
0.790477 -0.562604 0.242123
0.0623303 -0.656982 0.751325
0.298707 -0.234789 0.925013
0.988043 -0.0320165 0.15082
0.906591 -0.212348 0.364694
0.906591 -0.212348 0.364694
0.109365 -0.312401 0.943634
0.298707 -0.234789 0.925013
0.0534738 0.01316 0.998483
0.0626124 -0.0101008 0.997987
-0.0520705 -0.0343928 0.998051
-0.0520705 -0.0343928 0.998051
-0.0418687 -0.0475045 0.997993
0.0534738 0.01316 0.998483
0.0740776 0.0156183 0.99713
-0.0523291 -0.0493379 0.99741
-0.0520705 -0.0343928 0.998051
-0.0520705 -0.0343928 0.998051
0.0626124 -0.0101008 0.997987
0.0740776 0.0156183 0.99713
-0.268247 -0.0543312 0.961817
-0.264958 -0.0472082 0.963104
-0.0520705 -0.0343928 0.998051
-0.0520705 -0.0343928 0.998051
-0.0523291 -0.0493379 0.99741
-0.268247 -0.0543312 0.961817
-0.256802 -0.051625 0.965084
-0.0418687 -0.0475045 0.997993
-0.0520705 -0.0343928 0.998051
-0.0520705 -0.0343928 0.998051
-0.264958 -0.0472082 0.963104
-0.256802 -0.051625 0.965084
-0.256802 -0.051625 0.965084
-0.264958 -0.0472082 0.963104
-0.456995 -0.0709653 0.886634
-0.456995 -0.0709653 0.886634
-0.439668 -0.0717385 0.895291
-0.256802 -0.051625 0.965084
-0.268247 -0.0543312 0.961817
-0.46574 -0.0819043 0.881123
-0.456995 -0.0709653 0.886634
-0.456995 -0.0709653 0.886634
-0.264958 -0.0472082 0.963104
-0.268247 -0.0543312 0.961817
-0.524394 -0.0305255 0.850929
-0.475745 -0.0352965 0.878875
-0.456995 -0.0709653 0.886634
-0.456995 -0.0709653 0.886634
-0.46574 -0.0819043 0.881123
-0.524394 -0.0305255 0.850929
-0.473526 -0.0234735 0.880467
-0.439668 -0.0717385 0.895291
-0.456995 -0.0709653 0.886634
-0.456995 -0.0709653 0.886634
-0.475745 -0.0352965 0.878875
-0.473526 -0.0234735 0.880467
-0.473526 -0.0234735 0.880467
-0.475745 -0.0352965 0.878875
-0.517345 0.061865 0.853538
-0.517345 0.061865 0.853538
-0.417948 0.0692772 0.905826
-0.473526 -0.0234735 0.880467
-0.524394 -0.0305255 0.850929
-0.626844 0.0526492 0.777364
-0.517345 0.061865 0.853538
-0.517345 0.061865 0.853538
-0.475745 -0.0352965 0.878875
-0.524394 -0.0305255 0.850929
-0.553091 -0.743911 -0.375081
-0.585845 0.135836 0.798959
-0.517345 0.061865 0.853538
-0.517345 0.061865 0.853538
-0.626844 0.0526492 0.777364
-0.553091 -0.743911 -0.375081
-0.487862 0.104477 0.866646
-0.417948 0.0692772 0.905826
-0.517345 0.061865 0.853538
-0.517345 0.061865 0.853538
-0.585845 0.135836 0.798959
-0.487862 0.104477 0.866646
-0.674525 0.266109 -0.688623
-0.690404 0.298443 -0.658995
-0.490249 0.256364 -0.833027
-0.490249 0.256364 -0.833027
-0.459753 0.273416 -0.844909
-0.674525 0.266109 -0.688623
-0.681149 0.270689 -0.680267
-0.525685 0.263399 -0.808874
-0.490249 0.256364 -0.833027
-0.490249 0.256364 -0.833027
-0.690404 0.298443 -0.658995
-0.681149 0.270689 -0.680267
-0.246522 0.163957 -0.955168
-0.217044 0.151466 -0.964339
-0.490249 0.256364 -0.833027
-0.490249 0.256364 -0.833027
-0.525685 0.263399 -0.808874
-0.246522 0.163957 -0.955168
-0.211067 0.166623 -0.963165
-0.459753 0.273416 -0.844909
-0.490249 0.256364 -0.833027
-0.490249 0.256364 -0.833027
-0.217044 0.151466 -0.964339
-0.211067 0.166623 -0.963165
-0.211067 0.166623 -0.963165
-0.217044 0.151466 -0.964339
0.0254782 0.095357 -0.995117
0.0254782 0.095357 -0.995117
0.0463052 0.0746353 -0.996135
-0.211067 0.166623 -0.963165
-0.246522 0.163957 -0.955168
0.0164163 0.0736177 -0.997151
0.0254782 0.095357 -0.995117
0.0254782 0.095357 -0.995117
-0.217044 0.151466 -0.964339
-0.246522 0.163957 -0.955168
0.186432 0.0925253 -0.978101
0.178756 0.0810704 -0.980548
0.0254782 0.095357 -0.995117
0.0254782 0.095357 -0.995117
0.0164163 0.0736177 -0.997151
0.186432 0.0925253 -0.978101
0.178473 0.0922707 -0.979609
0.0463052 0.0746353 -0.996135
0.0254782 0.095357 -0.995117
0.0254782 0.095357 -0.995117
0.178756 0.0810704 -0.980548
0.178473 0.0922707 -0.979609
0.178473 0.0922707 -0.979609
0.178756 0.0810704 -0.980548
0.344072 0.112626 -0.932164
0.344072 0.112626 -0.932164
0.352313 0.131922 -0.926538
0.178473 0.0922707 -0.979609
0.186432 0.0925253 -0.978101
0.35121 0.13191 -0.926958
0.344072 0.112626 -0.932164
0.344072 0.112626 -0.932164
0.178756 0.0810704 -0.980548
0.186432 0.0925253 -0.978101
0.506491 0.0713215 -0.85929
0.537323 0.0949614 -0.838013
0.344072 0.112626 -0.932164
0.344072 0.112626 -0.932164
0.35121 0.13191 -0.926958
0.506491 0.0713215 -0.85929
0.539205 0.0691944 -0.839327
0.352313 0.131922 -0.926538
0.344072 0.112626 -0.932164
0.344072 0.112626 -0.932164
0.537323 0.0949614 -0.838013
0.539205 0.0691944 -0.839327
0.539205 0.0691944 -0.839327
0.537323 0.0949614 -0.838013
0.609113 -0.0334094 -0.79238
0.609113 -0.0334094 -0.79238
0.646073 -0.0496503 -0.761659
0.539205 0.0691944 -0.839327
0.506491 0.0713215 -0.85929
0.553817 -0.0415816 -0.831599
0.609113 -0.0334094 -0.79238
0.609113 -0.0334094 -0.79238
0.537323 0.0949614 -0.838013
0.506491 0.0713215 -0.85929
0.6421 -0.0913709 -0.761156
0.631524 -0.129917 -0.764394
0.609113 -0.0334094 -0.79238
0.609113 -0.0334094 -0.79238
0.553817 -0.0415816 -0.831599
0.6421 -0.0913709 -0.761156
0.616577 -0.0815656 -0.783058
0.646073 -0.0496503 -0.761659
0.609113 -0.0334094 -0.79238
0.609113 -0.0334094 -0.79238
0.631524 -0.129917 -0.764394
0.616577 -0.0815656 -0.783058
0.616577 -0.0815656 -0.783058
0.631524 -0.129917 -0.764394
0.66461 -0.0534488 -0.745276
0.66461 -0.0534488 -0.745276
0.533322 -0.0111064 -0.84584
0.616577 -0.0815656 -0.783058
0.6421 -0.0913709 -0.761156
0.722731 -0.0770572 -0.686821
0.66461 -0.0534488 -0.745276
0.66461 -0.0534488 -0.745276
0.631524 -0.129917 -0.764394
0.6421 -0.0913709 -0.761156
0.777702 -0.503502 -0.376385
0.852774 -0.0701518 -0.517547
0.66461 -0.0534488 -0.745276
0.66461 -0.0534488 -0.745276
0.722731 -0.0770572 -0.686821
0.777702 -0.503502 -0.376385
0.814797 0.0394106 -0.578405
0.533322 -0.0111064 -0.84584
0.66461 -0.0534488 -0.745276
0.66461 -0.0534488 -0.745276
0.852774 -0.0701518 -0.517547
0.814797 0.0394106 -0.578405
-0.813165 0.110744 -0.5714
-0.83808 0.139852 -0.527318
-0.751621 0.0745886 -0.655365
-0.751621 0.0745886 -0.655365
-0.722078 0.071104 -0.688148
-0.813165 0.110744 -0.5714
0.0867965 -0.572315 -0.815428
-0.783272 0.080897 -0.616393
-0.751621 0.0745886 -0.655365
-0.751621 0.0745886 -0.655365
-0.83808 0.139852 -0.527318
0.0867965 -0.572315 -0.815428
-0.521762 -0.00312505 -0.853086
-0.507415 -0.00533212 -0.861685
-0.751621 0.0745886 -0.655365
-0.751621 0.0745886 -0.655365
-0.783272 0.080897 -0.616393
-0.521762 -0.00312505 -0.853086
-0.49545 -0.00554054 -0.868619
-0.722078 0.071104 -0.688148
-0.751621 0.0745886 -0.655365
-0.751621 0.0745886 -0.655365
-0.507415 -0.00533212 -0.861685
-0.49545 -0.00554054 -0.868619
-0.49545 -0.00554054 -0.868619
-0.507415 -0.00533212 -0.861685
-0.229192 -0.0763983 -0.970379
-0.229192 -0.0763983 -0.970379
-0.208768 -0.0735161 -0.975198
-0.49545 -0.00554054 -0.868619
-0.521762 -0.00312505 -0.853086
-0.249818 -0.0725853 -0.965568
-0.229192 -0.0763983 -0.970379
-0.229192 -0.0763983 -0.970379
-0.507415 -0.00533212 -0.861685
-0.521762 -0.00312505 -0.853086
-0.0348148 -0.139113 -0.989664
-0.019823 -0.143514 -0.98945
-0.229192 -0.0763983 -0.970379
-0.229192 -0.0763983 -0.970379
-0.249818 -0.0725853 -0.965568
-0.0348148 -0.139113 -0.989664
-0.0196608 -0.139068 -0.990088
-0.208768 -0.0735161 -0.975198
-0.229192 -0.0763983 -0.970379
-0.229192 -0.0763983 -0.970379
-0.019823 -0.143514 -0.98945
-0.0196608 -0.139068 -0.990088
-0.0196608 -0.139068 -0.990088
-0.019823 -0.143514 -0.98945
0.0923058 -0.178884 -0.979531
0.0923058 -0.178884 -0.979531
0.103817 -0.191787 -0.97593
-0.0196608 -0.139068 -0.990088
-0.0348148 -0.139113 -0.989664
0.0909917 -0.192102 -0.977147
0.0923058 -0.178884 -0.979531
0.0923058 -0.178884 -0.979531
-0.019823 -0.143514 -0.98945
-0.0348148 -0.139113 -0.989664
0.111569 -0.174798 -0.978263
0.100341 -0.188718 -0.976892
0.0923058 -0.178884 -0.979531
0.0923058 -0.178884 -0.979531
0.0909917 -0.192102 -0.977147
0.111569 -0.174798 -0.978263
0.104494 -0.17505 -0.978999
0.103817 -0.191787 -0.97593
0.0923058 -0.178884 -0.979531
0.0923058 -0.178884 -0.979531
0.100341 -0.188718 -0.976892
0.104494 -0.17505 -0.978999
0.104494 -0.17505 -0.978999
0.100341 -0.188718 -0.976892
0.182907 -0.134182 -0.97393
0.182907 -0.134182 -0.97393
0.183061 -0.127796 -0.97476
0.104494 -0.17505 -0.978999
0.111569 -0.174798 -0.978263
0.208318 -0.126621 -0.96983
0.182907 -0.134182 -0.97393
0.182907 -0.134182 -0.97393
0.100341 -0.188718 -0.976892
0.111569 -0.174798 -0.978263
0.498107 0.00724452 -0.867085
0.412466 -0.0823218 -0.907246
0.182907 -0.134182 -0.97393
0.182907 -0.134182 -0.97393
0.208318 -0.126621 -0.96983
0.498107 0.00724452 -0.867085
0.354965 -0.187878 -0.915807
0.183061 -0.127796 -0.97476
0.182907 -0.134182 -0.97393
0.182907 -0.134182 -0.97393
0.412466 -0.0823218 -0.907246
0.354965 -0.187878 -0.915807
0.686946 -0.0507023 -0.724937
0.58489 -0.160134 -0.795149
0.614749 -0.0658379 -0.78597
0.614749 -0.0658379 -0.78597
0.697077 0.0351126 -0.716136
0.686946 -0.0507023 -0.724937
0.354965 -0.187878 -0.915807
0.412466 -0.0823218 -0.907246
0.614749 -0.0658379 -0.78597
0.614749 -0.0658379 -0.78597
0.58489 -0.160134 -0.795149
0.354965 -0.187878 -0.915807
0.498107 0.00724452 -0.867085
0.697077 0.0351126 -0.716136
0.614749 -0.0658379 -0.78597
0.614749 -0.0658379 -0.78597
0.412466 -0.0823218 -0.907246
0.498107 0.00724452 -0.867085
-0.575576 -0.248466 0.779087
-0.229827 -0.443584 0.866264
-0.0151057 -0.156522 0.987559
-0.0151057 -0.156522 0.987559
-0.413977 -0.00146512 0.910286
-0.575576 -0.248466 0.779087
0.272617 -0.575156 0.771281
0.46576 -0.299761 0.832593
-0.0151057 -0.156522 0.987559
-0.0151057 -0.156522 0.987559
-0.229827 -0.443584 0.866264
0.272617 -0.575156 0.771281
0.57767 -0.0901522 0.811277
0.104165 0.101752 0.989341
-0.0151057 -0.156522 0.987559
-0.0151057 -0.156522 0.987559
0.46576 -0.299761 0.832593
0.57767 -0.0901522 0.811277
-0.397203 0.273906 0.875902
-0.413977 -0.00146512 0.910286
-0.0151057 -0.156522 0.987559
-0.0151057 -0.156522 0.987559
0.104165 0.101752 0.989341
-0.397203 0.273906 0.875902
-0.397203 0.273906 0.875902
0.104165 0.101752 0.989341
0.108142 0.377077 0.919847
0.108142 0.377077 0.919847
-0.37414 0.45981 0.805354
-0.397203 0.273906 0.875902
0.57767 -0.0901522 0.811277
0.621401 0.145068 0.769945
0.108142 0.377077 0.919847
0.108142 0.377077 0.919847
0.104165 0.101752 0.989341
0.57767 -0.0901522 0.811277
0.593752 0.398329 0.699136
0.112052 0.610304 0.784203
0.108142 0.377077 0.919847
0.108142 0.377077 0.919847
0.621401 0.145068 0.769945
0.593752 0.398329 0.699136
-0.285226 0.6268 0.725099
-0.37414 0.45981 0.805354
0.108142 0.377077 0.919847
0.108142 0.377077 0.919847
0.112052 0.610304 0.784203
-0.285226 0.6268 0.725099
-0.397203 0.273906 0.875902
-0.67173 0.333272 0.661596
-0.667729 0.168113 0.725173
-0.667729 0.168113 0.725173
-0.413977 -0.00146512 0.910286
-0.397203 0.273906 0.875902
-0.769187 0.241948 0.59145
-0.790761 0.032018 0.611287
-0.667729 0.168113 0.725173
-0.667729 0.168113 0.725173
-0.67173 0.333272 0.661596
-0.769187 0.241948 0.59145
-0.575576 -0.248466 0.779087
-0.413977 -0.00146512 0.910286
-0.667729 0.168113 0.725173
-0.667729 0.168113 0.725173
-0.790761 0.032018 0.611287
-0.575576 -0.248466 0.779087
-0.769187 0.241948 0.59145
-0.67173 0.333272 0.661596
-0.613847 0.421913 0.667219
-0.613847 0.421913 0.667219
-0.723145 0.374967 0.580053
-0.769187 0.241948 0.59145
-0.397203 0.273906 0.875902
-0.37414 0.45981 0.805354
-0.613847 0.421913 0.667219
-0.613847 0.421913 0.667219
-0.67173 0.333272 0.661596
-0.397203 0.273906 0.875902
-0.285226 0.6268 0.725099
-0.530935 0.57214 0.625111
-0.613847 0.421913 0.667219
-0.613847 0.421913 0.667219
-0.37414 0.45981 0.805354
-0.285226 0.6268 0.725099
-0.697184 0.516171 0.497496
-0.723145 0.374967 0.580053
-0.613847 0.421913 0.667219
-0.613847 0.421913 0.667219
-0.530935 0.57214 0.625111
-0.697184 0.516171 0.497496
0.698508 -0.621554 -0.354623
0.815563 -0.505948 -0.280846
0.934119 -0.33429 -0.125185
0.934119 -0.33429 -0.125185
0.83302 -0.535613 -0.13855
0.698508 -0.621554 -0.354623
0.875454 -0.456213 -0.15953
0.968512 -0.245317 -0.0424662
0.934119 -0.33429 -0.125185
0.934119 -0.33429 -0.125185
0.815563 -0.505948 -0.280846
0.875454 -0.456213 -0.15953
0.98919 -0.114547 0.0915584
0.972454 -0.213061 0.0945426
0.934119 -0.33429 -0.125185
0.934119 -0.33429 -0.125185
0.968512 -0.245317 -0.0424662
0.98919 -0.114547 0.0915584
0.817728 -0.506584 0.273302
0.83302 -0.535613 -0.13855
0.934119 -0.33429 -0.125185
0.934119 -0.33429 -0.125185
0.972454 -0.213061 0.0945426
0.817728 -0.506584 0.273302
0.817858 -0.0332634 -0.574458
0.153548 0.830403 -0.535588
0.509652 0.740252 -0.438499
0.509652 0.740252 -0.438499
0.769341 -0.442898 -0.460387
0.817858 -0.0332634 -0.574458
-0.259756 0.965198 -0.0303149
0.0710075 0.990725 0.115851
0.509652 0.740252 -0.438499
0.509652 0.740252 -0.438499
0.153548 0.830403 -0.535588
-0.259756 0.965198 -0.0303149
0.93169 0.317354 -0.176749
0.769341 -0.442898 -0.460387
0.509652 0.740252 -0.438499
0.509652 0.740252 -0.438499
0.0710075 0.990725 0.115851
0.93169 0.317354 -0.176749
0.817728 -0.506584 0.273302
0.754155 -0.458389 0.470244
0.755473 -0.655099 -0.0102591
0.755473 -0.655099 -0.0102591
0.83302 -0.535613 -0.13855
0.817728 -0.506584 0.273302
0.785598 -0.48501 0.384189
0.734834 -0.677825 0.0239072
0.755473 -0.655099 -0.0102591
0.755473 -0.655099 -0.0102591
0.754155 -0.458389 0.470244
0.785598 -0.48501 0.384189
0.623373 -0.734962 -0.266903
0.628575 -0.69565 -0.3478
0.755473 -0.655099 -0.0102591
0.755473 -0.655099 -0.0102591
0.734834 -0.677825 0.0239072
0.623373 -0.734962 -0.266903
0.698508 -0.621554 -0.354623
0.83302 -0.535613 -0.13855
0.755473 -0.655099 -0.0102591
0.755473 -0.655099 -0.0102591
0.628575 -0.69565 -0.3478
0.698508 -0.621554 -0.354623
0.98919 -0.114547 0.0915584
0.971193 -0.150504 0.18475
0.919365 -0.346993 0.185373
0.919365 -0.346993 0.185373
0.972454 -0.213061 0.0945426
0.98919 -0.114547 0.0915584
0.924563 -0.30878 0.223246
0.824929 -0.553628 0.113964
0.919365 -0.346993 0.185373
0.919365 -0.346993 0.185373
0.971193 -0.150504 0.18475
0.924563 -0.30878 0.223246
0.714176 -0.69772 0.0560308
0.7517 -0.618571 0.228729
0.919365 -0.346993 0.185373
0.919365 -0.346993 0.185373
0.824929 -0.553628 0.113964
0.714176 -0.69772 0.0560308
0.817728 -0.506584 0.273302
0.972454 -0.213061 0.0945426
0.919365 -0.346993 0.185373
0.919365 -0.346993 0.185373
0.7517 -0.618571 0.228729
0.817728 -0.506584 0.273302
0.924563 -0.30878 0.223246
0.858875 -0.45473 0.2357
0.793676 -0.602944 0.0808513
0.793676 -0.602944 0.0808513
0.824929 -0.553628 0.113964
0.924563 -0.30878 0.223246
0.838736 -0.484376 0.248799
0.807623 -0.584462 0.078423
0.793676 -0.602944 0.0808513
0.793676 -0.602944 0.0808513
0.858875 -0.45473 0.2357
0.838736 -0.484376 0.248799
0.730662 -0.680368 -0.0568505
0.703527 -0.710236 -0.0247844
0.793676 -0.602944 0.0808513
0.793676 -0.602944 0.0808513
0.807623 -0.584462 0.078423
0.730662 -0.680368 -0.0568505
0.714176 -0.69772 0.0560308
0.824929 -0.553628 0.113964
0.793676 -0.602944 0.0808513
0.793676 -0.602944 0.0808513
0.703527 -0.710236 -0.0247844
0.714176 -0.69772 0.0560308
0.93169 0.317354 -0.176749
0.540386 -0.765235 -0.349855
0.592744 -0.748274 -0.297894
0.592744 -0.748274 -0.297894
0.769341 -0.442898 -0.460387
0.93169 0.317354 -0.176749
0.505535 -0.797535 -0.329199
0.61617 -0.747257 -0.248881
0.592744 -0.748274 -0.297894
0.592744 -0.748274 -0.297894
0.540386 -0.765235 -0.349855
0.505535 -0.797535 -0.329199
0.876241 -0.476157 0.0739955
0.769131 -0.623321 -0.141096
0.592744 -0.748274 -0.297894
0.592744 -0.748274 -0.297894
0.61617 -0.747257 -0.248881
0.876241 -0.476157 0.0739955
0.817858 -0.0332634 -0.574458
0.769341 -0.442898 -0.460387
0.592744 -0.748274 -0.297894
0.592744 -0.748274 -0.297894
0.769131 -0.623321 -0.141096
0.817858 -0.0332634 -0.574458
0.505535 -0.797535 -0.329199
0.556154 -0.787434 -0.265783
0.693918 -0.710738 -0.11545
0.693918 -0.710738 -0.11545
0.61617 -0.747257 -0.248881
0.505535 -0.797535 -0.329199
0.623373 -0.734962 -0.266903
0.734834 -0.677825 0.0239072
0.693918 -0.710738 -0.11545
0.693918 -0.710738 -0.11545
0.556154 -0.787434 -0.265783
0.623373 -0.734962 -0.266903
0.785598 -0.48501 0.384189
0.826365 -0.50675 0.245613
0.693918 -0.710738 -0.11545
0.693918 -0.710738 -0.11545
0.734834 -0.677825 0.0239072
0.785598 -0.48501 0.384189
0.876241 -0.476157 0.0739955
0.61617 -0.747257 -0.248881
0.693918 -0.710738 -0.11545
0.693918 -0.710738 -0.11545
0.826365 -0.50675 0.245613
0.876241 -0.476157 0.0739955
-0.404945 0.21215 -0.889389
-0.451912 0.107763 -0.88553
-0.914948 0.397009 -0.0724781
-0.914948 0.397009 -0.0724781
-0.943035 0.254625 0.214129
-0.404945 0.21215 -0.889389
-0.553187 -0.111953 -0.8255
-0.969538 0.153528 -0.190852
-0.914948 0.397009 -0.0724781
-0.914948 0.397009 -0.0724781
-0.451912 0.107763 -0.88553
-0.553187 -0.111953 -0.8255
-0.635814 0.491623 0.59502
-0.388469 0.456875 0.800223
-0.914948 0.397009 -0.0724781
-0.914948 0.397009 -0.0724781
-0.969538 0.153528 -0.190852
-0.635814 0.491623 0.59502
-0.232367 0.372835 0.898332
-0.943035 0.254625 0.214129
-0.914948 0.397009 -0.0724781
-0.914948 0.397009 -0.0724781
-0.388469 0.456875 0.800223
-0.232367 0.372835 0.898332
0.840755 -0.432499 -0.325693
0.857664 -0.407715 -0.313338
0.881485 -0.431418 -0.191997
0.881485 -0.431418 -0.191997
0.880438 -0.437671 -0.182409
0.840755 -0.432499 -0.325693
0.823089 -0.500404 -0.268554
0.838578 -0.508163 -0.196359
0.881485 -0.431418 -0.191997
0.881485 -0.431418 -0.191997
0.857664 -0.407715 -0.313338
0.823089 -0.500404 -0.268554
0.836356 -0.516123 -0.184732
0.874914 -0.450328 -0.17813
0.881485 -0.431418 -0.191997
0.881485 -0.431418 -0.191997
0.838578 -0.508163 -0.196359
0.836356 -0.516123 -0.184732
0.855568 -0.491317 -0.16313
0.880438 -0.437671 -0.182409
0.881485 -0.431418 -0.191997
0.881485 -0.431418 -0.191997
0.874914 -0.450328 -0.17813
0.855568 -0.491317 -0.16313
0.855568 -0.491317 -0.16313
0.816578 -0.562086 -0.131378
0.844361 -0.513079 -0.154287
0.844361 -0.513079 -0.154287
0.880438 -0.437671 -0.182409
0.855568 -0.491317 -0.16313
0.797844 -0.594858 -0.0979247
0.828465 -0.548039 -0.115324
0.844361 -0.513079 -0.154287
0.844361 -0.513079 -0.154287
0.816578 -0.562086 -0.131378
0.797844 -0.594858 -0.0979247
0.798566 -0.546254 -0.252781
0.816107 -0.490867 -0.30499
0.844361 -0.513079 -0.154287
0.844361 -0.513079 -0.154287
0.828465 -0.548039 -0.115324
0.798566 -0.546254 -0.252781
0.840755 -0.432499 -0.325693
0.880438 -0.437671 -0.182409
0.844361 -0.513079 -0.154287
0.844361 -0.513079 -0.154287
0.816107 -0.490867 -0.30499
0.840755 -0.432499 -0.325693
0.734076 -0.62177 -0.273012
0.780986 -0.519739 -0.346312
0.764133 -0.571134 -0.299845
0.764133 -0.571134 -0.299845
0.710496 -0.665037 -0.230048
0.734076 -0.62177 -0.273012
0.876789 -0.229999 -0.422305
0.889199 -0.261139 -0.375676
0.764133 -0.571134 -0.299845
0.764133 -0.571134 -0.299845
0.780986 -0.519739 -0.346312
0.876789 -0.229999 -0.422305
0.923615 -0.315206 -0.218128
0.751532 -0.635286 -0.177796
0.764133 -0.571134 -0.299845
0.764133 -0.571134 -0.299845
0.889199 -0.261139 -0.375676
0.923615 -0.315206 -0.218128
0.705535 -0.685917 -0.178152
0.710496 -0.665037 -0.230048
0.764133 -0.571134 -0.299845
0.764133 -0.571134 -0.299845
0.751532 -0.635286 -0.177796
0.705535 -0.685917 -0.178152
0.411272 -0.714481 0.566014
0.447158 -0.884973 0.129895
0.20216 -0.923581 -0.325775
0.20216 -0.923581 -0.325775
-0.228005 -0.950776 -0.209856
0.411272 -0.714481 0.566014
0.538285 -0.842381 0.0253703
0.348536 -0.890313 -0.293029
0.20216 -0.923581 -0.325775
0.20216 -0.923581 -0.325775
0.447158 -0.884973 0.129895
0.538285 -0.842381 0.0253703
0.518613 -0.767495 -0.376818
0.235851 -0.699762 -0.67432
0.20216 -0.923581 -0.325775
0.20216 -0.923581 -0.325775
0.348536 -0.890313 -0.293029
0.518613 -0.767495 -0.376818
-0.0520205 -0.446061 -0.893489
-0.228005 -0.950776 -0.209856
0.20216 -0.923581 -0.325775
0.20216 -0.923581 -0.325775
0.235851 -0.699762 -0.67432
-0.0520205 -0.446061 -0.893489
0.710609 -0.697272 -0.0940539
0.767217 -0.618437 -0.17004
0.797167 -0.594465 -0.105528
0.797167 -0.594465 -0.105528
0.732558 -0.67181 -0.109683
0.710609 -0.697272 -0.0940539
0.798566 -0.546254 -0.252781
0.828465 -0.548039 -0.115324
0.797167 -0.594465 -0.105528
0.797167 -0.594465 -0.105528
0.767217 -0.618437 -0.17004
0.798566 -0.546254 -0.252781
0.797844 -0.594858 -0.0979247
0.817393 -0.571868 -0.0695347
0.797167 -0.594465 -0.105528
0.797167 -0.594465 -0.105528
0.828465 -0.548039 -0.115324
0.797844 -0.594858 -0.0979247
0.780748 -0.616785 -0.100038
0.732558 -0.67181 -0.109683
0.797167 -0.594465 -0.105528
0.797167 -0.594465 -0.105528
0.817393 -0.571868 -0.0695347
0.780748 -0.616785 -0.100038
0.134038 -0.133353 0.981963
0.266682 -0.451174 0.851659
-0.206224 -0.974514 -0.0882791
-0.206224 -0.974514 -0.0882791
-0.96673 -0.156532 0.202313
0.134038 -0.133353 0.981963
0.411272 -0.714481 0.566014
-0.228005 -0.950776 -0.209856
-0.206224 -0.974514 -0.0882791
-0.206224 -0.974514 -0.0882791
0.266682 -0.451174 0.851659
0.411272 -0.714481 0.566014
-0.0520205 -0.446061 -0.893489
-0.141884 -0.231092 -0.962531
-0.206224 -0.974514 -0.0882791
-0.206224 -0.974514 -0.0882791
-0.228005 -0.950776 -0.209856
-0.0520205 -0.446061 -0.893489
-0.225734 -0.0883493 -0.970174
-0.96673 -0.156532 0.202313
-0.206224 -0.974514 -0.0882791
-0.206224 -0.974514 -0.0882791
-0.141884 -0.231092 -0.962531
-0.225734 -0.0883493 -0.970174
-0.225734 -0.0883493 -0.970174
-0.325338 0.109055 -0.939288
-0.763353 0.617174 0.190758
-0.763353 0.617174 0.190758
-0.96673 -0.156532 0.202313
-0.225734 -0.0883493 -0.970174
-0.394838 0.259189 -0.881433
-0.589327 0.784113 0.194578
-0.763353 0.617174 0.190758
-0.763353 0.617174 0.190758
-0.325338 0.109055 -0.939288
-0.394838 0.259189 -0.881433
-0.0438329 0.268073 0.962401
0.00912882 0.14091 0.98998
-0.763353 0.617174 0.190758
-0.763353 0.617174 0.190758
-0.589327 0.784113 0.194578
-0.0438329 0.268073 0.962401
0.134038 -0.133353 0.981963
-0.96673 -0.156532 0.202313
-0.763353 0.617174 0.190758
-0.763353 0.617174 0.190758
0.00912882 0.14091 0.98998
0.134038 -0.133353 0.981963
0.538285 -0.842381 0.0253703
0.613625 -0.789542 -0.00934027
0.624028 -0.761156 -0.176721
0.624028 -0.761156 -0.176721
0.348536 -0.890313 -0.293029
0.538285 -0.842381 0.0253703
0.710609 -0.697272 -0.0940539
0.732558 -0.67181 -0.109683
0.624028 -0.761156 -0.176721
0.624028 -0.761156 -0.176721
0.613625 -0.789542 -0.00934027
0.710609 -0.697272 -0.0940539
0.780748 -0.616785 -0.100038
0.752969 -0.642912 -0.140363
0.624028 -0.761156 -0.176721
0.624028 -0.761156 -0.176721
0.732558 -0.67181 -0.109683
0.780748 -0.616785 -0.100038
0.518613 -0.767495 -0.376818
0.348536 -0.890313 -0.293029
0.624028 -0.761156 -0.176721
0.624028 -0.761156 -0.176721
0.752969 -0.642912 -0.140363
0.518613 -0.767495 -0.376818
0.624214 -0.750701 -0.216344
0.699351 -0.703676 -0.12549
0.67397 -0.738333 0.0250729
0.67397 -0.738333 0.0250729
0.631386 -0.77133 -0.0800058
0.624214 -0.750701 -0.216344
0.710609 -0.697272 -0.0940539
0.613625 -0.789542 -0.00934027
0.67397 -0.738333 0.0250729
0.67397 -0.738333 0.0250729
0.699351 -0.703676 -0.12549
0.710609 -0.697272 -0.0940539
0.538285 -0.842381 0.0253703
0.648207 -0.747821 0.143501
0.67397 -0.738333 0.0250729
0.67397 -0.738333 0.0250729
0.613625 -0.789542 -0.00934027
0.538285 -0.842381 0.0253703
0.671601 -0.739838 0.0399048
0.631386 -0.77133 -0.0800058
0.67397 -0.738333 0.0250729
0.67397 -0.738333 0.0250729
0.648207 -0.747821 0.143501
0.671601 -0.739838 0.0399048
0.671601 -0.739838 0.0399048
0.570941 -0.805147 -0.160514
0.492903 -0.835683 -0.242241
0.492903 -0.835683 -0.242241
0.631386 -0.77133 -0.0800058
0.671601 -0.739838 0.0399048
0.365552 -0.827227 -0.426694
0.27178 -0.890416 -0.365097
0.492903 -0.835683 -0.242241
0.492903 -0.835683 -0.242241
0.570941 -0.805147 -0.160514
0.365552 -0.827227 -0.426694
0.306576 -0.922894 -0.232976
0.4598 -0.846331 -0.268901
0.492903 -0.835683 -0.242241
0.492903 -0.835683 -0.242241
0.27178 -0.890416 -0.365097
0.306576 -0.922894 -0.232976
0.624214 -0.750701 -0.216344
0.631386 -0.77133 -0.0800058
0.492903 -0.835683 -0.242241
0.492903 -0.835683 -0.242241
0.4598 -0.846331 -0.268901
0.624214 -0.750701 -0.216344
0.0817256 -0.68004 -0.728606
0.0498321 -0.610564 -0.790397
0.0653495 -0.802453 -0.593126
0.0653495 -0.802453 -0.593126
0.0655309 -0.82948 -0.554678
0.0817256 -0.68004 -0.728606
4.43108e-07 -0.612033 -0.790833
-4.12783e-07 -0.796873 -0.604147
0.0653495 -0.802453 -0.593126
0.0653495 -0.802453 -0.593126
0.0498321 -0.610564 -0.790397
4.43108e-07 -0.612033 -0.790833
3.18201e-07 -0.935317 -0.35381
0.0788946 -0.936198 -0.342503
0.0653495 -0.802453 -0.593126
0.0653495 -0.802453 -0.593126
-4.12783e-07 -0.796873 -0.604147
3.18201e-07 -0.935317 -0.35381
0.0947712 -0.954171 -0.283858
0.0655309 -0.82948 -0.554678
0.0653495 -0.802453 -0.593126
0.0653495 -0.802453 -0.593126
0.0788946 -0.936198 -0.342503
0.0947712 -0.954171 -0.283858
0.502891 -0.778628 -0.375286
0.440744 -0.85822 -0.263065
0.51716 -0.826763 -0.22138
0.51716 -0.826763 -0.22138
0.535949 -0.835452 -0.121566
0.502891 -0.778628 -0.375286
0.41899 -0.893113 -0.163695
0.51266 -0.84633 -0.144589
0.51716 -0.826763 -0.22138
0.51716 -0.826763 -0.22138
0.440744 -0.85822 -0.263065
0.41899 -0.893113 -0.163695
0.569901 -0.814947 -0.105232
0.58218 -0.792286 -0.18262
0.51716 -0.826763 -0.22138
0.51716 -0.826763 -0.22138
0.51266 -0.84633 -0.144589
0.569901 -0.814947 -0.105232
0.591194 -0.804202 -0.0612222
0.535949 -0.835452 -0.121566
0.51716 -0.826763 -0.22138
0.51716 -0.826763 -0.22138
0.58218 -0.792286 -0.18262
0.591194 -0.804202 -0.0612222
0.543228 -0.829327 0.130847
0.521217 -0.853344 -0.0116865
0.579141 -0.814713 -0.0289437
0.579141 -0.814713 -0.0289437
0.56881 -0.800111 0.190464
0.543228 -0.829327 0.130847
0.543549 -0.838874 0.0290742
0.584258 -0.811198 0.0245098
0.579141 -0.814713 -0.0289437
0.579141 -0.814713 -0.0289437
0.521217 -0.853344 -0.0116865
0.543549 -0.838874 0.0290742
0.290158 -0.956677 -0.024017
0.32634 -0.938921 -0.109221
0.579141 -0.814713 -0.0289437
0.579141 -0.814713 -0.0289437
0.584258 -0.811198 0.0245098
0.290158 -0.956677 -0.024017
0.341666 -0.920892 0.187677
0.56881 -0.800111 0.190464
0.579141 -0.814713 -0.0289437
0.579141 -0.814713 -0.0289437
0.32634 -0.938921 -0.109221
0.341666 -0.920892 0.187677
0.341666 -0.920892 0.187677
0.290822 -0.765163 0.57441
0.53903 -0.651542 0.533797
0.53903 -0.651542 0.533797
0.56881 -0.800111 0.190464
0.341666 -0.920892 0.187677
0.22411 -0.618146 0.753439
0.488923 -0.487078 0.723678
0.53903 -0.651542 0.533797
0.53903 -0.651542 0.533797
0.290822 -0.765163 0.57441
0.22411 -0.618146 0.753439
0.626458 -0.605456 0.49089
0.598682 -0.666014 0.444977
0.53903 -0.651542 0.533797
0.53903 -0.651542 0.533797
0.488923 -0.487078 0.723678
0.626458 -0.605456 0.49089
0.543228 -0.829327 0.130847
0.56881 -0.800111 0.190464
0.53903 -0.651542 0.533797
0.53903 -0.651542 0.533797
0.598682 -0.666014 0.444977
0.543228 -0.829327 0.130847
0.3161 -0.936409 0.152379
0.254325 -0.946213 0.199997
0.537831 -0.826656 0.165465
0.537831 -0.826656 0.165465
0.502797 -0.845281 0.180815
0.3161 -0.936409 0.152379
0.290158 -0.956677 -0.024017
0.584258 -0.811198 0.0245098
0.537831 -0.826656 0.165465
0.537831 -0.826656 0.165465
0.254325 -0.946213 0.199997
0.290158 -0.956677 -0.024017
0.543549 -0.838874 0.0290742
0.550887 -0.830716 0.0802181
0.537831 -0.826656 0.165465
0.537831 -0.826656 0.165465
0.584258 -0.811198 0.0245098
0.543549 -0.838874 0.0290742
0.542423 -0.829082 0.13565
0.502797 -0.845281 0.180815
0.537831 -0.826656 0.165465
0.537831 -0.826656 0.165465
0.550887 -0.830716 0.0802181
0.542423 -0.829082 0.13565
0.187604 -0.488345 -0.852246
0.500992 -0.758285 -0.417147
0.417324 -0.76824 -0.485436
0.417324 -0.76824 -0.485436
0.15393 -0.512602 -0.844716
0.187604 -0.488345 -0.852246
0.470842 -0.786015 -0.40061
0.502259 -0.786534 -0.359304
0.417324 -0.76824 -0.485436
0.417324 -0.76824 -0.485436
0.500992 -0.758285 -0.417147
0.470842 -0.786015 -0.40061
0.400615 -0.818187 -0.412405
0.374661 -0.743909 -0.553378
0.417324 -0.76824 -0.485436
0.417324 -0.76824 -0.485436
0.502259 -0.786534 -0.359304
0.400615 -0.818187 -0.412405
0.229454 -0.448545 -0.863804
0.15393 -0.512602 -0.844716
0.417324 -0.76824 -0.485436
0.417324 -0.76824 -0.485436
0.374661 -0.743909 -0.553378
0.229454 -0.448545 -0.863804
0.229454 -0.448545 -0.863804
0.00580287 -0.00732242 -0.999956
-0.131956 -0.0346749 -0.990649
-0.131956 -0.0346749 -0.990649
0.15393 -0.512602 -0.844716
0.229454 -0.448545 -0.863804
-0.0729817 0.151032 -0.985831
-0.199346 0.128052 -0.971527
-0.131956 -0.0346749 -0.990649
-0.131956 -0.0346749 -0.990649
0.00580287 -0.00732242 -0.999956
-0.0729817 0.151032 -0.985831
-0.31224 0.111373 -0.943452
-0.182156 -0.0568116 -0.981627
-0.131956 -0.0346749 -0.990649
-0.131956 -0.0346749 -0.990649
-0.199346 0.128052 -0.971527
-0.31224 0.111373 -0.943452
0.187604 -0.488345 -0.852246
0.15393 -0.512602 -0.844716
-0.131956 -0.0346749 -0.990649
-0.131956 -0.0346749 -0.990649
-0.182156 -0.0568116 -0.981627
0.187604 -0.488345 -0.852246
0.504801 -0.859818 0.0767328
0.436197 -0.890983 0.126023
0.387456 -0.917278 0.0920854
0.387456 -0.917278 0.0920854
0.423481 -0.893672 0.14837
0.504801 -0.859818 0.0767328
0.426873 -0.445798 -0.786793
0.490053 -0.712581 -0.502072
0.387456 -0.917278 0.0920854
0.387456 -0.917278 0.0920854
0.436197 -0.890983 0.126023
0.426873 -0.445798 -0.786793
0.0226969 -0.576415 -0.816842
0.0168262 -0.9998 0.0108329
0.387456 -0.917278 0.0920854
0.387456 -0.917278 0.0920854
0.490053 -0.712581 -0.502072
0.0226969 -0.576415 -0.816842
0.132845 -0.938802 0.317809
0.423481 -0.893672 0.14837
0.387456 -0.917278 0.0920854
0.387456 -0.917278 0.0920854
0.0168262 -0.9998 0.0108329
0.132845 -0.938802 0.317809
0.631225 -0.756964 -0.168997
0.560915 -0.82415 -0.078434
0.516361 -0.856364 -0.00360031
0.516361 -0.856364 -0.00360031
0.617995 -0.779847 -0.0996021
0.631225 -0.756964 -0.168997
0.504801 -0.859818 0.0767328
0.423481 -0.893672 0.14837
0.516361 -0.856364 -0.00360031
0.516361 -0.856364 -0.00360031
0.560915 -0.82415 -0.078434
0.504801 -0.859818 0.0767328
0.132845 -0.938802 0.317809
0.245686 -0.953574 0.174168
0.516361 -0.856364 -0.00360031
0.516361 -0.856364 -0.00360031
0.423481 -0.893672 0.14837
0.132845 -0.938802 0.317809
0.394226 -0.91643 0.0688589
0.617995 -0.779847 -0.0996021
0.516361 -0.856364 -0.00360031
0.516361 -0.856364 -0.00360031
0.245686 -0.953574 0.174168
0.394226 -0.91643 0.0688589
0.755761 -0.648669 -0.0897435
0.699915 -0.692256 -0.175786
0.703657 -0.706369 -0.0768699
0.703657 -0.706369 -0.0768699
0.767265 -0.641172 -0.0142365
0.755761 -0.648669 -0.0897435
0.631225 -0.756964 -0.168997
0.617995 -0.779847 -0.0996021
0.703657 -0.706369 -0.0768699
0.703657 -0.706369 -0.0768699
0.699915 -0.692256 -0.175786
0.631225 -0.756964 -0.168997
0.394226 -0.91643 0.0688589
0.50868 -0.859876 0.0431094
0.703657 -0.706369 -0.0768699
0.703657 -0.706369 -0.0768699
0.617995 -0.779847 -0.0996021
0.394226 -0.91643 0.0688589
0.533418 -0.845085 0.0360102
0.767265 -0.641172 -0.0142365
0.703657 -0.706369 -0.0768699
0.703657 -0.706369 -0.0768699
0.50868 -0.859876 0.0431094
0.533418 -0.845085 0.0360102
0.737633 -0.567861 -0.365283
0.807639 -0.577312 -0.120124
0.797275 -0.592872 -0.113378
0.797275 -0.592872 -0.113378
0.751792 -0.44642 -0.485302
0.737633 -0.567861 -0.365283
0.755761 -0.648669 -0.0897435
0.767265 -0.641172 -0.0142365
0.797275 -0.592872 -0.113378
0.797275 -0.592872 -0.113378
0.807639 -0.577312 -0.120124
0.755761 -0.648669 -0.0897435
0.533418 -0.845085 0.0360102
0.557208 -0.826197 -0.0831719
0.797275 -0.592872 -0.113378
0.797275 -0.592872 -0.113378
0.767265 -0.641172 -0.0142365
0.533418 -0.845085 0.0360102
0.563448 -0.661556 -0.494844
0.751792 -0.44642 -0.485302
0.797275 -0.592872 -0.113378
0.797275 -0.592872 -0.113378
0.557208 -0.826197 -0.0831719
0.563448 -0.661556 -0.494844
0.532397 -0.119405 -0.838031
0.791792 -0.192122 -0.579789
0.692218 0.100938 -0.714595
0.692218 0.100938 -0.714595
0.487844 0.0241013 -0.872598
0.532397 -0.119405 -0.838031
0.955784 -0.258204 -0.140738
0.83756 0.420712 -0.348559
0.692218 0.100938 -0.714595
0.692218 0.100938 -0.714595
0.791792 -0.192122 -0.579789
0.955784 -0.258204 -0.140738
0.419426 0.460821 -0.782129
0.677912 0.0427113 -0.733901
0.692218 0.100938 -0.714595
0.692218 0.100938 -0.714595
0.83756 0.420712 -0.348559
0.419426 0.460821 -0.782129
0.543212 -0.142089 -0.827485
0.487844 0.0241013 -0.872598
0.692218 0.100938 -0.714595
0.692218 0.100938 -0.714595
0.677912 0.0427113 -0.733901
0.543212 -0.142089 -0.827485
0.793368 -0.48022 0.374107
0.828608 -0.478067 0.29131
0.771026 -0.579843 0.263252
0.771026 -0.579843 0.263252
0.703085 -0.596652 0.386882
0.793368 -0.48022 0.374107
0.857867 -0.434728 0.274001
0.809621 -0.523028 0.266374
0.771026 -0.579843 0.263252
0.771026 -0.579843 0.263252
0.828608 -0.478067 0.29131
0.857867 -0.434728 0.274001
0.5883 -0.729274 0.349375
0.577612 -0.761392 0.294357
0.771026 -0.579843 0.263252
0.771026 -0.579843 0.263252
0.809621 -0.523028 0.266374
0.5883 -0.729274 0.349375
0.524127 -0.740258 0.42108
0.703085 -0.596652 0.386882
0.771026 -0.579843 0.263252
0.771026 -0.579843 0.263252
0.577612 -0.761392 0.294357
0.524127 -0.740258 0.42108
0.385195 -0.643955 0.66102
0.405847 -0.653966 0.638448
0.685861 -0.485153 0.542422
0.685861 -0.485153 0.542422
0.626138 -0.501527 0.59701
0.385195 -0.643955 0.66102
0.508985 -0.719851 0.471962
0.7914 -0.480342 0.378098
0.685861 -0.485153 0.542422
0.685861 -0.485153 0.542422
0.405847 -0.653966 0.638448
0.508985 -0.719851 0.471962
0.756443 -0.472405 0.452358
0.763536 -0.43729 0.475174
0.685861 -0.485153 0.542422
0.685861 -0.485153 0.542422
0.7914 -0.480342 0.378098
0.756443 -0.472405 0.452358
0.723126 -0.427843 0.542254
0.626138 -0.501527 0.59701
0.685861 -0.485153 0.542422
0.685861 -0.485153 0.542422
0.763536 -0.43729 0.475174
0.723126 -0.427843 0.542254
0.832494 -0.548279 0.0796522
0.809261 -0.520096 0.273124
0.852473 -0.493777 0.171678
0.852473 -0.493777 0.171678
0.869869 -0.49199 -0.0357005
0.832494 -0.548279 0.0796522
0.756443 -0.472405 0.452358
0.7914 -0.480342 0.378098
0.852473 -0.493777 0.171678
0.852473 -0.493777 0.171678
0.809261 -0.520096 0.273124
0.756443 -0.472405 0.452358
0.508985 -0.719851 0.471962
0.610965 -0.76685 0.196629
0.852473 -0.493777 0.171678
0.852473 -0.493777 0.171678
0.7914 -0.480342 0.378098
0.508985 -0.719851 0.471962
0.648108 -0.761286 -0.0199794
0.869869 -0.49199 -0.0357005
0.852473 -0.493777 0.171678
0.852473 -0.493777 0.171678
0.610965 -0.76685 0.196629
0.648108 -0.761286 -0.0199794
0.646096 -0.577539 -0.499007
0.617068 -0.394634 -0.680802
0.704095 -0.141819 -0.695799
0.704095 -0.141819 -0.695799
0.785451 -0.339945 -0.517208
0.646096 -0.577539 -0.499007
0.543212 -0.142089 -0.827485
0.677912 0.0427113 -0.733901
0.704095 -0.141819 -0.695799
0.704095 -0.141819 -0.695799
0.617068 -0.394634 -0.680802
0.543212 -0.142089 -0.827485
0.419426 0.460821 -0.782129
0.576277 -0.164834 -0.800459
0.704095 -0.141819 -0.695799
0.704095 -0.141819 -0.695799
0.677912 0.0427113 -0.733901
0.419426 0.460821 -0.782129
0.750258 -0.38329 -0.538704
0.785451 -0.339945 -0.517208
0.704095 -0.141819 -0.695799
0.704095 -0.141819 -0.695799
0.576277 -0.164834 -0.800459
0.750258 -0.38329 -0.538704
0.631289 -0.520507 -0.574932
0.709265 -0.458183 -0.535734
0.733588 -0.453583 -0.506075
0.733588 -0.453583 -0.506075
0.568671 -0.341253 -0.748438
0.631289 -0.520507 -0.574932
0.823609 -0.526596 -0.210629
0.808439 -0.570912 -0.143125
0.733588 -0.453583 -0.506075
0.733588 -0.453583 -0.506075
0.709265 -0.458183 -0.535734
0.823609 -0.526596 -0.210629
0.955784 -0.258204 -0.140738
0.791792 -0.192122 -0.579789
0.733588 -0.453583 -0.506075
0.733588 -0.453583 -0.506075
0.808439 -0.570912 -0.143125
0.955784 -0.258204 -0.140738
0.532397 -0.119405 -0.838031
0.568671 -0.341253 -0.748438
0.733588 -0.453583 -0.506075
0.733588 -0.453583 -0.506075
0.791792 -0.192122 -0.579789
0.532397 -0.119405 -0.838031
0.995425 -0.0911257 0.0287206
0.906681 -0.351968 0.232484
0.795729 -0.576682 -0.185076
0.795729 -0.576682 -0.185076
0.867476 -0.405655 -0.287977
0.995425 -0.0911257 0.0287206
0.775442 -0.570849 0.269852
0.728423 -0.66404 -0.168672
0.795729 -0.576682 -0.185076
0.795729 -0.576682 -0.185076
0.906681 -0.351968 0.232484
0.775442 -0.570849 0.269852
0.619695 -0.617231 -0.484772
0.607265 -0.642783 -0.466968
0.795729 -0.576682 -0.185076
0.795729 -0.576682 -0.185076
0.728423 -0.66404 -0.168672
0.619695 -0.617231 -0.484772
0.644588 -0.58219 -0.495542
0.867476 -0.405655 -0.287977
0.795729 -0.576682 -0.185076
0.795729 -0.576682 -0.185076
0.607265 -0.642783 -0.466968
0.644588 -0.58219 -0.495542
0.591194 -0.804202 -0.0612222
0.63256 -0.753461 -0.179345
0.440599 -0.825814 -0.352001
0.440599 -0.825814 -0.352001
0.560419 -0.790582 0.246801
0.591194 -0.804202 -0.0612222
0.628934 -0.594202 -0.501365
0.371905 -0.458848 -0.806935
0.440599 -0.825814 -0.352001
0.440599 -0.825814 -0.352001
0.63256 -0.753461 -0.179345
0.628934 -0.594202 -0.501365
0.20444 -0.669645 -0.713989
0.171706 -0.905124 -0.388933
0.440599 -0.825814 -0.352001
0.440599 -0.825814 -0.352001
0.371905 -0.458848 -0.806935
0.20444 -0.669645 -0.713989
0.52838 -0.847078 -0.05722
0.560419 -0.790582 0.246801
0.440599 -0.825814 -0.352001
0.440599 -0.825814 -0.352001
0.171706 -0.905124 -0.388933
0.52838 -0.847078 -0.05722
0.502891 -0.778628 -0.375286
0.535949 -0.835452 -0.121566
0.634442 -0.765246 -0.109003
0.634442 -0.765246 -0.109003
0.561608 -0.647232 -0.515448
0.502891 -0.778628 -0.375286
0.591194 -0.804202 -0.0612222
0.560419 -0.790582 0.246801
0.634442 -0.765246 -0.109003
0.634442 -0.765246 -0.109003
0.535949 -0.835452 -0.121566
0.591194 -0.804202 -0.0612222
0.52838 -0.847078 -0.05722
0.717152 -0.669409 -0.193869
0.634442 -0.765246 -0.109003
0.634442 -0.765246 -0.109003
0.560419 -0.790582 0.246801
0.52838 -0.847078 -0.05722
0.631289 -0.520507 -0.574932
0.561608 -0.647232 -0.515448
0.634442 -0.765246 -0.109003
0.634442 -0.765246 -0.109003
0.717152 -0.669409 -0.193869
0.631289 -0.520507 -0.574932
0.628934 -0.594202 -0.501365
0.683868 -0.33393 -0.648703
0.604592 -0.305512 -0.735616
0.604592 -0.305512 -0.735616
0.371905 -0.458848 -0.806935
0.628934 -0.594202 -0.501365
0.865587 -0.076262 -0.494917
0.741773 -0.208298 -0.637483
0.604592 -0.305512 -0.735616
0.604592 -0.305512 -0.735616
0.683868 -0.33393 -0.648703
0.865587 -0.076262 -0.494917
0.59155 -0.461922 -0.66083
0.458914 -0.490445 -0.740852
0.604592 -0.305512 -0.735616
0.604592 -0.305512 -0.735616
0.741773 -0.208298 -0.637483
0.59155 -0.461922 -0.66083
0.20444 -0.669645 -0.713989
0.371905 -0.458848 -0.806935
0.604592 -0.305512 -0.735616
0.604592 -0.305512 -0.735616
0.458914 -0.490445 -0.740852
0.20444 -0.669645 -0.713989
0.865587 -0.076262 -0.494917
0.96136 0.0874933 -0.261021
0.850302 -0.247258 -0.464596
0.850302 -0.247258 -0.464596
0.741773 -0.208298 -0.637483
0.865587 -0.076262 -0.494917
0.995425 -0.0911257 0.0287206
0.867476 -0.405655 -0.287977
0.850302 -0.247258 -0.464596
0.850302 -0.247258 -0.464596
0.96136 0.0874933 -0.261021
0.995425 -0.0911257 0.0287206
0.644588 -0.58219 -0.495542
0.664086 -0.496044 -0.559402
0.850302 -0.247258 -0.464596
0.850302 -0.247258 -0.464596
0.867476 -0.405655 -0.287977
0.644588 -0.58219 -0.495542
0.59155 -0.461922 -0.66083
0.741773 -0.208298 -0.637483
0.850302 -0.247258 -0.464596
0.850302 -0.247258 -0.464596
0.664086 -0.496044 -0.559402
0.59155 -0.461922 -0.66083
2.80285e-07 -0.893556 -0.448952
0.296188 -0.83584 -0.462217
0.267158 -0.942152 -0.202425
0.267158 -0.942152 -0.202425
1.2636e-06 -0.984153 -0.177322
2.80285e-07 -0.893556 -0.448952
0.646096 -0.577539 -0.499007
0.658561 -0.709642 -0.250411
0.267158 -0.942152 -0.202425
0.267158 -0.942152 -0.202425
0.296188 -0.83584 -0.462217
0.646096 -0.577539 -0.499007
0.648108 -0.761286 -0.0199794
0.229447 -0.972693 0.0349573
0.267158 -0.942152 -0.202425
0.267158 -0.942152 -0.202425
0.658561 -0.709642 -0.250411
0.648108 -0.761286 -0.0199794
1.38658e-06 -0.998442 0.0557993
1.2636e-06 -0.984153 -0.177322
0.267158 -0.942152 -0.202425
0.267158 -0.942152 -0.202425
0.229447 -0.972693 0.0349573
1.38658e-06 -0.998442 0.0557993
0.631289 -0.520507 -0.574932
0.424321 -0.471741 -0.772925
0.398327 -0.613426 -0.681941
0.398327 -0.613426 -0.681941
0.561608 -0.647232 -0.515448
0.631289 -0.520507 -0.574932
-5.36533e-07 -0.489206 -0.872168
-1.1856e-06 -0.588758 -0.808309
0.398327 -0.613426 -0.681941
0.398327 -0.613426 -0.681941
0.424321 -0.471741 -0.772925
-5.36533e-07 -0.489206 -0.872168
-1.62295e-07 -0.772471 -0.63505
0.345403 -0.738719 -0.578784
0.398327 -0.613426 -0.681941
0.398327 -0.613426 -0.681941
-1.1856e-06 -0.588758 -0.808309
-1.62295e-07 -0.772471 -0.63505
0.502891 -0.778628 -0.375286
0.561608 -0.647232 -0.515448
0.398327 -0.613426 -0.681941
0.398327 -0.613426 -0.681941
0.345403 -0.738719 -0.578784
0.502891 -0.778628 -0.375286
0.775442 -0.570849 0.269852
0.713515 -0.667149 0.21403
0.745902 -0.644104 -0.169587
0.745902 -0.644104 -0.169587
0.728423 -0.66404 -0.168672
0.775442 -0.570849 0.269852
0.832494 -0.548279 0.0796522
0.830143 -0.518554 -0.204852
0.745902 -0.644104 -0.169587
0.745902 -0.644104 -0.169587
0.713515 -0.667149 0.21403
0.832494 -0.548279 0.0796522
0.750258 -0.38329 -0.538704
0.666507 -0.531873 -0.522378
0.745902 -0.644104 -0.169587
0.745902 -0.644104 -0.169587
0.830143 -0.518554 -0.204852
0.750258 -0.38329 -0.538704
0.619695 -0.617231 -0.484772
0.728423 -0.66404 -0.168672
0.745902 -0.644104 -0.169587
0.745902 -0.644104 -0.169587
0.666507 -0.531873 -0.522378
0.619695 -0.617231 -0.484772
0.832494 -0.548279 0.0796522
0.869869 -0.49199 -0.0357005
0.857533 -0.450269 -0.248786
0.857533 -0.450269 -0.248786
0.830143 -0.518554 -0.204852
0.832494 -0.548279 0.0796522
0.648108 -0.761286 -0.0199794
0.658561 -0.709642 -0.250411
0.857533 -0.450269 -0.248786
0.857533 -0.450269 -0.248786
0.869869 -0.49199 -0.0357005
0.648108 -0.761286 -0.0199794
0.646096 -0.577539 -0.499007
0.785451 -0.339945 -0.517208
0.857533 -0.450269 -0.248786
0.857533 -0.450269 -0.248786
0.658561 -0.709642 -0.250411
0.646096 -0.577539 -0.499007
0.750258 -0.38329 -0.538704
0.830143 -0.518554 -0.204852
0.857533 -0.450269 -0.248786
0.857533 -0.450269 -0.248786
0.785451 -0.339945 -0.517208
0.750258 -0.38329 -0.538704
0.58593 -0.708016 0.394208
0.464806 -0.840963 0.277016
0.225992 -0.944337 0.239071
0.225992 -0.944337 0.239071
0.505528 -0.72495 0.467857
0.58593 -0.708016 0.394208
0.150912 -0.987728 0.0402309
-0.053511 -0.974797 -0.216579
0.225992 -0.944337 0.239071
0.225992 -0.944337 0.239071
0.464806 -0.840963 0.277016
0.150912 -0.987728 0.0402309
-0.206551 -0.974531 -0.0873309
-0.0673331 -0.958641 0.276539
0.225992 -0.944337 0.239071
0.225992 -0.944337 0.239071
-0.053511 -0.974797 -0.216579
-0.206551 -0.974531 -0.0873309
0.344668 -0.886981 0.307357
0.505528 -0.72495 0.467857
0.225992 -0.944337 0.239071
0.225992 -0.944337 0.239071
-0.0673331 -0.958641 0.276539
0.344668 -0.886981 0.307357
0.344668 -0.886981 0.307357
0.579621 -0.81039 -0.0854894
0.624555 -0.776404 0.0844195
0.624555 -0.776404 0.0844195
0.505528 -0.72495 0.467857
0.344668 -0.886981 0.307357
0.519094 -0.822411 -0.232767
0.570801 -0.793982 -0.209235
0.624555 -0.776404 0.0844195
0.624555 -0.776404 0.0844195
0.579621 -0.81039 -0.0854894
0.519094 -0.822411 -0.232767
0.703075 -0.678361 -0.213335
0.713129 -0.673859 0.193291
0.624555 -0.776404 0.0844195
0.624555 -0.776404 0.0844195
0.570801 -0.793982 -0.209235
0.703075 -0.678361 -0.213335
0.58593 -0.708016 0.394208
0.505528 -0.72495 0.467857
0.624555 -0.776404 0.0844195
0.624555 -0.776404 0.0844195
0.713129 -0.673859 0.193291
0.58593 -0.708016 0.394208
0.122727 -0.963246 -0.238948
0.356247 -0.894226 -0.271013
0.334141 -0.836689 -0.433937
0.334141 -0.836689 -0.433937
0.0683334 -0.890172 -0.45047
0.122727 -0.963246 -0.238948
0.49352 -0.835295 -0.242323
0.483078 -0.790578 -0.376328
0.334141 -0.836689 -0.433937
0.334141 -0.836689 -0.433937
0.356247 -0.894226 -0.271013
0.49352 -0.835295 -0.242323
0.482734 -0.788772 -0.380534
0.350503 -0.851282 -0.390471
0.334141 -0.836689 -0.433937
0.334141 -0.836689 -0.433937
0.483078 -0.790578 -0.376328
0.482734 -0.788772 -0.380534
0.0783809 -0.930509 -0.357785
0.0683334 -0.890172 -0.45047
0.334141 -0.836689 -0.433937
0.334141 -0.836689 -0.433937
0.350503 -0.851282 -0.390471
0.0783809 -0.930509 -0.357785
0.49352 -0.835295 -0.242323
0.581822 -0.789913 -0.193701
0.584479 -0.73944 -0.334086
0.584479 -0.73944 -0.334086
0.483078 -0.790578 -0.376328
0.49352 -0.835295 -0.242323
0.650083 -0.74572 -0.145924
0.67751 -0.683063 -0.272772
0.584479 -0.73944 -0.334086
0.584479 -0.73944 -0.334086
0.581822 -0.789913 -0.193701
0.650083 -0.74572 -0.145924
0.704779 -0.65778 -0.265731
0.584078 -0.731132 -0.352561
0.584479 -0.73944 -0.334086
0.584479 -0.73944 -0.334086
0.67751 -0.683063 -0.272772
0.704779 -0.65778 -0.265731
0.482734 -0.788772 -0.380534
0.483078 -0.790578 -0.376328
0.584479 -0.73944 -0.334086
0.584479 -0.73944 -0.334086
0.584078 -0.731132 -0.352561
0.482734 -0.788772 -0.380534
0.650083 -0.74572 -0.145924
0.667112 -0.730091 -0.148085
0.72254 -0.669705 -0.171557
0.72254 -0.669705 -0.171557
0.67751 -0.683063 -0.272772
0.650083 -0.74572 -0.145924
0.66017 -0.727869 -0.185424
0.628625 -0.755594 -0.184143
0.72254 -0.669705 -0.171557
0.72254 -0.669705 -0.171557
0.667112 -0.730091 -0.148085
0.66017 -0.727869 -0.185424
0.694767 -0.69909 -0.169032
0.792395 -0.594678 -0.135899
0.72254 -0.669705 -0.171557
0.72254 -0.669705 -0.171557
0.628625 -0.755594 -0.184143
0.694767 -0.69909 -0.169032
0.704779 -0.65778 -0.265731
0.67751 -0.683063 -0.272772
0.72254 -0.669705 -0.171557
0.72254 -0.669705 -0.171557
0.792395 -0.594678 -0.135899
0.704779 -0.65778 -0.265731
0.66017 -0.727869 -0.185424
0.568324 -0.744895 -0.349484
0.418104 -0.778183 -0.468636
0.418104 -0.778183 -0.468636
0.628625 -0.755594 -0.184143
0.66017 -0.727869 -0.185424
0.422994 -0.696329 -0.57983
0.396062 -0.710825 -0.581259
0.418104 -0.778183 -0.468636
0.418104 -0.778183 -0.468636
0.568324 -0.744895 -0.349484
0.422994 -0.696329 -0.57983
0.44426 -0.703654 -0.554531
0.0585088 -0.68761 -0.723719
0.418104 -0.778183 -0.468636
0.418104 -0.778183 -0.468636
0.396062 -0.710825 -0.581259
0.44426 -0.703654 -0.554531
0.694767 -0.69909 -0.169032
0.628625 -0.755594 -0.184143
0.418104 -0.778183 -0.468636
0.418104 -0.778183 -0.468636
0.0585088 -0.68761 -0.723719
0.694767 -0.69909 -0.169032
0.422994 -0.696329 -0.57983
0.278941 -0.609514 -0.742081
0.15937 -0.619278 -0.768827
0.15937 -0.619278 -0.768827
0.396062 -0.710825 -0.581259
0.422994 -0.696329 -0.57983
0.215765 -0.609558 -0.762814
-0.0737524 -0.467146 -0.881099
0.15937 -0.619278 -0.768827
0.15937 -0.619278 -0.768827
0.278941 -0.609514 -0.742081
0.215765 -0.609558 -0.762814
0.329696 -0.69737 -0.636377
0.470221 -0.708176 -0.526668
0.15937 -0.619278 -0.768827
0.15937 -0.619278 -0.768827
-0.0737524 -0.467146 -0.881099
0.329696 -0.69737 -0.636377
0.44426 -0.703654 -0.554531
0.396062 -0.710825 -0.581259
0.15937 -0.619278 -0.768827
0.15937 -0.619278 -0.768827
0.470221 -0.708176 -0.526668
0.44426 -0.703654 -0.554531
0.215765 -0.609558 -0.762814
0.172815 -0.62869 -0.758211
-0.256025 -0.209755 -0.943639
-0.256025 -0.209755 -0.943639
-0.0737524 -0.467146 -0.881099
0.215765 -0.609558 -0.762814
0.113857 -0.634009 -0.764898
-0.329707 0.14304 -0.933184
-0.256025 -0.209755 -0.943639
-0.256025 -0.209755 -0.943639
0.172815 -0.62869 -0.758211
0.113857 -0.634009 -0.764898
-0.0282186 -0.504651 -0.862862
0.113068 -0.621793 -0.774977
-0.256025 -0.209755 -0.943639
-0.256025 -0.209755 -0.943639
-0.329707 0.14304 -0.933184
-0.0282186 -0.504651 -0.862862
0.329696 -0.69737 -0.636377
-0.0737524 -0.467146 -0.881099
-0.256025 -0.209755 -0.943639
-0.256025 -0.209755 -0.943639
0.113068 -0.621793 -0.774977
0.329696 -0.69737 -0.636377
0.113857 -0.634009 -0.764898
0.080251 -0.622937 -0.778145
-0.151414 0.186453 -0.970726
-0.151414 0.186453 -0.970726
-0.329707 0.14304 -0.933184
0.113857 -0.634009 -0.764898
0.171506 -0.73774 -0.652937
0.0753486 -0.0797079 -0.993966
-0.151414 0.186453 -0.970726
-0.151414 0.186453 -0.970726
0.080251 -0.622937 -0.778145
0.171506 -0.73774 -0.652937
0.0785016 -0.591887 -0.802189
-0.00608798 -0.512788 -0.858494
-0.151414 0.186453 -0.970726
-0.151414 0.186453 -0.970726
0.0753486 -0.0797079 -0.993966
0.0785016 -0.591887 -0.802189
-0.0282186 -0.504651 -0.862862
-0.329707 0.14304 -0.933184
