-51.9887 -55.9603 -13.7109 51.9887 74.3789 98.0863
601
-13.0659 -52.4582 53.452 1 0.662745 0.556863
-16.9502 -51.244 53.2464 1 0.662745 0.556863
-15.6863 -53.0813 47.0662 1 0.662745 0.556863
-12.0627 -54.1688 47.4744 1 0.662745 0.556863
-21.0311 -49.269 52.9995 1 0.662745 0.556863
-19.6396 -51.2793 46.6112 1 0.662745 0.556863
-5.22864 -54.1093 53.7819 1 0.662745 0.556863
-8.97329 -53.421 53.6576 1 0.662745 0.556863
-8.33853 -54.9741 47.6876 1 0.662745 0.556863
-4.93713 -55.5259 47.6578 1 0.662745 0.556863
-25.7133 -46.0235 52.6702 1 0.662745 0.556863
-24.3532 -48.3304 46.2576 1 0.662745 0.556863
-30.7496 -41.479 51.8787 1 0.662745 0.556863
-29.4943 -44.194 45.5855 1 0.662745 0.556863
-35.8923 -35.6067 50.2455 1 0.662745 0.556863
-34.7302 -38.8296 44.1752 1 0.662745 0.556863
-40.6912 -27.6457 45.8952 1 0.662745 0.556863
-38.8696 -32.8811 40.1083 1 0.662745 0.556863
-41.8536 -22.4348 32.9087 1 0.662745 0.556863
-40.721 -26.9922 31.4666 1 0.662745 0.556863
-42.5019 -18.8954 21.6641 1 0.662745 0.556863
-47.5359 1.88083 21.9512 1 0.662745 0.556863
-46.1757 -2.58439 21.2642 1 0.662745 0.556863
-46.3901 -3.80662 30.1437 1 0.662745 0.556863
-47.7313 0.900815 30.4817 1 0.662745 0.556863
-44.7469 -7.60918 20.8767 1 0.662745 0.556863
-44.6115 -8.84248 30.3697 1 0.662745 0.556863
-44.5969 -9.79312 41.033 1 0.662745 0.556863
-46.6229 -4.43729 40.4373 1 0.662745 0.556863
-48.44 0.440966 40.5909 1 0.662745 0.556863
-43.5247 -13.4679 21.2144 1 0.662745 0.556863
-43.1249 -15.7184 31.9172 1 0.662745 0.556863
-42.9653 -17.6415 43.1885 1 0.662745 0.556863
-7.30798e-06 -31.2178 88.3058 1 0.662745 0.556863
-3.24003 -39.6766 81.0185 1 0.662745 0.556863
-5.40063e-06 -43.0374 78.0833 1 0.662745 0.556863
3.24002 -39.6766 81.0185 1 0.662745 0.556863
-4.93375 -45.8751 72.9213 1 0.662745 0.556863
-1.8525 -47.0284 72.3194 1 0.662745 0.556863
-9.21533e-06 -48.4515 69.6399 1 0.662745 0.556863
1.85249 -47.0284 72.3194 1 0.662745 0.556863
4.93374 -45.8751 72.9213 1 0.662745 0.556863
-5.41207 -50.7892 63.0227 1 0.662745 0.556863
-2.44684 -51.2038 63.1387 1 0.662745 0.556863
-2.38826 -54.4999 53.7436 1 0.662745 0.556863
-7.30798e-06 -54.6208 53.6838 1 0.662745 0.556863
-9.21533e-06 -51.3204 63.1412 1 0.662745 0.556863
-2.282 -55.853 47.3367 1 0.662745 0.556863
-9.21533e-06 -55.9603 47.1033 1 0.662745 0.556863
-9.21533e-06 17.9492 97.7351 1 0.662745 0.556863
-6.73681 18.1589 97.5432 1 0.662745 0.556863
-6.74199 12.7065 97.8027 1 0.662745 0.556863
-9.21533e-06 12.4584 98.0863 1 0.662745 0.556863
-13.5165 18.3665 96.5908 1 0.662745 0.556863
-13.4553 12.9614 96.7001 1 0.662745 0.556863
-13.3609 7.45388 96.379 1 0.662745 0.556863
-6.71715 7.19203 97.6153 1 0.662745 0.556863
-9.21533e-06 6.94711 97.9698 1 0.662745 0.556863
-6.69496 0.513192 97.1079 1 0.662745 0.556863
-9.21533e-06 0.365731 97.4998 1 0.662745 0.556863
-13.2745 0.705841 95.812 1 0.662745 0.556863
-13.1503 -7.35644 94.5926 1 0.662745 0.556863
-6.62456 -7.7277 95.8255 1 0.662745 0.556863
-7.30798e-06 -7.91877 96.1863 1 0.662745 0.556863
-20.3821 18.1502 94.5014 1 0.662745 0.556863
-20.1114 12.7338 94.5266 1 0.662745 0.556863
-27.4501 17.5858 90.9621 1 0.662745 0.556863
-26.899 12.2323 90.9808 1 0.662745 0.556863
-26.4051 6.89693 90.5388 1 0.662745 0.556863
-19.858 7.25972 94.0887 1 0.662745 0.556863
-19.6232 0.69395 93.492 1 0.662745 0.556863
-25.957 0.688871 89.999 1 0.662745 0.556863
-25.7091 -6.54558 88.9345 1 0.662745 0.556863
-19.4783 -7.00698 92.3374 1 0.662745 0.556863
-34.8373 16.7489 85.6597 1 0.662745 0.556863
-34.0072 11.6651 85.7613 1 0.662745 0.556863
-41.3846 15.8472 79.0798 1 0.662745 0.556863
-40.342 10.9502 79.2998 1 0.662745 0.556863
-39.2341 6.12283 79.3151 1 0.662745 0.556863
-33.1991 6.65288 85.5237 1 0.662745 0.556863
-32.4918 0.901961 85.1842 1 0.662745 0.556863
-38.2163 0.664965 79.1482 1 0.662745 0.556863
-37.2746 -5.72519 78.3325 1 0.662745 0.556863
-31.9431 -5.83849 84.2583 1 0.662745 0.556863
-43.5042 4.90202 72.1848 1 0.662745 0.556863
-42.1189 -0.690373 71.9914 1 0.662745 0.556863
-46.3127 3.27015 63.3965 1 0.662745 0.556863
-44.6011 -2.43265 63.1427 1 0.662745 0.556863
-42.9391 -8.72688 62.5331 1 0.662745 0.556863
-40.7983 -7.04518 71.1809 1 0.662745 0.556863
-45.933 15.0884 71.7077 1 0.662745 0.556863
-44.8095 10.0056 72.0281 1 0.662745 0.556863
-48.7926 14.4496 62.9088 1 0.662745 0.556863
-47.7021 8.90091 63.2232 1 0.662745 0.556863
-49.3121 7.70553 52.162 1 0.662745 0.556863
-47.9626 1.50694 52.2139 1 0.662745 0.556863
-50.2736 13.9082 52.0485 1 0.662745 0.556863
-50.3166 13.5051 41.2245 1 0.662745 0.556863
-49.4449 6.85666 40.6834 1 0.662745 0.556863
-46.0645 -3.83046 52.0308 1 0.662745 0.556863
-44.1224 -9.69872 52.1189 1 0.662745 0.556863
-49.6072 19.9063 62.7392 1 0.662745 0.556863
-51.0073 19.258 52.0466 1 0.662745 0.556863
-50.1565 26.1461 62.4315 1 0.662745 0.556863
-51.5163 25.1504 52.2148 1 0.662745 0.556863
-51.5847 24.1456 41.4983 1 0.662745 0.556863
-51.0286 18.679 41.2902 1 0.662745 0.556863
-50.4509 34.0442 61.7029 1 0.662745 0.556863
-51.8037 32.9813 52.6115 1 0.662745 0.556863
-49.3838 42.4019 60.347 1 0.662745 0.556863
-50.8462 41.4659 52.473 1 0.662745 0.556863
-51.2757 40.0301 43.2232 1 0.662745 0.556863
-51.9887 31.672 42.4665 1 0.662745 0.556863
-22.1833 -46.0626 61.3261 1 0.662745 0.556863
-26.7054 -42.8558 60.6278 1 0.662745 0.556863
-23.3182 -40.9226 70.0235 1 0.662745 0.556863
-27.7954 -38.0525 68.4717 1 0.662745 0.556863
-32.1798 -34.2093 66.2868 1 0.662745 0.556863
-31.4666 -38.3471 59.332 1 0.662745 0.556863
-24.6579 -33.1114 77.5242 1 0.662745 0.556863
-29.4494 -30.8389 74.543 1 0.662745 0.556863
-25.6684 -24.0002 83.324 1 0.662745 0.556863
-30.9576 -22.3746 79.065 1 0.662745 0.556863
-35.2277 -21.2519 73.8273 1 0.662745 0.556863
-33.4232 -28.4767 71.0847 1 0.662745 0.556863
-25.8158 -14.9601 86.9185 1 0.662745 0.556863
-31.6102 -13.8193 82.261 1 0.662745 0.556863
-36.395 -13.3494 76.401 1 0.662745 0.556863
-28.0698 23.8484 90.1197 1 0.662745 0.556863
-35.6104 22.7148 84.9815 1 0.662745 0.556863
-28.2425 30.7269 88.8584 1 0.662745 0.556863
-36.0331 29.3854 83.8143 1 0.662745 0.556863
-42.802 27.9647 77.6487 1 0.662745 0.556863
-42.2062 21.514 78.6322 1 0.662745 0.556863
-46.7727 20.6181 71.4096 1 0.662745 0.556863
-47.3808 26.9845 70.7153 1 0.662745 0.556863
-27.4523 37.9284 87.5832 1 0.662745 0.556863
-35.8118 36.5834 82.2459 1 0.662745 0.556863
-25.7831 45.0303 86.029 1 0.662745 0.556863
-34.4666 43.7967 80.6557 1 0.662745 0.556863
-42.0951 42.6068 74.0472 1 0.662745 0.556863
-43.1674 35.2131 75.8207 1 0.662745 0.556863
-47.8096 34.5774 69.2062 1 0.662745 0.556863
-46.7672 42.462 67.408 1 0.662745 0.556863
-9.41409 -50.0118 62.685 1 0.662745 0.556863
-9.23172 -44.6882 72.7201 1 0.662745 0.556863
-14.0646 -43.5446 72.0316 1 0.662745 0.556863
-13.8156 -49.0046 62.2469 1 0.662745 0.556863
-17.9793 -47.9001 61.8299 1 0.662745 0.556863
-18.7507 -42.5214 71.1714 1 0.662745 0.556863
-7.99694 -37.3917 81.7132 1 0.662745 0.556863
-6.73098 -28.3843 88.8491 1 0.662745 0.556863
-12.9735 -26.6309 88.0765 1 0.662745 0.556863
-13.5657 -35.8151 80.9785 1 0.662745 0.556863
-19.2413 -34.5793 79.6258 1 0.662745 0.556863
-19.4798 -25.2942 86.2813 1 0.662745 0.556863
-9.21533e-06 -18.5395 93.5397 1 0.662745 0.556863
-6.45504 -17.9283 93.3129 1 0.662745 0.556863
-12.9425 -16.8067 92.3143 1 0.662745 0.556863
-19.4946 -15.8866 90.2262 1 0.662745 0.556863
-9.21533e-06 24.4691 96.8024 1 0.662745 0.556863
-6.66891 24.652 96.7096 1 0.662745 0.556863
-9.21533e-06 31.3857 95.2428 1 0.662745 0.556863
-6.51418 31.5614 95.248 1 0.662745 0.556863
-13.2924 31.7141 94.548 1 0.662745 0.556863
-13.5034 24.8076 95.8667 1 0.662745 0.556863
-20.6689 24.5428 93.709 1 0.662745 0.556863
-20.5987 31.4696 92.4272 1 0.662745 0.556863
-6.2485 38.2631 93.1042 1 0.662745 0.556863
-12.7602 38.5158 92.655 1 0.662745 0.556863
-9.21533e-06 38.0667 93.0108 1 0.662745 0.556863
-9.21533e-06 44.2724 90.4142 1 0.662745 0.556863
-5.51368 44.215 90.6865 1 0.662745 0.556863
-11.1318 44.9322 90.2509 1 0.662745 0.556863
-19.7983 38.4884 90.9338 1 0.662745 0.556863
-17.9466 45.3064 88.9629 1 0.662745 0.556863
-47.2113 22.5508 11.4129 1 0.662745 0.556863
-47.8755 29.0114 10.9469 1 0.662745 0.556863
-46.7119 28.4432 6.3822 1 0.662745 0.556863
-48.2101 36.7531 10.1772 1 0.662745 0.556863
-46.93 36.1205 5.80988 1 0.662745 0.556863
-45.5452 35.2792 1.77838 1 0.662745 0.556863
-49.9077 37.2713 21.6798 1 0.662745 0.556863
-49.8654 29.4671 22.3489 1 0.662745 0.556863
-51.1265 30.3994 31.8028 1 0.662745 0.556863
-50.7938 38.4703 32.0347 1 0.662745 0.556863
-49.2667 22.4812 23.1227 1 0.662745 0.556863
-50.4863 23.2798 31.7153 1 0.662745 0.556863
-48.8543 29.1786 15.833 1 0.662745 0.556863
-49.1245 36.9177 14.9305 1 0.662745 0.556863
-48.5102 23.6144 16.85 1 0.662745 0.556863
-49.727 18.1756 32.4282 1 0.662745 0.556863
-48.8622 13.2812 32.5343 1 0.662745 0.556863
-40.608 56.7751 55.2619 1 0.662745 0.556863
-42.5262 56.4133 48.4333 1 0.662745 0.556863
-47.6202 49.3197 51.0355 1 0.662745 0.556863
-45.8489 50.0208 58.1571 1 0.662745 0.556863
-43.6586 55.3934 40.8482 1 0.662745 0.556863
-48.4806 47.9919 42.7966 1 0.662745 0.556863
-40.0564 48.3098 0.867521 1 0.662745 0.556863
-38.7866 46.8918 -2.35532 1 0.662745 0.556863
-42.2434 41.085 -1.82158 1 0.662745 0.556863
-43.6544 42.1965 1.63978 1 0.662745 0.556863
-37.6002 45.5886 -5.63626 1 0.662745 0.556863
-20.2356 58.0136 79.1181 1 0.662745 0.556863
-27.5226 56.8729 76.2336 1 0.662745 0.556863
-31.5174 50.5131 79.4229 1 0.662745 0.556863
-23.319 51.6098 83.9308 1 0.662745 0.556863
-33.2602 55.8549 71.2453 1 0.662745 0.556863
-38.3782 49.4934 73.2274 1 0.662745 0.556863
-37.5706 56.2057 63.5603 1 0.662745 0.556863
-42.9618 49.704 65.8466 1 0.662745 0.556863
-3.95156 48.875 88.4033 1 0.662745 0.556863
-7.63222 50.6829 87.399 1 0.662745 0.556863
-9.21533e-06 49.7631 87.7609 1 0.662745 0.556863
-1.11227e-05 56.1687 83.1776 1 0.662745 0.556863
-11.2767 58.0313 80.4916 1 0.662745 0.556863
-14.7226 51.6305 86.2489 1 0.662745 0.556863
-42.6887 51.5139 8.87897 1 0.662745 0.556863
-41.401 50.0406 4.64645 1 0.662745 0.556863
-45.1452 43.4252 5.49162 1 0.662745 0.556863
-46.5132 44.3951 9.74862 1 0.662745 0.556863
-44.3387 53.9888 30.2807 1 0.662745 0.556863
-48.6349 46.4286 31.7551 1 0.662745 0.556863
-44.4279 52.733 20.0467 1 0.662745 0.556863
-48.2658 45.1634 21.2012 1 0.662745 0.556863
-43.7878 52.1597 13.4626 1 0.662745 0.556863
-47.556 44.73 14.4255 1 0.662745 0.556863
-28.3386 55.0746 -7.52779 1 0.662745 0.556863
-27.5604 53.4987 -11.1246 1 0.662745 0.556863
-32.41 49.223 -10.2603 1 0.662745 0.556863
-33.2795 50.7533 -6.49447 1 0.662745 0.556863
-27.9113 67.1018 48.2178 1 0.662745 0.556863
-28.9341 67.4784 40.8807 1 0.662745 0.556863
-35.9645 62.6176 44.8002 1 0.662745 0.556863
-34.4228 62.5393 51.7898 1 0.662745 0.556863
-29.4671 67.2819 32.6861 1 0.662745 0.556863
-36.865 62.0707 37.0394 1 0.662745 0.556863
-34.0622 52.0094 -3.84147 1 0.662745 0.556863
-34.8516 53.479 -1.20947 1 0.662745 0.556863
-28.9997 57.4753 -3.59373 1 0.662745 0.556863
-29.0733 55.9873 -5.50511 1 0.662745 0.556863
-14.2035 69.747 58.4103 1 0.662745 0.556863
-19.9657 67.708 59.8343 1 0.662745 0.556863
-23.0406 63.0162 68.7738 1 0.662745 0.556863
-16.7089 64.5882 69.4204 1 0.662745 0.556863
-24.477 65.4153 60.4496 1 0.662745 0.556863
-27.9845 61.6733 65.985 1 0.662745 0.556863
-25.874 66.4528 55.3341 1 0.662745 0.556863
-31.7707 61.8694 59.5875 1 0.662745 0.556863
-7.30798e-06 71.1053 56.204 1 0.662745 0.556863
-7.36964 70.8145 56.9462 1 0.662745 0.556863
-8.75896 65.0794 69.3909 1 0.662745 0.556863
-9.21533e-06 65.0548 69.2071 1 0.662745 0.556863
-29.7573 62.4547 4.43795 1 0.662745 0.556863
-29.2932 59.9805 0.0529402 1 0.662745 0.556863
-35.7411 55.6499 2.49339 1 0.662745 0.556863
-36.6404 57.6859 6.7859 1 0.662745 0.556863
-30.0351 66.2116 22.9974 1 0.662745 0.556863
-37.594 60.8652 26.9283 1 0.662745 0.556863
-30.3679 64.8674 14.1712 1 0.662745 0.556863
-37.8818 59.5692 17.3497 1 0.662745 0.556863
-30.1954 63.8494 8.56438 1 0.662745 0.556863
-37.459 58.7509 11.1868 1 0.662745 0.556863
-9.21533e-06 64.1789 -8.67999 1 0.662745 0.556863
-9.21533e-06 61.7425 -13.7109 1 0.662745 0.556863
-8.13698 61.0074 -13.3734 1 0.662745 0.556863
-8.45529 63.4045 -8.44553 1 0.662745 0.556863
-17.3234 61.2971 -7.76826 1 0.662745 0.556863
-15.6902 59.2127 -12.6743 1 0.662745 0.556863
-16.0698 71.9534 26.0461 1 0.662745 0.556863
-15.7334 72.4362 34.2486 1 0.662745 0.556863
-8.09986 73.7913 31.2019 1 0.662745 0.556863
-8.28942 73.1615 23.2638 1 0.662745 0.556863
-15.1835 72.3641 41.9982 1 0.662745 0.556863
-7.80855 73.8173 38.9374 1 0.662745 0.556863
-9.21533e-06 74.3789 37.398 1 0.662745 0.556863
-9.21533e-06 74.3339 29.7095 1 0.662745 0.556863
-5.40063e-06 73.6505 21.9415 1 0.662745 0.556863
-9.21533e-06 73.758 45.9152 1 0.662745 0.556863
-7.30899 73.276 47.1569 1 0.662745 0.556863
-14.1843 71.9033 49.6609 1 0.662745 0.556863
-1.303e-05 70.5122 3.53792 1 0.662745 0.556863
-9.21533e-06 67.1543 -3.17798 1 0.662745 0.556863
-8.62316 66.3572 -3.11707 1 0.662745 0.556863
-9.41305 68.7637 1.46364 1 0.662745 0.556863
-16.5752 64.6607 -2.69048 1 0.662745 0.556863
-16.8985 67.2031 1.83 1 0.662745 0.556863
-9.21533e-06 72.3561 13.1857 1 0.662745 0.556863
-8.48372 71.8917 14.4364 1 0.662745 0.556863
-9.36048 70.5045 7.22832 1 0.662745 0.556863
-16.8824 69.3851 9.33116 1 0.662745 0.556863
-16.4287 70.7497 17.0248 1 0.662745 0.556863
-17.5032 68.4201 5.11176 1 0.662745 0.556863
-11.5974 69.5226 4.14822 1 0.662745 0.556863
-24.823 58.3754 -6.57135 1 0.662745 0.556863
-23.1488 58.172 -8.34834 1 0.662745 0.556863
-23.4605 60.0699 -5.28778 1 0.662745 0.556863
-22.0759 56.7692 -11.9269 1 0.662745 0.556863
-21.6913 70.2512 45.0228 1 0.662745 0.556863
-22.4343 70.5416 37.4192 1 0.662745 0.556863
-22.8322 70.2848 29.1043 1 0.662745 0.556863
-20.1922 69.7132 52.2059 1 0.662745 0.556863
-23.1849 62.7596 -1.65442 1 0.662745 0.556863
-23.4283 65.3635 2.80371 1 0.662745 0.556863
-23.2962 69.1813 19.7873 1 0.662745 0.556863
-23.6264 67.8227 11.5719 1 0.662745 0.556863
-23.623 66.8007 6.56159 1 0.662745 0.556863
-39.8761 -23.5019 61.5212 1 0.662745 0.556863
-38.3589 -21.4664 67.9338 1 0.662745 0.556863
-39.6872 -14.4361 69.4859 1 0.662745 0.556863
-41.6985 -16.1319 61.6391 1 0.662745 0.556863
-40.4515 -25.6446 54.6246 1 0.662745 0.556863
-42.6406 -17.4899 52.9846 1 0.662745 0.556863
-36.3865 -26.7398 67.552 1 0.662745 0.556863
-36.4685 -29.6909 63.2397 1 0.662745 0.556863
-36.3878 -32.6035 57.0356 1 0.662745 0.556863
-47.9058 6.79143 30.6263 1 0.662745 0.556863
13.0659 -52.4582 53.452 1 0.662745 0.556863
12.0627 -54.1688 47.4744 1 0.662745 0.556863
15.6863 -53.0813 47.0662 1 0.662745 0.556863
16.9502 -51.244 53.2464 1 0.662745 0.556863
21.0311 -49.269 52.9995 1 0.662745 0.556863
19.6396 -51.2793 46.6112 1 0.662745 0.556863
8.97329 -53.421 53.6576 1 0.662745 0.556863
8.33853 -54.9741 47.6876 1 0.662745 0.556863
5.22864 -54.1093 53.7818 1 0.662745 0.556863
4.93713 -55.5259 47.6578 1 0.662745 0.556863
24.3532 -48.3304 46.2576 1 0.662745 0.556863
25.7133 -46.0235 52.6702 1 0.662745 0.556863
30.7496 -41.479 51.8787 1 0.662745 0.556863
29.4943 -44.194 45.5855 1 0.662745 0.556863
34.7302 -38.8297 44.1752 1 0.662745 0.556863
35.8923 -35.6067 50.2455 1 0.662745 0.556863
40.6912 -27.6457 45.8952 1 0.662745 0.556863
38.8696 -32.8811 40.1083 1 0.662745 0.556863
40.721 -26.9922 31.4666 1 0.662745 0.556863
41.8536 -22.4348 32.9087 1 0.662745 0.556863
42.5019 -18.8954 21.6641 1 0.662745 0.556863
47.5359 1.88083 21.9512 1 0.662745 0.556863
47.7313 0.900811 30.4817 1 0.662745 0.556863
46.3901 -3.80662 30.1437 1 0.662745 0.556863
46.1757 -2.58439 21.2642 1 0.662745 0.556863
48.44 0.440963 40.5909 1 0.662745 0.556863
46.6229 -4.43729 40.4373 1 0.662745 0.556863
44.5969 -9.79312 41.033 1 0.662745 0.556863
44.6115 -8.84248 30.3697 1 0.662745 0.556863
44.7469 -7.60918 20.8767 1 0.662745 0.556863
43.1249 -15.7184 31.9172 1 0.662745 0.556863
43.5247 -13.4679 21.2144 1 0.662745 0.556863
42.9653 -17.6415 43.1885 1 0.662745 0.556863
2.44683 -51.2038 63.1387 1 0.662745 0.556863
5.41207 -50.7892 63.0227 1 0.662745 0.556863
2.38825 -54.4999 53.7436 1 0.662745 0.556863
2.28199 -55.853 47.3367 1 0.662745 0.556863
6.74198 12.7065 97.8027 1 0.662745 0.556863
6.7368 18.1589 97.5432 1 0.662745 0.556863
6.71713 7.19203 97.6152 1 0.662745 0.556863
13.3609 7.45387 96.379 1 0.662745 0.556863
13.4553 12.9613 96.7001 1 0.662745 0.556863
13.5165 18.3665 96.5908 1 0.662745 0.556863
6.69495 0.513188 97.1079 1 0.662745 0.556863
6.62454 -7.7277 95.8255 1 0.662745 0.556863
13.1503 -7.35645 94.5926 1 0.662745 0.556863
13.2745 0.705834 95.812 1 0.662745 0.556863
20.1114 12.7338 94.5266 1 0.662745 0.556863
20.3821 18.1502 94.5014 1 0.662745 0.556863
19.858 7.25971 94.0887 1 0.662745 0.556863
26.4051 6.89692 90.5388 1 0.662745 0.556863
26.899 12.2323 90.9808 1 0.662745 0.556863
27.4501 17.5858 90.9621 1 0.662745 0.556863
19.6232 0.693943 93.492 1 0.662745 0.556863
19.4783 -7.00699 92.3374 1 0.662745 0.556863
25.7091 -6.54558 88.9344 1 0.662745 0.556863
25.957 0.688865 89.9989 1 0.662745 0.556863
34.0072 11.6651 85.7613 1 0.662745 0.556863
34.8373 16.7489 85.6597 1 0.662745 0.556863
33.1991 6.65288 85.5237 1 0.662745 0.556863
39.2341 6.12282 79.3151 1 0.662745 0.556863
40.342 10.9502 79.2998 1 0.662745 0.556863
41.3846 15.8472 79.0797 1 0.662745 0.556863
32.4919 0.901955 85.1842 1 0.662745 0.556863
31.9431 -5.83849 84.2583 1 0.662745 0.556863
37.2746 -5.7252 78.3325 1 0.662745 0.556863
38.2163 0.664957 79.1482 1 0.662745 0.556863
42.1189 -0.69038 71.9914 1 0.662745 0.556863
43.5042 4.90201 72.1848 1 0.662745 0.556863
40.7983 -7.04519 71.1808 1 0.662745 0.556863
42.9391 -8.72688 62.5331 1 0.662745 0.556863
44.6011 -2.43266 63.1427 1 0.662745 0.556863
46.3127 3.27015 63.3965 1 0.662745 0.556863
44.8095 10.0056 72.0281 1 0.662745 0.556863
45.933 15.0884 71.7077 1 0.662745 0.556863
47.7021 8.90091 63.2232 1 0.662745 0.556863
48.7926 14.4496 62.9088 1 0.662745 0.556863
47.9626 1.50693 52.2139 1 0.662745 0.556863
49.3121 7.70553 52.162 1 0.662745 0.556863
49.4449 6.85665 40.6834 1 0.662745 0.556863
50.3166 13.5051 41.2245 1 0.662745 0.556863
50.2736 13.9082 52.0485 1 0.662745 0.556863
46.0645 -3.83047 52.0308 1 0.662745 0.556863
44.1224 -9.69873 52.1189 1 0.662745 0.556863
51.0073 19.2579 52.0466 1 0.662745 0.556863
49.6072 19.9063 62.7392 1 0.662745 0.556863
51.0286 18.679 41.2902 1 0.662745 0.556863
51.5847 24.1456 41.4983 1 0.662745 0.556863
51.5163 25.1504 52.2148 1 0.662745 0.556863
50.1565 26.1461 62.4315 1 0.662745 0.556863
51.8037 32.9813 52.6115 1 0.662745 0.556863
50.4509 34.0441 61.7029 1 0.662745 0.556863
51.9887 31.672 42.4665 1 0.662745 0.556863
51.2757 40.0301 43.2232 1 0.662745 0.556863
50.8462 41.4659 52.473 1 0.662745 0.556863
49.3838 42.4019 60.347 1 0.662745 0.556863
26.7054 -42.8558 60.6278 1 0.662745 0.556863
22.1833 -46.0626 61.3261 1 0.662745 0.556863
31.4666 -38.3471 59.332 1 0.662745 0.556863
32.1798 -34.2093 66.2868 1 0.662745 0.556863
27.7954 -38.0525 68.4716 1 0.662745 0.556863
23.3182 -40.9226 70.0235 1 0.662745 0.556863
29.4494 -30.8389 74.543 1 0.662745 0.556863
24.6579 -33.1114 77.5242 1 0.662745 0.556863
33.4232 -28.4767 71.0847 1 0.662745 0.556863
35.2277 -21.2519 73.8273 1 0.662745 0.556863
30.9576 -22.3746 79.065 1 0.662745 0.556863
25.6684 -24.0002 83.324 1 0.662745 0.556863
31.6102 -13.8193 82.261 1 0.662745 0.556863
25.8158 -14.9601 86.9184 1 0.662745 0.556863
36.395 -13.3494 76.401 1 0.662745 0.556863
35.6104 22.7148 84.9815 1 0.662745 0.556863
28.0698 23.8483 90.1197 1 0.662745 0.556863
42.2062 21.514 78.6322 1 0.662745 0.556863
42.802 27.9647 77.6487 1 0.662745 0.556863
36.0331 29.3854 83.8143 1 0.662745 0.556863
28.2425 30.7269 88.8584 1 0.662745 0.556863
46.7727 20.6181 71.4096 1 0.662745 0.556863
47.3808 26.9845 70.7153 1 0.662745 0.556863
35.8118 36.5834 82.2459 1 0.662745 0.556863
27.4523 37.9284 87.5832 1 0.662745 0.556863
43.1674 35.2131 75.8207 1 0.662745 0.556863
42.0951 42.6068 74.0472 1 0.662745 0.556863
34.4666 43.7967 80.6557 1 0.662745 0.556863
25.7832 45.0303 86.029 1 0.662745 0.556863
47.8096 34.5774 69.2062 1 0.662745 0.556863
46.7672 42.462 67.408 1 0.662745 0.556863
9.41409 -50.0118 62.685 1 0.662745 0.556863
13.8156 -49.0046 62.2469 1 0.662745 0.556863
14.0646 -43.5446 72.0316 1 0.662745 0.556863
9.23172 -44.6882 72.7201 1 0.662745 0.556863
17.9793 -47.9001 61.8299 1 0.662745 0.556863
18.7507 -42.5214 71.1714 1 0.662745 0.556863
7.99694 -37.3917 81.7132 1 0.662745 0.556863
13.5657 -35.8151 80.9785 1 0.662745 0.556863
12.9735 -26.6309 88.0765 1 0.662745 0.556863
6.73097 -28.3843 88.8491 1 0.662745 0.556863
19.2413 -34.5793 79.6258 1 0.662745 0.556863
19.4798 -25.2942 86.2813 1 0.662745 0.556863
6.45503 -17.9283 93.3129 1 0.662745 0.556863
12.9424 -16.8067 92.3143 1 0.662745 0.556863
19.4946 -15.8866 90.2262 1 0.662745 0.556863
6.6689 24.652 96.7096 1 0.662745 0.556863
13.5034 24.8076 95.8667 1 0.662745 0.556863
13.2924 31.7141 94.548 1 0.662745 0.556863
6.51417 31.5614 95.248 1 0.662745 0.556863
20.6689 24.5428 93.709 1 0.662745 0.556863
20.5987 31.4696 92.4272 1 0.662745 0.556863
12.7602 38.5158 92.655 1 0.662745 0.556863
6.24849 38.2631 93.1042 1 0.662745 0.556863
11.1318 44.9322 90.2509 1 0.662745 0.556863
5.51367 44.215 90.6865 1 0.662745 0.556863
19.7983 38.4884 90.9338 1 0.662745 0.556863
17.9466 45.3064 88.9629 1 0.662745 0.556863
46.7119 28.4432 6.3822 1 0.662745 0.556863
47.8755 29.0114 10.9469 1 0.662745 0.556863
47.2113 22.5507 11.4129 1 0.662745 0.556863
45.5452 35.2792 1.77839 1 0.662745 0.556863
46.93 36.1205 5.80988 1 0.662745 0.556863
48.2101 36.7531 10.1772 1 0.662745 0.556863
49.9077 37.2713 21.6798 1 0.662745 0.556863
50.7938 38.4703 32.0347 1 0.662745 0.556863
51.1265 30.3994 31.8028 1 0.662745 0.556863
49.8654 29.4671 22.3489 1 0.662745 0.556863
50.4863 23.2798 31.7153 1 0.662745 0.556863
49.2667 22.4812 23.1227 1 0.662745 0.556863
49.1245 36.9177 14.9305 1 0.662745 0.556863
48.8543 29.1785 15.833 1 0.662745 0.556863
48.5102 23.6144 16.85 1 0.662745 0.556863
49.727 18.1756 32.4282 1 0.662745 0.556863
48.8622 13.2812 32.5343 1 0.662745 0.556863
40.608 56.7751 55.2619 1 0.662745 0.556863
45.8489 50.0208 58.1571 1 0.662745 0.556863
47.6202 49.3197 51.0355 1 0.662745 0.556863
42.5262 56.4133 48.4333 1 0.662745 0.556863
48.4806 47.9919 42.7966 1 0.662745 0.556863
43.6586 55.3934 40.8482 1 0.662745 0.556863
40.0564 48.3098 0.867523 1 0.662745 0.556863
43.6544 42.1965 1.63978 1 0.662745 0.556863
42.2434 41.085 -1.82158 1 0.662745 0.556863
38.7866 46.8918 -2.35532 1 0.662745 0.556863
37.6002 45.5886 -5.63626 1 0.662745 0.556863
20.2356 58.0136 79.1181 1 0.662745 0.556863
23.319 51.6098 83.9308 1 0.662745 0.556863
31.5174 50.5131 79.4229 1 0.662745 0.556863
27.5226 56.8729 76.2336 1 0.662745 0.556863
38.3782 49.4934 73.2274 1 0.662745 0.556863
33.2602 55.8549 71.2453 1 0.662745 0.556863
42.9618 49.704 65.8466 1 0.662745 0.556863
37.5706 56.2056 63.5603 1 0.662745 0.556863
7.63221 50.6829 87.399 1 0.662745 0.556863
3.95155 48.875 88.4033 1 0.662745 0.556863
14.7226 51.6305 86.2489 1 0.662745 0.556863
11.2767 58.0313 80.4916 1 0.662745 0.556863
42.6887 51.5139 8.87898 1 0.662745 0.556863
46.5132 44.3951 9.74862 1 0.662745 0.556863
45.1452 43.4252 5.49162 1 0.662745 0.556863
41.401 50.0406 4.64645 1 0.662745 0.556863
48.6349 46.4286 31.7551 1 0.662745 0.556863
44.3387 53.9887 30.2807 1 0.662745 0.556863
48.2658 45.1634 21.2012 1 0.662745 0.556863
44.4279 52.733 20.0467 1 0.662745 0.556863
47.556 44.73 14.4255 1 0.662745 0.556863
43.7878 52.1597 13.4626 1 0.662745 0.556863
28.3386 55.0746 -7.52779 1 0.662745 0.556863
33.2795 50.7533 -6.49447 1 0.662745 0.556863
32.41 49.223 -10.2603 1 0.662745 0.556863
27.5604 53.4987 -11.1246 1 0.662745 0.556863
27.9113 67.1018 48.2178 1 0.662745 0.556863
34.4228 62.5393 51.7898 1 0.662745 0.556863
35.9645 62.6176 44.8002 1 0.662745 0.556863
28.9341 67.4784 40.8807 1 0.662745 0.556863
36.865 62.0707 37.0394 1 0.662745 0.556863
29.4671 67.2819 32.6861 1 0.662745 0.556863
34.0622 52.0094 -3.84146 1 0.662745 0.556863
29.0733 55.9873 -5.50511 1 0.662745 0.556863
28.9997 57.4753 -3.59372 1 0.662745 0.556863
34.8516 53.479 -1.20947 1 0.662745 0.556863
14.2035 69.747 58.4103 1 0.662745 0.556863
16.7089 64.5882 69.4204 1 0.662745 0.556863
23.0407 63.0162 68.7738 1 0.662745 0.556863
19.9657 67.708 59.8343 1 0.662745 0.556863
27.9845 61.6733 65.985 1 0.662745 0.556863
24.477 65.4153 60.4496 1 0.662745 0.556863
31.7707 61.8694 59.5875 1 0.662745 0.556863
25.874 66.4528 55.3341 1 0.662745 0.556863
8.75895 65.0794 69.3909 1 0.662745 0.556863
7.36963 70.8145 56.9462 1 0.662745 0.556863
29.7573 62.4547 4.43796 1 0.662745 0.556863
36.6404 57.6859 6.7859 1 0.662745 0.556863
35.7411 55.6499 2.4934 1 0.662745 0.556863
29.2932 59.9805 0.052944 1 0.662745 0.556863
37.594 60.8652 26.9283 1 0.662745 0.556863
30.0351 66.2116 22.9974 1 0.662745 0.556863
37.8818 59.5692 17.3497 1 0.662745 0.556863
30.3679 64.8674 14.1712 1 0.662745 0.556863
37.459 58.7509 11.1868 1 0.662745 0.556863
30.1954 63.8494 8.56438 1 0.662745 0.556863
8.45528 63.4045 -8.44553 1 0.662745 0.556863
8.13697 61.0074 -13.3734 1 0.662745 0.556863
17.3234 61.2971 -7.76826 1 0.662745 0.556863
15.6902 59.2127 -12.6742 1 0.662745 0.556863
16.0698 71.9534 26.0461 1 0.662745 0.556863
8.28941 73.1615 23.2638 1 0.662745 0.556863
8.09985 73.7912 31.2019 1 0.662745 0.556863
15.7334 72.4362 34.2486 1 0.662745 0.556863
7.80854 73.8173 38.9374 1 0.662745 0.556863
15.1835 72.3641 41.9982 1 0.662745 0.556863
7.30898 73.276 47.1569 1 0.662745 0.556863
14.1843 71.9033 49.6609 1 0.662745 0.556863
9.41303 68.7637 1.46364 1 0.662745 0.556863
8.62314 66.3572 -3.11706 1 0.662745 0.556863
16.8985 67.2031 1.83001 1 0.662745 0.556863
16.5751 64.6607 -2.69048 1 0.662745 0.556863
8.4837 71.8917 14.4364 1 0.662745 0.556863
16.4287 70.7497 17.0248 1 0.662745 0.556863
16.8824 69.3851 9.33117 1 0.662745 0.556863
9.36047 70.5045 7.22832 1 0.662745 0.556863
11.5974 69.5226 4.14822 1 0.662745 0.556863
17.5032 68.4201 5.11176 1 0.662745 0.556863
23.1488 58.172 -8.34834 1 0.662745 0.556863
24.823 58.3754 -6.57135 1 0.662745 0.556863
23.4605 60.0699 -5.28778 1 0.662745 0.556863
22.0759 56.7692 -11.9269 1 0.662745 0.556863
22.4343 70.5416 37.4192 1 0.662745 0.556863
21.6913 70.2512 45.0228 1 0.662745 0.556863
22.8322 70.2848 29.1043 1 0.662745 0.556863
20.1922 69.7131 52.2059 1 0.662745 0.556863
23.1849 62.7596 -1.65441 1 0.662745 0.556863
23.4283 65.3635 2.80372 1 0.662745 0.556863
23.2962 69.1813 19.7873 1 0.662745 0.556863
23.6264 67.8227 11.5719 1 0.662745 0.556863
23.623 66.8007 6.56159 1 0.662745 0.556863
39.8761 -23.5019 61.5212 1 0.662745 0.556863
41.6985 -16.1319 61.6391 1 0.662745 0.556863
39.6872 -14.4361 69.4858 1 0.662745 0.556863
38.3589 -21.4664 67.9338 1 0.662745 0.556863
42.6405 -17.4899 52.9846 1 0.662745 0.556863
40.4515 -25.6446 54.6245 1 0.662745 0.556863
36.3865 -26.7398 67.552 1 0.662745 0.556863
36.4685 -29.6909 63.2397 1 0.662745 0.556863
36.3878 -32.6035 57.0356 1 0.662745 0.556863
47.9058 6.79143 30.6263 1 0.662745 0.556863
3408
-0.263231 -0.924441 0.275898
-0.368863 -0.896017 0.24717
-0.361388 -0.914182 0.183496
-0.361388 -0.914182 0.183496
-0.260341 -0.943237 0.206221
-0.263231 -0.924441 0.275898
-0.497144 -0.841138 0.212919
-0.479833 -0.86315 0.157261
-0.361388 -0.914182 0.183496
-0.361388 -0.914182 0.183496
-0.368863 -0.896017 0.24717
-0.497144 -0.841138 0.212919
-0.152491 -0.949272 0.275008
-0.207872 -0.936746 0.281595
-0.188026 -0.959125 0.211482
-0.188026 -0.959125 0.211482
-0.12509 -0.970876 0.204336
-0.152491 -0.949272 0.275008
-0.263231 -0.924441 0.275898
-0.260341 -0.943237 0.206221
-0.188026 -0.959125 0.211482
-0.188026 -0.959125 0.211482
-0.207872 -0.936746 0.281595
-0.263231 -0.924441 0.275898
-0.497144 -0.841138 0.212919
-0.622657 -0.760753 0.183172
-0.581194 -0.795697 0.170529
-0.581194 -0.795697 0.170529
-0.479833 -0.86315 0.157261
-0.497144 -0.841138 0.212919
-0.71688 -0.67304 0.181935
-0.679766 -0.70937 0.186312
-0.581194 -0.795697 0.170529
-0.581194 -0.795697 0.170529
-0.622657 -0.760753 0.183172
-0.71688 -0.67304 0.181935
-0.71688 -0.67304 0.181935
-0.824786 -0.543529 0.155898
-0.797255 -0.578189 0.173442
-0.797255 -0.578189 0.173442
-0.679766 -0.70937 0.186312
-0.71688 -0.67304 0.181935
-0.940535 -0.334096 0.0614358
-0.914645 -0.394793 0.0869708
-0.797255 -0.578189 0.173442
-0.797255 -0.578189 0.173442
-0.824786 -0.543529 0.155898
-0.940535 -0.334096 0.0614358
-0.940535 -0.334096 0.0614358
-0.977433 -0.211214 -0.00370145
-0.965259 -0.261231 -0.00583709
-0.965259 -0.261231 -0.00583709
-0.914645 -0.394793 0.0869708
-0.940535 -0.334096 0.0614358
-0.965259 -0.261231 -0.00583709
-0.977433 -0.211214 -0.00370145
-0.979667 -0.191566 0.0596157
-0.739336 -0.670574 -0.0609263
-0.959623 -0.280975 -0.0133078
-0.95007 -0.308024 -0.0498716
-0.95007 -0.308024 -0.0498716
-0.987014 -0.149823 -0.0579261
-0.739336 -0.670574 -0.0609263
-0.971047 -0.237469 0.0259874
-0.961204 -0.274913 -0.0225923
-0.95007 -0.308024 -0.0498716
-0.95007 -0.308024 -0.0498716
-0.959623 -0.280975 -0.0133078
-0.971047 -0.237469 0.0259874
-0.962824 -0.269968 0.00933449
-0.936292 -0.351071 0.0102845
-0.95007 -0.308024 -0.0498716
-0.95007 -0.308024 -0.0498716
-0.961204 -0.274913 -0.0225923
-0.962824 -0.269968 0.00933449
-0.972331 -0.233059 -0.0159656
-0.987014 -0.149823 -0.0579261
-0.95007 -0.308024 -0.0498716
-0.95007 -0.308024 -0.0498716
-0.936292 -0.351071 0.0102845
-0.972331 -0.233059 -0.0159656
-0.971047 -0.237469 0.0259874
-0.98025 -0.190957 0.0514385
-0.979051 -0.203397 -0.00941067
-0.979051 -0.203397 -0.00941067
-0.961204 -0.274913 -0.0225923
-0.971047 -0.237469 0.0259874
-0.979667 -0.191566 0.0596157
-0.977433 -0.211214 -0.00370145
-0.979051 -0.203397 -0.00941067
-0.979051 -0.203397 -0.00941067
-0.98025 -0.190957 0.0514385
-0.979667 -0.191566 0.0596157
-0.940535 -0.334096 0.0614358
-0.977462 -0.211026 0.00604791
-0.979051 -0.203397 -0.00941067
-0.979051 -0.203397 -0.00941067
-0.977433 -0.211214 -0.00370145
-0.940535 -0.334096 0.0614358
-0.962824 -0.269968 0.00933449
-0.961204 -0.274913 -0.0225923
-0.979051 -0.203397 -0.00941067
-0.979051 -0.203397 -0.00941067
-0.977462 -0.211026 0.00604791
-0.962824 -0.269968 0.00933449
4.01846e-07 -0.533368 0.845884
-0.16435 -0.693885 0.70108
-1.36507e-07 -0.769255 0.638942
-1.36507e-07 -0.769255 0.638942
0.164351 -0.693885 0.70108
4.01846e-07 -0.533368 0.845884
-0.219287 -0.81752 0.532516
-0.0966978 -0.861579 0.498328
-1.36507e-07 -0.769255 0.638942
-1.36507e-07 -0.769255 0.638942
-0.16435 -0.693885 0.70108
-0.219287 -0.81752 0.532516
-1.63701e-06 -0.890449 0.455082
0.0966962 -0.861579 0.498329
-1.36507e-07 -0.769255 0.638942
-1.36507e-07 -0.769255 0.638942
-0.0966978 -0.861579 0.498328
-1.63701e-06 -0.890449 0.455082
0.219287 -0.81752 0.532517
0.164351 -0.693885 0.70108
-1.36507e-07 -0.769255 0.638942
-1.36507e-07 -0.769255 0.638942
0.0966962 -0.861579 0.498329
0.219287 -0.81752 0.532517
-0.219287 -0.81752 0.532516
-0.174913 -0.904923 0.387968
-0.109856 -0.919929 0.376381
-0.109856 -0.919929 0.376381
-0.0966978 -0.861579 0.498328
-0.219287 -0.81752 0.532516
-0.152491 -0.949272 0.275008
-0.0849884 -0.959795 0.267528
-0.109856 -0.919929 0.376381
-0.109856 -0.919929 0.376381
-0.174913 -0.904923 0.387968
-0.152491 -0.949272 0.275008
-1.47587e-07 -0.963695 0.267006
-1.51519e-06 -0.930235 0.366964
-0.109856 -0.919929 0.376381
-0.109856 -0.919929 0.376381
-0.0849884 -0.959795 0.267528
-1.47587e-07 -0.963695 0.267006
-1.63701e-06 -0.890449 0.455082
-0.0966978 -0.861579 0.498328
-0.109856 -0.919929 0.376381
-0.109856 -0.919929 0.376381
-1.51519e-06 -0.930235 0.366964
-1.63701e-06 -0.890449 0.455082
-0.152491 -0.949272 0.275008
-0.12509 -0.970876 0.204336
-0.059941 -0.979827 0.190645
-0.059941 -0.979827 0.190645
-0.0849884 -0.959795 0.267528
-0.152491 -0.949272 0.275008
-1.47587e-07 -0.963695 0.267006
-0.0849884 -0.959795 0.267528
-0.059941 -0.979827 0.190645
-0.059941 -0.979827 0.190645
1.04837e-07 -0.98381 0.179213
-1.47587e-07 -0.963695 0.267006
1.56299e-07 0.0952326 0.995455
-0.0809218 0.0876758 0.992857
-0.101585 0.00338328 0.994821
-0.101585 0.00338328 0.994821
5.43914e-07 0.0213745 0.999772
1.56299e-07 0.0952326 0.995455
-0.218099 0.0655355 0.973724
-0.236905 -0.0218326 0.971288
-0.101585 0.00338328 0.994821
-0.101585 0.00338328 0.994821
-0.0809218 0.0876758 0.992857
-0.218099 0.0655355 0.973724
-0.255188 -0.0733862 0.964102
-0.119947 -0.0549398 0.991259
-0.101585 0.00338328 0.994821
-0.101585 0.00338328 0.994821
-0.236905 -0.0218326 0.971288
-0.255188 -0.0733862 0.964102
8.05566e-07 -0.0506334 0.998717
5.43914e-07 0.0213745 0.999772
-0.101585 0.00338328 0.994821
-0.101585 0.00338328 0.994821
-0.119947 -0.0549398 0.991259
8.05566e-07 -0.0506334 0.998717
8.05566e-07 -0.0506334 0.998717
-0.119947 -0.0549398 0.991259
-0.125606 -0.115219 0.985367
-0.125606 -0.115219 0.985367
4.95898e-07 -0.114018 0.993479
8.05566e-07 -0.0506334 0.998717
-0.255188 -0.0733862 0.964102
-0.268773 -0.116148 0.956175
-0.125606 -0.115219 0.985367
-0.125606 -0.115219 0.985367
-0.119947 -0.0549398 0.991259
-0.255188 -0.0733862 0.964102
-0.264621 -0.189554 0.94554
-0.126174 -0.196601 0.972331
-0.125606 -0.115219 0.985367
-0.125606 -0.115219 0.985367
-0.268773 -0.116148 0.956175
-0.264621 -0.189554 0.94554
2.10114e-07 -0.198377 0.980126
4.95898e-07 -0.114018 0.993479
-0.125606 -0.115219 0.985367
-0.125606 -0.115219 0.985367
-0.126174 -0.196601 0.972331
2.10114e-07 -0.198377 0.980126
-0.218099 0.0655355 0.973724
-0.37232 0.0417675 0.927164
-0.385237 -0.0520971 0.921346
-0.385237 -0.0520971 0.921346
-0.236905 -0.0218326 0.971288
-0.218099 0.0655355 0.973724
-0.516739 0.00495282 0.856129
-0.522391 -0.084693 0.84849
-0.385237 -0.0520971 0.921346
-0.385237 -0.0520971 0.921346
-0.37232 0.0417675 0.927164
-0.516739 0.00495282 0.856129
-0.528819 -0.112593 0.841233
-0.400702 -0.094303 0.911342
-0.385237 -0.0520971 0.921346
-0.385237 -0.0520971 0.921346
-0.522391 -0.084693 0.84849
-0.528819 -0.112593 0.841233
-0.255188 -0.0733862 0.964102
-0.236905 -0.0218326 0.971288
-0.385237 -0.0520971 0.921346
-0.385237 -0.0520971 0.921346
-0.400702 -0.094303 0.911342
-0.255188 -0.0733862 0.964102
-0.255188 -0.0733862 0.964102
-0.400702 -0.094303 0.911342
-0.408771 -0.120543 0.904641
-0.408771 -0.120543 0.904641
-0.268773 -0.116148 0.956175
-0.255188 -0.0733862 0.964102
-0.528819 -0.112593 0.841233
-0.536237 -0.126196 0.83458
-0.408771 -0.120543 0.904641
-0.408771 -0.120543 0.904641
-0.400702 -0.094303 0.911342
-0.528819 -0.112593 0.841233
-0.545924 -0.171459 0.820103
-0.411778 -0.176522 0.894024
-0.408771 -0.120543 0.904641
-0.408771 -0.120543 0.904641
-0.536237 -0.126196 0.83458
-0.545924 -0.171459 0.820103
-0.264621 -0.189554 0.94554
-0.268773 -0.116148 0.956175
-0.408771 -0.120543 0.904641
-0.408771 -0.120543 0.904641
-0.411778 -0.176522 0.894024
-0.264621 -0.189554 0.94554
-0.516739 0.00495282 0.856129
-0.644424 -0.0433282 0.76344
-0.643671 -0.114176 0.756737
-0.643671 -0.114176 0.756737
-0.522391 -0.084693 0.84849
-0.516739 0.00495282 0.856129
-0.773921 -0.0950475 0.626108
-0.76904 -0.15517 0.620081
-0.643671 -0.114176 0.756737
-0.643671 -0.114176 0.756737
-0.644424 -0.0433282 0.76344
-0.773921 -0.0950475 0.626108
-0.77244 -0.171557 0.611477
-0.64734 -0.131924 0.750698
-0.643671 -0.114176 0.756737
-0.643671 -0.114176 0.756737
-0.76904 -0.15517 0.620081
-0.77244 -0.171557 0.611477
-0.528819 -0.112593 0.841233
-0.522391 -0.084693 0.84849
-0.643671 -0.114176 0.756737
-0.643671 -0.114176 0.756737
-0.64734 -0.131924 0.750698
-0.528819 -0.112593 0.841233
-0.528819 -0.112593 0.841233
-0.64734 -0.131924 0.750698
-0.65725 -0.144185 0.739752
-0.65725 -0.144185 0.739752
-0.536237 -0.126196 0.83458
-0.528819 -0.112593 0.841233
-0.77244 -0.171557 0.611477
-0.785183 -0.177994 0.593132
-0.65725 -0.144185 0.739752
-0.65725 -0.144185 0.739752
-0.64734 -0.131924 0.750698
-0.77244 -0.171557 0.611477
-0.800432 -0.207587 0.562331
-0.671074 -0.180465 0.719091
-0.65725 -0.144185 0.739752
-0.65725 -0.144185 0.739752
-0.785183 -0.177994 0.593132
-0.800432 -0.207587 0.562331
-0.545924 -0.171459 0.820103
-0.536237 -0.126196 0.83458
-0.65725 -0.144185 0.739752
-0.65725 -0.144185 0.739752
-0.671074 -0.180465 0.719091
-0.545924 -0.171459 0.820103
-0.77244 -0.171557 0.611477
-0.873367 -0.220729 0.434175
-0.884596 -0.231799 0.404671
-0.884596 -0.231799 0.404671
-0.785183 -0.177994 0.593132
-0.77244 -0.171557 0.611477
-0.93394 -0.254627 0.250841
-0.930917 -0.27917 0.235494
-0.884596 -0.231799 0.404671
-0.884596 -0.231799 0.404671
-0.873367 -0.220729 0.434175
-0.93394 -0.254627 0.250841
-0.949959 -0.228706 0.21277
-0.90031 -0.227354 0.37115
-0.884596 -0.231799 0.404671
-0.884596 -0.231799 0.404671
-0.930917 -0.27917 0.235494
-0.949959 -0.228706 0.21277
-0.800432 -0.207587 0.562331
-0.785183 -0.177994 0.593132
-0.884596 -0.231799 0.404671
-0.884596 -0.231799 0.404671
-0.90031 -0.227354 0.37115
-0.800432 -0.207587 0.562331
-0.773921 -0.0950475 0.626108
-0.893625 -0.141538 0.425912
-0.882812 -0.186007 0.431329
-0.882812 -0.186007 0.431329
-0.76904 -0.15517 0.620081
-0.773921 -0.0950475 0.626108
-0.960526 -0.152356 0.23276
-0.948495 -0.199331 0.24622
-0.882812 -0.186007 0.431329
-0.882812 -0.186007 0.431329
-0.893625 -0.141538 0.425912
-0.960526 -0.152356 0.23276
-0.93394 -0.254627 0.250841
-0.873367 -0.220729 0.434175
-0.882812 -0.186007 0.431329
-0.882812 -0.186007 0.431329
-0.948495 -0.199331 0.24622
-0.93394 -0.254627 0.250841
-0.77244 -0.171557 0.611477
-0.76904 -0.15517 0.620081
-0.882812 -0.186007 0.431329
-0.882812 -0.186007 0.431329
-0.873367 -0.220729 0.434175
-0.77244 -0.171557 0.611477
-0.93394 -0.254627 0.250841
-0.948495 -0.199331 0.24622
-0.979429 -0.178256 0.0945679
-0.979429 -0.178256 0.0945679
-0.95379 -0.273849 0.123661
-0.93394 -0.254627 0.250841
-0.960526 -0.152356 0.23276
-0.986801 -0.143435 0.0751668
-0.979429 -0.178256 0.0945679
-0.979429 -0.178256 0.0945679
-0.948495 -0.199331 0.24622
-0.960526 -0.152356 0.23276
-0.988326 -0.135386 -0.0698744
-0.988227 -0.139083 -0.0637413
-0.979429 -0.178256 0.0945679
-0.979429 -0.178256 0.0945679
-0.986801 -0.143435 0.0751668
-0.988326 -0.135386 -0.0698744
-0.972331 -0.233059 -0.0159656
-0.95379 -0.273849 0.123661
-0.979429 -0.178256 0.0945679
-0.979429 -0.178256 0.0945679
-0.988227 -0.139083 -0.0637413
-0.972331 -0.233059 -0.0159656
-0.972331 -0.233059 -0.0159656
-0.936292 -0.351071 0.0102845
-0.941264 -0.319032 0.11064
-0.941264 -0.319032 0.11064
-0.95379 -0.273849 0.123661
-0.972331 -0.233059 -0.0159656
-0.962824 -0.269968 0.00933449
-0.965561 -0.244942 0.0877236
-0.941264 -0.319032 0.11064
-0.941264 -0.319032 0.11064
-0.936292 -0.351071 0.0102845
-0.962824 -0.269968 0.00933449
-0.949959 -0.228706 0.21277
-0.930917 -0.27917 0.235494
-0.941264 -0.319032 0.11064
-0.941264 -0.319032 0.11064
-0.965561 -0.244942 0.0877236
-0.949959 -0.228706 0.21277
-0.93394 -0.254627 0.250841
-0.95379 -0.273849 0.123661
-0.941264 -0.319032 0.11064
-0.941264 -0.319032 0.11064
-0.930917 -0.27917 0.235494
-0.93394 -0.254627 0.250841
-0.960526 -0.152356 0.23276
-0.968127 -0.105653 0.227087
-0.99076 -0.11356 0.0741493
-0.99076 -0.11356 0.0741493
-0.986801 -0.143435 0.0751668
-0.960526 -0.152356 0.23276
-0.971715 -0.0444379 0.231937
-0.995101 -0.0641543 0.0752241
-0.99076 -0.11356 0.0741493
-0.99076 -0.11356 0.0741493
-0.968127 -0.105653 0.227087
-0.971715 -0.0444379 0.231937
-0.995483 -0.0837329 -0.044747
-0.991016 -0.11689 -0.0649977
-0.99076 -0.11356 0.0741493
-0.99076 -0.11356 0.0741493
-0.995101 -0.0641543 0.0752241
-0.995483 -0.0837329 -0.044747
-0.988326 -0.135386 -0.0698744
-0.986801 -0.143435 0.0751668
-0.99076 -0.11356 0.0741493
-0.99076 -0.11356 0.0741493
-0.991016 -0.11689 -0.0649977
-0.988326 -0.135386 -0.0698744
-0.971715 -0.0444379 0.231937
-0.969548 0.0728891 0.233804
-0.995919 0.0372006 0.0822267
-0.995919 0.0372006 0.0822267
-0.995101 -0.0641543 0.0752241
-0.971715 -0.0444379 0.231937
-0.91998 0.311289 0.238195
-0.96439 0.25308 0.0768266
-0.995919 0.0372006 0.0822267
-0.995919 0.0372006 0.0822267
-0.969548 0.0728891 0.233804
-0.91998 0.311289 0.238195
-0.978319 0.20577 -0.0234824
-0.999252 0.0192055 -0.0335636
-0.995919 0.0372006 0.0822267
-0.995919 0.0372006 0.0822267
-0.96439 0.25308 0.0768266
-0.978319 0.20577 -0.0234824
-0.995483 -0.0837329 -0.044747
-0.995101 -0.0641543 0.0752241
-0.995919 0.0372006 0.0822267
-0.995919 0.0372006 0.0822267
-0.999252 0.0192055 -0.0335636
-0.995483 -0.0837329 -0.044747
-0.497144 -0.841138 0.212919
-0.499042 -0.804251 0.322704
-0.640189 -0.716466 0.277189
-0.640189 -0.716466 0.277189
-0.622657 -0.760753 0.183172
-0.497144 -0.841138 0.212919
-0.501197 -0.711863 0.491988
-0.650416 -0.632792 0.420159
-0.640189 -0.716466 0.277189
-0.640189 -0.716466 0.277189
-0.499042 -0.804251 0.322704
-0.501197 -0.711863 0.491988
-0.746256 -0.566043 0.350282
-0.742686 -0.624473 0.241765
-0.640189 -0.716466 0.277189
-0.640189 -0.716466 0.277189
-0.650416 -0.632792 0.420159
-0.746256 -0.566043 0.350282
-0.71688 -0.67304 0.181935
-0.622657 -0.760753 0.183172
-0.640189 -0.716466 0.277189
-0.640189 -0.716466 0.277189
-0.742686 -0.624473 0.241765
-0.71688 -0.67304 0.181935
-0.501197 -0.711863 0.491988
-0.523328 -0.569912 0.633505
-0.670827 -0.504011 0.544026
-0.670827 -0.504011 0.544026
-0.650416 -0.632792 0.420159
-0.501197 -0.711863 0.491988
-0.550939 -0.409599 0.727114
-0.707857 -0.36238 0.606316
-0.670827 -0.504011 0.544026
-0.670827 -0.504011 0.544026
-0.523328 -0.569912 0.633505
-0.550939 -0.409599 0.727114
-0.792456 -0.330863 0.512389
-0.753146 -0.454395 0.475706
-0.670827 -0.504011 0.544026
-0.670827 -0.504011 0.544026
-0.707857 -0.36238 0.606316
-0.792456 -0.330863 0.512389
-0.746256 -0.566043 0.350282
-0.650416 -0.632792 0.420159
-0.670827 -0.504011 0.544026
-0.670827 -0.504011 0.544026
-0.753146 -0.454395 0.475706
-0.746256 -0.566043 0.350282
-0.550939 -0.409599 0.727114
-0.559575 -0.251105 0.789824
-0.696534 -0.251727 0.671918
-0.696534 -0.251727 0.671918
-0.707857 -0.36238 0.606316
-0.550939 -0.409599 0.727114
-0.545924 -0.171459 0.820103
-0.671074 -0.180465 0.719091
-0.696534 -0.251727 0.671918
-0.696534 -0.251727 0.671918
-0.559575 -0.251105 0.789824
-0.545924 -0.171459 0.820103
-0.800432 -0.207587 0.562331
-0.811704 -0.258214 0.523892
-0.696534 -0.251727 0.671918
-0.696534 -0.251727 0.671918
-0.671074 -0.180465 0.719091
-0.800432 -0.207587 0.562331
-0.792456 -0.330863 0.512389
-0.707857 -0.36238 0.606316
-0.696534 -0.251727 0.671918
-0.696534 -0.251727 0.671918
-0.811704 -0.258214 0.523892
-0.792456 -0.330863 0.512389
-0.516739 0.00495282 0.856129
-0.507609 0.104361 0.855244
-0.634531 0.0488653 0.771351
-0.634531 0.0488653 0.771351
-0.644424 -0.0433282 0.76344
-0.516739 0.00495282 0.856129
-0.494247 0.17522 0.85148
-0.620995 0.141186 0.770994
-0.634531 0.0488653 0.771351
-0.634531 0.0488653 0.771351
-0.507609 0.104361 0.855244
-0.494247 0.17522 0.85148
-0.764245 0.0758149 0.640454
-0.77361 -0.0185345 0.633391
-0.634531 0.0488653 0.771351
-0.634531 0.0488653 0.771351
-0.620995 0.141186 0.770994
-0.764245 0.0758149 0.640454
-0.773921 -0.0950475 0.626108
-0.644424 -0.0433282 0.76344
-0.634531 0.0488653 0.771351
-0.634531 0.0488653 0.771351
-0.77361 -0.0185345 0.633391
-0.773921 -0.0950475 0.626108
-0.773921 -0.0950475 0.626108
-0.77361 -0.0185345 0.633391
-0.898977 -0.0722816 0.43199
-0.898977 -0.0722816 0.43199
-0.893625 -0.141538 0.425912
-0.773921 -0.0950475 0.626108
-0.764245 0.0758149 0.640454
-0.898989 -0.00104066 0.43797
-0.898977 -0.0722816 0.43199
-0.898977 -0.0722816 0.43199
-0.77361 -0.0185345 0.633391
-0.764245 0.0758149 0.640454
-0.971715 -0.0444379 0.231937
-0.968127 -0.105653 0.227087
-0.898977 -0.0722816 0.43199
-0.898977 -0.0722816 0.43199
-0.898989 -0.00104066 0.43797
-0.971715 -0.0444379 0.231937
-0.960526 -0.152356 0.23276
-0.893625 -0.141538 0.425912
-0.898977 -0.0722816 0.43199
-0.898977 -0.0722816 0.43199
-0.968127 -0.105653 0.227087
-0.960526 -0.152356 0.23276
-0.494247 0.17522 0.85148
-0.478227 0.248811 0.842254
-0.609044 0.230967 0.758762
-0.609044 0.230967 0.758762
-0.620995 0.141186 0.770994
-0.494247 0.17522 0.85148
-0.427635 0.363954 0.827445
-0.589823 0.332664 0.735829
-0.609044 0.230967 0.758762
-0.609044 0.230967 0.758762
-0.478227 0.248811 0.842254
-0.427635 0.363954 0.827445
-0.715228 0.352261 0.603623
-0.744095 0.192233 0.639819
-0.609044 0.230967 0.758762
-0.609044 0.230967 0.758762
-0.589823 0.332664 0.735829
-0.715228 0.352261 0.603623
-0.764245 0.0758149 0.640454
-0.620995 0.141186 0.770994
-0.609044 0.230967 0.758762
-0.609044 0.230967 0.758762
-0.744095 0.192233 0.639819
-0.764245 0.0758149 0.640454
-0.764245 0.0758149 0.640454
-0.744095 0.192233 0.639819
-0.886517 0.128516 0.444489
-0.886517 0.128516 0.444489
-0.898989 -0.00104066 0.43797
-0.764245 0.0758149 0.640454
-0.715228 0.352261 0.603623
-0.828324 0.358935 0.430169
-0.886517 0.128516 0.444489
-0.886517 0.128516 0.444489
-0.744095 0.192233 0.639819
-0.715228 0.352261 0.603623
-0.91998 0.311289 0.238195
-0.969548 0.0728891 0.233804
-0.886517 0.128516 0.444489
-0.886517 0.128516 0.444489
-0.828324 0.358935 0.430169
-0.91998 0.311289 0.238195
-0.971715 -0.0444379 0.231937
-0.898989 -0.00104066 0.43797
-0.886517 0.128516 0.444489
-0.886517 0.128516 0.444489
-0.969548 0.0728891 0.233804
-0.971715 -0.0444379 0.231937
-0.152491 -0.949272 0.275008
-0.174913 -0.904923 0.387968
-0.229582 -0.889009 0.396177
-0.229582 -0.889009 0.396177
-0.207872 -0.936746 0.281595
-0.152491 -0.949272 0.275008
-0.219287 -0.81752 0.532516
-0.256162 -0.79741 0.546368
-0.229582 -0.889009 0.396177
-0.229582 -0.889009 0.396177
-0.174913 -0.904923 0.387968
-0.219287 -0.81752 0.532516
-0.273673 -0.786843 0.553155
-0.257189 -0.879157 0.401169
-0.229582 -0.889009 0.396177
-0.229582 -0.889009 0.396177
-0.256162 -0.79741 0.546368
-0.273673 -0.786843 0.553155
-0.263231 -0.924441 0.275898
-0.207872 -0.936746 0.281595
-0.229582 -0.889009 0.396177
-0.229582 -0.889009 0.396177
-0.257189 -0.879157 0.401169
-0.263231 -0.924441 0.275898
-0.263231 -0.924441 0.275898
-0.257189 -0.879157 0.401169
-0.346057 -0.859447 0.376291
-0.346057 -0.859447 0.376291
-0.368863 -0.896017 0.24717
-0.263231 -0.924441 0.275898
-0.273673 -0.786843 0.553155
-0.335373 -0.767756 0.545964
-0.346057 -0.859447 0.376291
-0.346057 -0.859447 0.376291
-0.257189 -0.879157 0.401169
-0.273673 -0.786843 0.553155
-0.501197 -0.711863 0.491988
-0.499042 -0.804251 0.322704
-0.346057 -0.859447 0.376291
-0.346057 -0.859447 0.376291
-0.335373 -0.767756 0.545964
-0.501197 -0.711863 0.491988
-0.497144 -0.841138 0.212919
-0.368863 -0.896017 0.24717
-0.346057 -0.859447 0.376291
-0.346057 -0.859447 0.376291
-0.499042 -0.804251 0.322704
-0.497144 -0.841138 0.212919
-0.219287 -0.81752 0.532516
-0.16435 -0.693885 0.70108
-0.243178 -0.663856 0.70722
-0.243178 -0.663856 0.70722
-0.256162 -0.79741 0.546368
-0.219287 -0.81752 0.532516
4.01846e-07 -0.533368 0.845884
-0.189809 -0.489151 0.851296
-0.243178 -0.663856 0.70722
-0.243178 -0.663856 0.70722
-0.16435 -0.693885 0.70108
4.01846e-07 -0.533368 0.845884
-0.28003 -0.47714 0.833019
-0.292396 -0.6475 0.703739
-0.243178 -0.663856 0.70722
-0.243178 -0.663856 0.70722
-0.189809 -0.489151 0.851296
-0.28003 -0.47714 0.833019
-0.273673 -0.786843 0.553155
-0.256162 -0.79741 0.546368
-0.243178 -0.663856 0.70722
-0.243178 -0.663856 0.70722
-0.292396 -0.6475 0.703739
-0.273673 -0.786843 0.553155
-0.273673 -0.786843 0.553155
-0.292396 -0.6475 0.703739
-0.36574 -0.621639 0.692676
-0.36574 -0.621639 0.692676
-0.335373 -0.767756 0.545964
-0.273673 -0.786843 0.553155
-0.28003 -0.47714 0.833019
-0.392864 -0.45235 0.800648
-0.36574 -0.621639 0.692676
-0.36574 -0.621639 0.692676
-0.292396 -0.6475 0.703739
-0.28003 -0.47714 0.833019
-0.550939 -0.409599 0.727114
-0.523328 -0.569912 0.633505
-0.36574 -0.621639 0.692676
-0.36574 -0.621639 0.692676
-0.392864 -0.45235 0.800648
-0.550939 -0.409599 0.727114
-0.501197 -0.711863 0.491988
-0.335373 -0.767756 0.545964
-0.36574 -0.621639 0.692676
-0.36574 -0.621639 0.692676
-0.523328 -0.569912 0.633505
-0.501197 -0.711863 0.491988
4.01846e-07 -0.533368 0.845884
4.24812e-07 -0.312515 0.949913
-0.135521 -0.312667 0.940145
-0.135521 -0.312667 0.940145
-0.189809 -0.489151 0.851296
4.01846e-07 -0.533368 0.845884
2.10114e-07 -0.198377 0.980126
-0.126174 -0.196601 0.972331
-0.135521 -0.312667 0.940145
-0.135521 -0.312667 0.940145
4.24812e-07 -0.312515 0.949913
2.10114e-07 -0.198377 0.980126
-0.264621 -0.189554 0.94554
-0.262944 -0.307375 0.914539
-0.135521 -0.312667 0.940145
-0.135521 -0.312667 0.940145
-0.126174 -0.196601 0.972331
-0.264621 -0.189554 0.94554
-0.28003 -0.47714 0.833019
-0.189809 -0.489151 0.851296
-0.135521 -0.312667 0.940145
-0.135521 -0.312667 0.940145
-0.262944 -0.307375 0.914539
-0.28003 -0.47714 0.833019
-0.28003 -0.47714 0.833019
-0.262944 -0.307375 0.914539
-0.402937 -0.284488 0.86989
-0.402937 -0.284488 0.86989
-0.392864 -0.45235 0.800648
-0.28003 -0.47714 0.833019
-0.264621 -0.189554 0.94554
-0.411778 -0.176522 0.894024
-0.402937 -0.284488 0.86989
-0.402937 -0.284488 0.86989
-0.262944 -0.307375 0.914539
-0.264621 -0.189554 0.94554
-0.545924 -0.171459 0.820103
-0.559575 -0.251105 0.789824
-0.402937 -0.284488 0.86989
-0.402937 -0.284488 0.86989
-0.411778 -0.176522 0.894024
-0.545924 -0.171459 0.820103
-0.550939 -0.409599 0.727114
-0.392864 -0.45235 0.800648
-0.402937 -0.284488 0.86989
-0.402937 -0.284488 0.86989
-0.559575 -0.251105 0.789824
-0.550939 -0.409599 0.727114
1.56299e-07 0.0952326 0.995455
4.59058e-08 0.180935 0.983495
-0.0627021 0.16695 0.98397
-0.0627021 0.16695 0.98397
-0.0809218 0.0876758 0.992857
1.56299e-07 0.0952326 0.995455
5.87548e-08 0.262339 0.964976
-0.042969 0.257139 0.965419
-0.0627021 0.16695 0.98397
-0.0627021 0.16695 0.98397
4.59058e-08 0.180935 0.983495
5.87548e-08 0.262339 0.964976
-0.18041 0.232447 0.95573
-0.204693 0.149799 0.967296
-0.0627021 0.16695 0.98397
-0.0627021 0.16695 0.98397
-0.042969 0.257139 0.965419
-0.18041 0.232447 0.95573
-0.218099 0.0655355 0.973724
-0.0809218 0.0876758 0.992857
-0.0627021 0.16695 0.98397
-0.0627021 0.16695 0.98397
-0.204693 0.149799 0.967296
-0.218099 0.0655355 0.973724
-0.218099 0.0655355 0.973724
-0.204693 0.149799 0.967296
-0.366291 0.133498 0.920874
-0.366291 0.133498 0.920874
-0.37232 0.0417675 0.927164
-0.218099 0.0655355 0.973724
-0.18041 0.232447 0.95573
-0.355949 0.203415 0.912098
-0.366291 0.133498 0.920874
-0.366291 0.133498 0.920874
-0.204693 0.149799 0.967296
-0.18041 0.232447 0.95573
-0.494247 0.17522 0.85148
-0.507609 0.104361 0.855244
-0.366291 0.133498 0.920874
-0.366291 0.133498 0.920874
-0.355949 0.203415 0.912098
-0.494247 0.17522 0.85148
-0.516739 0.00495282 0.856129
-0.37232 0.0417675 0.927164
-0.366291 0.133498 0.920874
-0.366291 0.133498 0.920874
-0.507609 0.104361 0.855244
-0.516739 0.00495282 0.856129
-0.18041 0.232447 0.95573
-0.042969 0.257139 0.965419
-0.0149409 0.337785 0.941105
-0.0149409 0.337785 0.941105
-0.13956 0.327158 0.934607
-0.18041 0.232447 0.95573
5.87548e-08 0.262339 0.964976
1.4916e-08 0.351664 0.936126
-0.0149409 0.337785 0.941105
-0.0149409 0.337785 0.941105
-0.042969 0.257139 0.965419
5.87548e-08 0.262339 0.964976
4.66239e-08 0.405693 0.914009
0.0114511 0.406029 0.913789
-0.0149409 0.337785 0.941105
-0.0149409 0.337785 0.941105
1.4916e-08 0.351664 0.936126
4.66239e-08 0.405693 0.914009
-0.0885834 0.410913 0.907361
-0.13956 0.327158 0.934607
-0.0149409 0.337785 0.941105
-0.0149409 0.337785 0.941105
0.0114511 0.406029 0.913789
-0.0885834 0.410913 0.907361
-0.18041 0.232447 0.95573
-0.13956 0.327158 0.934607
-0.31002 0.286802 0.906439
-0.31002 0.286802 0.906439
-0.355949 0.203415 0.912098
-0.18041 0.232447 0.95573
-0.0885834 0.410913 0.907361
-0.24178 0.407293 0.880713
-0.31002 0.286802 0.906439
-0.31002 0.286802 0.906439
-0.13956 0.327158 0.934607
-0.0885834 0.410913 0.907361
-0.427635 0.363954 0.827445
-0.478227 0.248811 0.842254
-0.31002 0.286802 0.906439
-0.31002 0.286802 0.906439
-0.24178 0.407293 0.880713
-0.427635 0.363954 0.827445
-0.494247 0.17522 0.85148
-0.355949 0.203415 0.912098
-0.31002 0.286802 0.906439
-0.31002 0.286802 0.906439
-0.478227 0.248811 0.842254
-0.494247 0.17522 0.85148
-0.812031 0.480152 -0.331753
-0.972712 -0.0893668 -0.214113
-0.967995 -0.0726874 -0.240213
-0.966607 0.0692639 -0.246724
-0.945564 0.0814025 -0.31509
-0.967995 -0.0726874 -0.240213
-0.967995 -0.0726874 -0.240213
-0.972712 -0.0893668 -0.214113
-0.966607 0.0692639 -0.246724
-0.967995 -0.0726874 -0.240213
-0.945564 0.0814025 -0.31509
-0.935684 0.128356 -0.328666
-0.988532 0.100779 -0.112463
-0.988635 -0.0585248 -0.138476
-0.99485 -0.0193643 -0.0994948
-0.99485 -0.0193643 -0.0994948
-0.985041 0.151216 -0.082628
-0.988532 0.100779 -0.112463
-0.955894 0.28848 0.0551861
-0.985657 -0.124467 -0.113962
-0.99485 -0.0193643 -0.0994948
-0.99485 -0.0193643 -0.0994948
-0.988635 -0.0585248 -0.138476
-0.955894 0.28848 0.0551861
-0.995483 -0.0837329 -0.044747
-0.999252 0.0192055 -0.0335636
-0.99485 -0.0193643 -0.0994948
-0.99485 -0.0193643 -0.0994948
-0.985657 -0.124467 -0.113962
-0.995483 -0.0837329 -0.044747
-0.978319 0.20577 -0.0234824
-0.985041 0.151216 -0.082628
-0.99485 -0.0193643 -0.0994948
-0.99485 -0.0193643 -0.0994948
-0.999252 0.0192055 -0.0335636
-0.978319 0.20577 -0.0234824
-0.966607 0.0692639 -0.246724
-0.972712 -0.0893668 -0.214113
-0.983289 -0.0729809 -0.166783
-0.983289 -0.0729809 -0.166783
-0.985695 0.0668004 -0.154736
-0.966607 0.0692639 -0.246724
-0.812031 0.480152 -0.331753
-0.934541 0.316307 -0.163044
-0.983289 -0.0729809 -0.166783
-0.983289 -0.0729809 -0.166783
-0.972712 -0.0893668 -0.214113
-0.812031 0.480152 -0.331753
-0.955894 0.28848 0.0551861
-0.988635 -0.0585248 -0.138476
-0.983289 -0.0729809 -0.166783
-0.983289 -0.0729809 -0.166783
-0.934541 0.316307 -0.163044
-0.955894 0.28848 0.0551861
-0.988532 0.100779 -0.112463
-0.985695 0.0668004 -0.154736
-0.983289 -0.0729809 -0.166783
-0.983289 -0.0729809 -0.166783
-0.988635 -0.0585248 -0.138476
-0.988532 0.100779 -0.112463
-0.971161 -0.180382 -0.155915
-0.985657 -0.124467 -0.113962
-0.955894 0.28848 0.0551861
-0.988326 -0.135386 -0.0698744
-0.991016 -0.11689 -0.0649977
-0.971161 -0.180382 -0.155915
-0.971161 -0.180382 -0.155915
-0.969144 -0.1293 -0.209859
-0.988326 -0.135386 -0.0698744
-0.995483 -0.0837329 -0.044747
-0.985657 -0.124467 -0.113962
-0.971161 -0.180382 -0.155915
-0.971161 -0.180382 -0.155915
-0.991016 -0.11689 -0.0649977
-0.995483 -0.0837329 -0.044747
-0.668823 0.711873 0.214271
-0.728864 0.678405 0.0923226
-0.861686 0.5003 0.0848373
-0.861686 0.5003 0.0848373
-0.793498 0.563323 0.230281
-0.668823 0.711873 0.214271
-0.776504 0.630038 -0.00966013
-0.898573 0.438622 -0.0133216
-0.861686 0.5003 0.0848373
-0.861686 0.5003 0.0848373
-0.728864 0.678405 0.0923226
-0.776504 0.630038 -0.00966013
-0.978319 0.20577 -0.0234824
-0.96439 0.25308 0.0768266
-0.861686 0.5003 0.0848373
-0.861686 0.5003 0.0848373
-0.898573 0.438622 -0.0133216
-0.978319 0.20577 -0.0234824
-0.91998 0.311289 0.238195
-0.793498 0.563323 0.230281
-0.861686 0.5003 0.0848373
-0.861686 0.5003 0.0848373
-0.96439 0.25308 0.0768266
-0.91998 0.311289 0.238195
-0.748348 0.461609 -0.476331
-0.744316 0.467687 -0.47672
-0.834048 0.356542 -0.421002
-0.834048 0.356542 -0.421002
-0.839644 0.322703 -0.436875
-0.748348 0.461609 -0.476331
-0.834048 0.356542 -0.421002
-0.744316 0.467687 -0.47672
-0.761866 0.49156 -0.421817
-0.935684 0.128356 -0.328666
-0.839644 0.322703 -0.436875
-0.834048 0.356542 -0.421002
-0.231466 0.757226 0.610763
-0.441204 0.720943 0.534397
-0.536075 0.523543 0.662213
-0.536075 0.523543 0.662213
-0.34384 0.539725 0.768421
-0.231466 0.757226 0.610763
-0.554256 0.71891 0.419485
-0.65725 0.543996 0.521623
-0.536075 0.523543 0.662213
-0.536075 0.523543 0.662213
-0.441204 0.720943 0.534397
-0.554256 0.71891 0.419485
-0.715228 0.352261 0.603623
-0.589823 0.332664 0.735829
-0.536075 0.523543 0.662213
-0.536075 0.523543 0.662213
-0.65725 0.543996 0.521623
-0.715228 0.352261 0.603623
-0.427635 0.363954 0.827445
-0.34384 0.539725 0.768421
-0.536075 0.523543 0.662213
-0.536075 0.523543 0.662213
-0.589823 0.332664 0.735829
-0.427635 0.363954 0.827445
-0.554256 0.71891 0.419485
-0.609213 0.724865 0.321606
-0.726448 0.574673 0.376862
-0.726448 0.574673 0.376862
-0.65725 0.543996 0.521623
-0.554256 0.71891 0.419485
-0.668823 0.711873 0.214271
-0.793498 0.563323 0.230281
-0.726448 0.574673 0.376862
-0.726448 0.574673 0.376862
-0.609213 0.724865 0.321606
-0.668823 0.711873 0.214271
-0.91998 0.311289 0.238195
-0.828324 0.358935 0.430169
-0.726448 0.574673 0.376862
-0.726448 0.574673 0.376862
-0.793498 0.563323 0.230281
-0.91998 0.311289 0.238195
-0.715228 0.352261 0.603623
-0.65725 0.543996 0.521623
-0.726448 0.574673 0.376862
-0.726448 0.574673 0.376862
-0.828324 0.358935 0.430169
-0.715228 0.352261 0.603623
-0.0885834 0.410913 0.907361
0.0114511 0.406029 0.913789
0.0181595 0.485799 0.873882
0.0181595 0.485799 0.873882
-0.0212038 0.537646 0.842904
-0.0885834 0.410913 0.907361
4.66239e-08 0.405693 0.914009
-3.22673e-07 0.510408 0.859933
0.0181595 0.485799 0.873882
0.0181595 0.485799 0.873882
0.0114511 0.406029 0.913789
4.66239e-08 0.405693 0.914009
9.09485e-08 0.703313 0.710881
-0.0212038 0.537646 0.842904
0.0181595 0.485799 0.873882
0.0181595 0.485799 0.873882
-3.22673e-07 0.510408 0.859933
9.09485e-08 0.703313 0.710881
9.09485e-08 0.703313 0.710881
-0.0605623 0.775256 0.628737
-0.150397 0.568244 0.808999
-0.150397 0.568244 0.808999
-0.0212038 0.537646 0.842904
9.09485e-08 0.703313 0.710881
-0.231466 0.757226 0.610763
-0.34384 0.539725 0.768421
-0.150397 0.568244 0.808999
-0.150397 0.568244 0.808999
-0.0605623 0.775256 0.628737
-0.231466 0.757226 0.610763
-0.427635 0.363954 0.827445
-0.24178 0.407293 0.880713
-0.150397 0.568244 0.808999
-0.150397 0.568244 0.808999
-0.34384 0.539725 0.768421
-0.427635 0.363954 0.827445
-0.0885834 0.410913 0.907361
-0.0212038 0.537646 0.842904
-0.150397 0.568244 0.808999
-0.150397 0.568244 0.808999
-0.24178 0.407293 0.880713
-0.0885834 0.410913 0.907361
-0.794919 0.50821 -0.331401
-0.761685 0.474343 -0.441401
-0.868347 0.310361 -0.386845
-0.868347 0.310361 -0.386845
-0.904826 0.31072 -0.291105
-0.794919 0.50821 -0.331401
-0.748348 0.461609 -0.476331
-0.839644 0.322703 -0.436875
-0.868347 0.310361 -0.386845
-0.868347 0.310361 -0.386845
-0.761685 0.474343 -0.441401
-0.748348 0.461609 -0.476331
-0.935684 0.128356 -0.328666
-0.945564 0.0814025 -0.31509
-0.868347 0.310361 -0.386845
-0.868347 0.310361 -0.386845
-0.839644 0.322703 -0.436875
-0.935684 0.128356 -0.328666
-0.966607 0.0692639 -0.246724
-0.904826 0.31072 -0.291105
-0.868347 0.310361 -0.386845
-0.868347 0.310361 -0.386845
-0.945564 0.0814025 -0.31509
-0.966607 0.0692639 -0.246724
-0.776504 0.630038 -0.00966013
-0.805434 0.590884 -0.0461807
-0.923797 0.377858 -0.0618221
-0.923797 0.377858 -0.0618221
-0.898573 0.438622 -0.0133216
-0.776504 0.630038 -0.00966013
-0.819576 0.564103 -0.100415
-0.942538 0.320214 -0.0953134
-0.923797 0.377858 -0.0618221
-0.923797 0.377858 -0.0618221
-0.805434 0.590884 -0.0461807
-0.819576 0.564103 -0.100415
-0.988532 0.100779 -0.112463
-0.985041 0.151216 -0.082628
-0.923797 0.377858 -0.0618221
-0.923797 0.377858 -0.0618221
-0.942538 0.320214 -0.0953134
-0.988532 0.100779 -0.112463
-0.978319 0.20577 -0.0234824
-0.898573 0.438622 -0.0133216
-0.923797 0.377858 -0.0618221
-0.923797 0.377858 -0.0618221
-0.985041 0.151216 -0.082628
-0.978319 0.20577 -0.0234824
-0.819576 0.564103 -0.100415
-0.8195 0.537574 -0.19858
-0.933224 0.313238 -0.175996
-0.933224 0.313238 -0.175996
-0.942538 0.320214 -0.0953134
-0.819576 0.564103 -0.100415
-0.794919 0.50821 -0.331401
-0.904826 0.31072 -0.291105
-0.933224 0.313238 -0.175996
-0.933224 0.313238 -0.175996
-0.8195 0.537574 -0.19858
-0.794919 0.50821 -0.331401
-0.966607 0.0692639 -0.246724
-0.985695 0.0668004 -0.154736
-0.933224 0.313238 -0.175996
-0.933224 0.313238 -0.175996
-0.904826 0.31072 -0.291105
-0.966607 0.0692639 -0.246724
-0.988532 0.100779 -0.112463
-0.942538 0.320214 -0.0953134
-0.933224 0.313238 -0.175996
-0.933224 0.313238 -0.175996
-0.985695 0.0668004 -0.154736
-0.988532 0.100779 -0.112463
-0.575594 0.670822 -0.467643
-0.583444 0.715132 -0.384942
-0.700887 0.614533 -0.362087
-0.700887 0.614533 -0.362087
-0.685381 0.583211 -0.436025
-0.575594 0.670822 -0.467643
-0.761866 0.49156 -0.421817
-0.685381 0.583211 -0.436025
-0.700887 0.614533 -0.362087
-0.451097 0.879399 0.152211
-0.473787 0.878596 0.059955
-0.605888 0.79213 0.0736929
-0.605888 0.79213 0.0736929
-0.551232 0.811836 0.192526
-0.451097 0.879399 0.152211
-0.507943 0.860861 -0.030195
-0.644817 0.764245 -0.011834
-0.605888 0.79213 0.0736929
-0.605888 0.79213 0.0736929
-0.473787 0.878596 0.059955
-0.507943 0.860861 -0.030195
-0.776504 0.630038 -0.00966013
-0.728864 0.678405 0.0923226
-0.605888 0.79213 0.0736929
-0.605888 0.79213 0.0736929
-0.644817 0.764245 -0.011834
-0.776504 0.630038 -0.00966013
-0.668823 0.711873 0.214271
-0.551232 0.811836 0.192526
-0.605888 0.79213 0.0736929
-0.605888 0.79213 0.0736929
-0.728864 0.678405 0.0923226
-0.668823 0.711873 0.214271
-0.761866 0.49156 -0.421817
-0.744316 0.467687 -0.47672
-0.672247 0.560119 -0.484098
-0.672247 0.560119 -0.484098
-0.685381 0.583211 -0.436025
-0.761866 0.49156 -0.421817
-0.748348 0.461609 -0.476331
-0.662755 0.558593 -0.498728
-0.672247 0.560119 -0.484098
-0.672247 0.560119 -0.484098
-0.744316 0.467687 -0.47672
-0.748348 0.461609 -0.476331
-0.557774 0.665464 -0.49603
-0.579286 0.648811 -0.493428
-0.672247 0.560119 -0.484098
-0.672247 0.560119 -0.484098
-0.662755 0.558593 -0.498728
-0.557774 0.665464 -0.49603
-0.575594 0.670822 -0.467643
-0.685381 0.583211 -0.436025
-0.672247 0.560119 -0.484098
-0.672247 0.560119 -0.484098
-0.579286 0.648811 -0.493428
-0.575594 0.670822 -0.467643
-0.164095 0.932967 0.320382
-0.325187 0.895772 0.303059
-0.349742 0.849362 0.395303
-0.349742 0.849362 0.395303
-0.15651 0.877438 0.453439
-0.164095 0.932967 0.320382
-0.41186 0.86386 0.29003
-0.459806 0.819741 0.341471
-0.349742 0.849362 0.395303
-0.349742 0.849362 0.395303
-0.325187 0.895772 0.303059
-0.41186 0.86386 0.29003
-0.554256 0.71891 0.419485
-0.441204 0.720943 0.534397
-0.349742 0.849362 0.395303
-0.349742 0.849362 0.395303
-0.459806 0.819741 0.341471
-0.554256 0.71891 0.419485
-0.231466 0.757226 0.610763
-0.15651 0.877438 0.453439
-0.349742 0.849362 0.395303
-0.349742 0.849362 0.395303
-0.441204 0.720943 0.534397
-0.231466 0.757226 0.610763
-0.41186 0.86386 0.29003
-0.426919 0.869769 0.24747
-0.509505 0.813827 0.279446
-0.509505 0.813827 0.279446
-0.459806 0.819741 0.341471
-0.41186 0.86386 0.29003
-0.451097 0.879399 0.152211
-0.551232 0.811836 0.192526
-0.509505 0.813827 0.279446
-0.509505 0.813827 0.279446
-0.426919 0.869769 0.24747
-0.451097 0.879399 0.152211
-0.668823 0.711873 0.214271
-0.609213 0.724865 0.321606
-0.509505 0.813827 0.279446
-0.509505 0.813827 0.279446
-0.551232 0.811836 0.192526
-0.668823 0.711873 0.214271
-0.554256 0.71891 0.419485
-0.459806 0.819741 0.341471
-0.509505 0.813827 0.279446
-0.509505 0.813827 0.279446
-0.609213 0.724865 0.321606
-0.554256 0.71891 0.419485
4.68873e-07 0.942202 0.335045
-0.0401466 0.942723 0.331152
-0.0246629 0.878127 0.477792
-0.0246629 0.878127 0.477792
3.87127e-07 0.877096 0.480316
4.68873e-07 0.942202 0.335045
-0.164095 0.932967 0.320382
-0.15651 0.877438 0.453439
-0.0246629 0.878127 0.477792
-0.0246629 0.878127 0.477792
-0.0401466 0.942723 0.331152
-0.164095 0.932967 0.320382
-0.231466 0.757226 0.610763
-0.0605623 0.775256 0.628737
-0.0246629 0.878127 0.477792
-0.0246629 0.878127 0.477792
-0.15651 0.877438 0.453439
-0.231466 0.757226 0.610763
9.09485e-08 0.703313 0.710881
3.87127e-07 0.877096 0.480316
-0.0246629 0.878127 0.477792
-0.0246629 0.878127 0.477792
-0.0605623 0.775256 0.628737
9.09485e-08 0.703313 0.710881
-0.543034 0.744903 -0.3876
-0.541344 0.689691 -0.480909
-0.662463 0.592311 -0.458596
-0.662463 0.592311 -0.458596
-0.670411 0.648369 -0.360787
-0.543034 0.744903 -0.3876
-0.557774 0.665464 -0.49603
-0.662755 0.558593 -0.498728
-0.662463 0.592311 -0.458596
-0.662463 0.592311 -0.458596
-0.541344 0.689691 -0.480909
-0.557774 0.665464 -0.49603
-0.748348 0.461609 -0.476331
-0.761685 0.474343 -0.441401
-0.662463 0.592311 -0.458596
-0.662463 0.592311 -0.458596
-0.662755 0.558593 -0.498728
-0.748348 0.461609 -0.476331
-0.794919 0.50821 -0.331401
-0.670411 0.648369 -0.360787
-0.662463 0.592311 -0.458596
-0.662463 0.592311 -0.458596
-0.761685 0.474343 -0.441401
-0.794919 0.50821 -0.331401
-0.507943 0.860861 -0.030195
-0.522904 0.848025 -0.0861659
-0.664483 0.744483 -0.0648652
-0.664483 0.744483 -0.0648652
-0.644817 0.764245 -0.011834
-0.507943 0.860861 -0.030195
-0.528569 0.837747 -0.137095
-0.674506 0.729864 -0.111087
-0.664483 0.744483 -0.0648652
-0.664483 0.744483 -0.0648652
-0.522904 0.848025 -0.0861659
-0.528569 0.837747 -0.137095
-0.819576 0.564103 -0.100415
-0.805434 0.590884 -0.0461807
-0.664483 0.744483 -0.0648652
-0.664483 0.744483 -0.0648652
-0.674506 0.729864 -0.111087
-0.819576 0.564103 -0.100415
-0.776504 0.630038 -0.00966013
-0.644817 0.764245 -0.011834
-0.664483 0.744483 -0.0648652
-0.664483 0.744483 -0.0648652
-0.805434 0.590884 -0.0461807
-0.776504 0.630038 -0.00966013
-0.528569 0.837747 -0.137095
-0.538826 0.806187 -0.244394
-0.678795 0.70152 -0.217042
-0.678795 0.70152 -0.217042
-0.674506 0.729864 -0.111087
-0.528569 0.837747 -0.137095
-0.543034 0.744903 -0.3876
-0.670411 0.648369 -0.360787
-0.678795 0.70152 -0.217042
-0.678795 0.70152 -0.217042
-0.538826 0.806187 -0.244394
-0.543034 0.744903 -0.3876
-0.794919 0.50821 -0.331401
-0.8195 0.537574 -0.19858
-0.678795 0.70152 -0.217042
-0.678795 0.70152 -0.217042
-0.670411 0.648369 -0.360787
-0.794919 0.50821 -0.331401
-0.819576 0.564103 -0.100415
-0.674506 0.729864 -0.111087
-0.678795 0.70152 -0.217042
-0.678795 0.70152 -0.217042
-0.8195 0.537574 -0.19858
-0.819576 0.564103 -0.100415
3.18114e-07 0.887736 -0.460353
-7.49244e-09 0.915629 -0.402025
-0.171468 0.899132 -0.402691
-0.171468 0.899132 -0.402691
-0.166504 0.87158 -0.461112
3.18114e-07 0.887736 -0.460353
-0.313604 0.816353 -0.484994
-0.166504 0.87158 -0.461112
-0.171468 0.899132 -0.402691
-0.171468 0.899132 -0.402691
-0.30763 0.859189 -0.408848
-0.313604 0.816353 -0.484994
-0.22995 0.969685 -0.0826722
-0.228316 0.97352 -0.0114212
-0.128323 0.991158 -0.0337547
-0.128323 0.991158 -0.0337547
-0.132603 0.985401 -0.106779
-0.22995 0.969685 -0.0826722
-0.223889 0.972653 0.0618081
-0.121404 0.991919 0.036848
-0.128323 0.991158 -0.0337547
-0.128323 0.991158 -0.0337547
-0.228316 0.97352 -0.0114212
-0.223889 0.972653 0.0618081
5.92986e-07 0.999425 0.0338937
9.04867e-07 0.998906 -0.0467669
-0.128323 0.991158 -0.0337547
-0.128323 0.991158 -0.0337547
-0.121404 0.991919 0.036848
5.92986e-07 0.999425 0.0338937
4.19628e-07 0.993592 -0.11303
-0.132603 0.985401 -0.106779
-0.128323 0.991158 -0.0337547
-0.128323 0.991158 -0.0337547
9.04867e-07 0.998906 -0.0467669
4.19628e-07 0.993592 -0.11303
4.68873e-07 0.942202 0.335045
4.91328e-07 0.986809 0.161887
-0.0855997 0.983459 0.159626
-0.0855997 0.983459 0.159626
-0.0401466 0.942723 0.331152
4.68873e-07 0.942202 0.335045
5.92986e-07 0.999425 0.0338937
-0.121404 0.991919 0.036848
-0.0855997 0.983459 0.159626
-0.0855997 0.983459 0.159626
4.91328e-07 0.986809 0.161887
5.92986e-07 0.999425 0.0338937
-0.223889 0.972653 0.0618081
-0.206819 0.964773 0.162601
-0.0855997 0.983459 0.159626
-0.0855997 0.983459 0.159626
-0.121404 0.991919 0.036848
-0.223889 0.972653 0.0618081
-0.164095 0.932967 0.320382
-0.0401466 0.942723 0.331152
-0.0855997 0.983459 0.159626
-0.0855997 0.983459 0.159626
-0.206819 0.964773 0.162601
-0.164095 0.932967 0.320382
3.17734e-07 0.949156 -0.314805
4.56193e-07 0.887137 -0.461507
-0.147003 0.863742 -0.482017
-0.147003 0.863742 -0.482017
-0.141422 0.891394 -0.430599
3.17734e-07 0.949156 -0.314805
3.18114e-07 0.887736 -0.460353
-0.166504 0.87158 -0.461112
-0.147003 0.863742 -0.482017
-0.147003 0.863742 -0.482017
4.56193e-07 0.887137 -0.461507
3.18114e-07 0.887736 -0.460353
-0.313604 0.816353 -0.484994
-0.258869 0.828155 -0.497137
-0.147003 0.863742 -0.482017
-0.147003 0.863742 -0.482017
-0.166504 0.87158 -0.461112
-0.313604 0.816353 -0.484994
-0.260641 0.861423 -0.43591
-0.141422 0.891394 -0.430599
-0.147003 0.863742 -0.482017
-0.147003 0.863742 -0.482017
-0.258869 0.828155 -0.497137
-0.260641 0.861423 -0.43591
4.19628e-07 0.993592 -0.11303
-3.73762e-09 0.985955 -0.167013
-0.133954 0.978841 -0.154683
-0.133954 0.978841 -0.154683
-0.132603 0.985401 -0.106779
4.19628e-07 0.993592 -0.11303
3.17734e-07 0.949156 -0.314805
-0.137208 0.972483 -0.188284
-0.133954 0.978841 -0.154683
-0.133954 0.978841 -0.154683
-3.73762e-09 0.985955 -0.167013
3.17734e-07 0.949156 -0.314805
-0.237853 0.956616 -0.168263
-0.229061 0.96354 -0.13828
-0.133954 0.978841 -0.154683
-0.133954 0.978841 -0.154683
-0.137208 0.972483 -0.188284
-0.237853 0.956616 -0.168263
-0.22995 0.969685 -0.0826722
-0.132603 0.985401 -0.106779
-0.133954 0.978841 -0.154683
-0.133954 0.978841 -0.154683
-0.229061 0.96354 -0.13828
-0.22995 0.969685 -0.0826722
-0.260641 0.861423 -0.43591
-0.263863 0.922685 -0.28112
-0.172425 0.94115 -0.290698
-0.172425 0.94115 -0.290698
-0.141422 0.891394 -0.430599
-0.260641 0.861423 -0.43591
-0.237853 0.956616 -0.168263
-0.137208 0.972483 -0.188284
-0.172425 0.94115 -0.290698
-0.172425 0.94115 -0.290698
-0.263863 0.922685 -0.28112
-0.237853 0.956616 -0.168263
3.17734e-07 0.949156 -0.314805
-0.141422 0.891394 -0.430599
-0.172425 0.94115 -0.290698
-0.172425 0.94115 -0.290698
-0.137208 0.972483 -0.188284
3.17734e-07 0.949156 -0.314805
-0.575594 0.670822 -0.467643
-0.579286 0.648811 -0.493428
-0.463629 0.725606 -0.508473
-0.463629 0.725606 -0.508473
-0.446601 0.761116 -0.470371
-0.575594 0.670822 -0.467643
-0.557774 0.665464 -0.49603
-0.431232 0.740162 -0.515945
-0.463629 0.725606 -0.508473
-0.463629 0.725606 -0.508473
-0.579286 0.648811 -0.493428
-0.557774 0.665464 -0.49603
-0.313604 0.816353 -0.484994
-0.446601 0.761116 -0.470371
-0.463629 0.725606 -0.508473
-0.463629 0.725606 -0.508473
-0.431232 0.740162 -0.515945
-0.313604 0.816353 -0.484994
-0.575594 0.670822 -0.467643
-0.446601 0.761116 -0.470371
-0.445111 0.800765 -0.400814
-0.445111 0.800765 -0.400814
-0.583444 0.715132 -0.384942
-0.575594 0.670822 -0.467643
-0.313604 0.816353 -0.484994
-0.30763 0.859189 -0.408848
-0.445111 0.800765 -0.400814
-0.445111 0.800765 -0.400814
-0.446601 0.761116 -0.470371
-0.313604 0.816353 -0.484994
-0.451097 0.879399 0.152211
-0.335813 0.936218 0.103562
-0.341198 0.939648 0.0254089
-0.341198 0.939648 0.0254089
-0.473787 0.878596 0.059955
-0.451097 0.879399 0.152211
-0.223889 0.972653 0.0618081
-0.228316 0.97352 -0.0114212
-0.341198 0.939648 0.0254089
-0.341198 0.939648 0.0254089
-0.335813 0.936218 0.103562
-0.223889 0.972653 0.0618081
-0.22995 0.969685 -0.0826722
-0.349595 0.935435 -0.0523873
-0.341198 0.939648 0.0254089
-0.341198 0.939648 0.0254089
-0.228316 0.97352 -0.0114212
-0.22995 0.969685 -0.0826722
-0.507943 0.860861 -0.030195
-0.473787 0.878596 0.059955
-0.341198 0.939648 0.0254089
-0.341198 0.939648 0.0254089
-0.349595 0.935435 -0.0523873
-0.507943 0.860861 -0.030195
-0.223889 0.972653 0.0618081
-0.335813 0.936218 0.103562
-0.330187 0.923035 0.197441
-0.330187 0.923035 0.197441
-0.206819 0.964773 0.162601
-0.223889 0.972653 0.0618081
-0.451097 0.879399 0.152211
-0.426919 0.869769 0.24747
-0.330187 0.923035 0.197441
-0.330187 0.923035 0.197441
-0.335813 0.936218 0.103562
-0.451097 0.879399 0.152211
-0.41186 0.86386 0.29003
-0.325187 0.895772 0.303059
-0.330187 0.923035 0.197441
-0.330187 0.923035 0.197441
-0.426919 0.869769 0.24747
-0.41186 0.86386 0.29003
-0.164095 0.932967 0.320382
-0.206819 0.964773 0.162601
-0.330187 0.923035 0.197441
-0.330187 0.923035 0.197441
-0.325187 0.895772 0.303059
-0.164095 0.932967 0.320382
-0.313604 0.816353 -0.484994
-0.431232 0.740162 -0.515945
-0.4002 0.769977 -0.496965
-0.4002 0.769977 -0.496965
-0.258869 0.828155 -0.497137
-0.313604 0.816353 -0.484994
-0.557774 0.665464 -0.49603
-0.541344 0.689691 -0.480909
-0.4002 0.769977 -0.496965
-0.4002 0.769977 -0.496965
-0.431232 0.740162 -0.515945
-0.557774 0.665464 -0.49603
-0.543034 0.744903 -0.3876
-0.386353 0.823645 -0.415139
-0.4002 0.769977 -0.496965
-0.4002 0.769977 -0.496965
-0.541344 0.689691 -0.480909
-0.543034 0.744903 -0.3876
-0.260641 0.861423 -0.43591
-0.258869 0.828155 -0.497137
-0.4002 0.769977 -0.496965
-0.4002 0.769977 -0.496965
-0.386353 0.823645 -0.415139
-0.260641 0.861423 -0.43591
-0.507943 0.860861 -0.030195
-0.349595 0.935435 -0.0523873
-0.358936 0.926197 -0.115427
-0.358936 0.926197 -0.115427
-0.522904 0.848025 -0.0861659
-0.507943 0.860861 -0.030195
-0.22995 0.969685 -0.0826722
-0.229061 0.96354 -0.13828
-0.358936 0.926197 -0.115427
-0.358936 0.926197 -0.115427
-0.349595 0.935435 -0.0523873
-0.22995 0.969685 -0.0826722
-0.237853 0.956616 -0.168263
-0.362214 0.917847 -0.162351
-0.358936 0.926197 -0.115427
-0.358936 0.926197 -0.115427
-0.229061 0.96354 -0.13828
-0.237853 0.956616 -0.168263
-0.528569 0.837747 -0.137095
-0.522904 0.848025 -0.0861659
-0.358936 0.926197 -0.115427
-0.358936 0.926197 -0.115427
-0.362214 0.917847 -0.162351
-0.528569 0.837747 -0.137095
-0.260641 0.861423 -0.43591
-0.386353 0.823645 -0.415139
-0.381067 0.885285 -0.26657
-0.381067 0.885285 -0.26657
-0.263863 0.922685 -0.28112
-0.260641 0.861423 -0.43591
-0.543034 0.744903 -0.3876
-0.538826 0.806187 -0.244394
-0.381067 0.885285 -0.26657
-0.381067 0.885285 -0.26657
-0.386353 0.823645 -0.415139
-0.543034 0.744903 -0.3876
-0.528569 0.837747 -0.137095
-0.362214 0.917847 -0.162351
-0.381067 0.885285 -0.26657
-0.381067 0.885285 -0.26657
-0.538826 0.806187 -0.244394
-0.528569 0.837747 -0.137095
-0.237853 0.956616 -0.168263
-0.263863 0.922685 -0.28112
-0.381067 0.885285 -0.26657
-0.381067 0.885285 -0.26657
-0.362214 0.917847 -0.162351
-0.237853 0.956616 -0.168263
-0.916303 -0.322521 0.23742
-0.873512 -0.300176 0.383238
-0.898831 -0.232539 0.371521
-0.898831 -0.232539 0.371521
-0.9539 -0.211927 0.212515
-0.916303 -0.322521 0.23742
-0.792456 -0.330863 0.512389
-0.811704 -0.258214 0.523892
-0.898831 -0.232539 0.371521
-0.898831 -0.232539 0.371521
-0.873512 -0.300176 0.383238
-0.792456 -0.330863 0.512389
-0.800432 -0.207587 0.562331
-0.90031 -0.227354 0.37115
-0.898831 -0.232539 0.371521
-0.898831 -0.232539 0.371521
-0.811704 -0.258214 0.523892
-0.800432 -0.207587 0.562331
-0.949959 -0.228706 0.21277
-0.9539 -0.211927 0.212515
-0.898831 -0.232539 0.371521
-0.898831 -0.232539 0.371521
-0.90031 -0.227354 0.37115
-0.949959 -0.228706 0.21277
-0.940535 -0.334096 0.0614358
-0.926891 -0.346426 0.144435
-0.9739 -0.206564 0.0940704
-0.9739 -0.206564 0.0940704
-0.977462 -0.211026 0.00604791
-0.940535 -0.334096 0.0614358
-0.916303 -0.322521 0.23742
-0.9539 -0.211927 0.212515
-0.9739 -0.206564 0.0940704
-0.9739 -0.206564 0.0940704
-0.926891 -0.346426 0.144435
-0.916303 -0.322521 0.23742
-0.949959 -0.228706 0.21277
-0.965561 -0.244942 0.0877236
-0.9739 -0.206564 0.0940704
-0.9739 -0.206564 0.0940704
-0.9539 -0.211927 0.212515
-0.949959 -0.228706 0.21277
-0.962824 -0.269968 0.00933449
-0.977462 -0.211026 0.00604791
-0.9739 -0.206564 0.0940704
-0.9739 -0.206564 0.0940704
-0.965561 -0.244942 0.0877236
-0.962824 -0.269968 0.00933449
-0.792456 -0.330863 0.512389
-0.873512 -0.300176 0.383238
-0.824599 -0.41474 0.384743
-0.824599 -0.41474 0.384743
-0.753146 -0.454395 0.475706
-0.792456 -0.330863 0.512389
-0.916303 -0.322521 0.23742
-0.833905 -0.478135 0.275661
-0.824599 -0.41474 0.384743
-0.824599 -0.41474 0.384743
-0.873512 -0.300176 0.383238
-0.916303 -0.322521 0.23742
-0.746256 -0.566043 0.350282
-0.753146 -0.454395 0.475706
-0.824599 -0.41474 0.384743
-0.824599 -0.41474 0.384743
-0.833905 -0.478135 0.275661
-0.746256 -0.566043 0.350282
-0.71688 -0.67304 0.181935
-0.742686 -0.624473 0.241765
-0.831375 -0.519414 0.197546
-0.831375 -0.519414 0.197546
-0.824786 -0.543529 0.155898
-0.71688 -0.67304 0.181935
-0.746256 -0.566043 0.350282
-0.833905 -0.478135 0.275661
-0.831375 -0.519414 0.197546
-0.831375 -0.519414 0.197546
-0.742686 -0.624473 0.241765
-0.746256 -0.566043 0.350282
-0.916303 -0.322521 0.23742
-0.926891 -0.346426 0.144435
-0.831375 -0.519414 0.197546
-0.831375 -0.519414 0.197546
-0.833905 -0.478135 0.275661
-0.916303 -0.322521 0.23742
-0.940535 -0.334096 0.0614358
-0.824786 -0.543529 0.155898
-0.831375 -0.519414 0.197546
-0.831375 -0.519414 0.197546
-0.926891 -0.346426 0.144435
-0.940535 -0.334096 0.0614358
-0.972331 -0.233059 -0.0159656
-0.988227 -0.139083 -0.0637413
-0.924433 -0.0526669 -0.377689
-0.924433 -0.0526669 -0.377689
-0.987014 -0.149823 -0.0579261
-0.972331 -0.233059 -0.0159656
-0.988326 -0.135386 -0.0698744
-0.969144 -0.1293 -0.209859
-0.924433 -0.0526669 -0.377689
-0.924433 -0.0526669 -0.377689
-0.988227 -0.139083 -0.0637413
-0.988326 -0.135386 -0.0698744
-0.739336 -0.670574 -0.0609263
-0.987014 -0.149823 -0.0579261
-0.924433 -0.0526669 -0.377689
0.263231 -0.924441 0.275897
0.260341 -0.943237 0.206221
0.361388 -0.914182 0.183496
0.361388 -0.914182 0.183496
0.368863 -0.896017 0.24717
0.263231 -0.924441 0.275897
0.497144 -0.841138 0.212919
0.368863 -0.896017 0.24717
0.361388 -0.914182 0.183496
0.361388 -0.914182 0.183496
0.479833 -0.863151 0.157261
0.497144 -0.841138 0.212919
0.263231 -0.924441 0.275897
0.207872 -0.936746 0.281595
0.188026 -0.959125 0.211482
0.188026 -0.959125 0.211482
0.260341 -0.943237 0.206221
0.263231 -0.924441 0.275897
0.152491 -0.949272 0.275008
0.12509 -0.970875 0.204336
0.188026 -0.959125 0.211482
0.188026 -0.959125 0.211482
0.207872 -0.936746 0.281595
0.152491 -0.949272 0.275008
0.497144 -0.841138 0.212919
0.479833 -0.863151 0.157261
0.581194 -0.795697 0.170529
0.581194 -0.795697 0.170529
0.622658 -0.760753 0.183172
0.497144 -0.841138 0.212919
0.71688 -0.67304 0.181936
0.622658 -0.760753 0.183172
0.581194 -0.795697 0.170529
0.581194 -0.795697 0.170529
0.679766 -0.70937 0.186312
0.71688 -0.67304 0.181936
0.71688 -0.67304 0.181936
0.679766 -0.70937 0.186312
0.797255 -0.578189 0.173441
0.797255 -0.578189 0.173441
0.824786 -0.543529 0.155898
0.71688 -0.67304 0.181936
0.940535 -0.334096 0.0614358
0.824786 -0.543529 0.155898
0.797255 -0.578189 0.173441
0.797255 -0.578189 0.173441
0.914645 -0.394793 0.0869705
0.940535 -0.334096 0.0614358
0.940535 -0.334096 0.0614358
0.914645 -0.394793 0.0869705
0.965259 -0.261231 -0.00583674
0.965259 -0.261231 -0.00583674
0.977433 -0.211214 -0.00370115
0.940535 -0.334096 0.0614358
0.979668 -0.191566 0.0596157
0.977433 -0.211214 -0.00370115
0.965259 -0.261231 -0.00583674
0.739337 -0.670573 -0.0609288
0.987014 -0.149824 -0.0579251
0.95007 -0.308025 -0.0498714
0.95007 -0.308025 -0.0498714
0.959622 -0.280977 -0.0133081
0.739337 -0.670573 -0.0609288
0.972331 -0.23306 -0.0159656
0.936293 -0.35107 0.0102846
0.95007 -0.308025 -0.0498714
0.95007 -0.308025 -0.0498714
0.987014 -0.149824 -0.0579251
0.972331 -0.23306 -0.0159656
0.962824 -0.269968 0.00933457
0.961204 -0.274913 -0.0225926
0.95007 -0.308025 -0.0498714
0.95007 -0.308025 -0.0498714
0.936293 -0.35107 0.0102846
0.962824 -0.269968 0.00933457
0.971047 -0.237469 0.0259873
0.959622 -0.280977 -0.0133081
0.95007 -0.308025 -0.0498714
0.95007 -0.308025 -0.0498714
0.961204 -0.274913 -0.0225926
0.971047 -0.237469 0.0259873
0.971047 -0.237469 0.0259873
0.961204 -0.274913 -0.0225926
0.979051 -0.203397 -0.00941069
0.979051 -0.203397 -0.00941069
0.98025 -0.190956 0.0514385
0.971047 -0.237469 0.0259873
0.962824 -0.269968 0.00933457
0.977462 -0.211027 0.00604824
0.979051 -0.203397 -0.00941069
0.979051 -0.203397 -0.00941069
0.961204 -0.274913 -0.0225926
0.962824 -0.269968 0.00933457
0.940535 -0.334096 0.0614358
0.977433 -0.211214 -0.00370115
0.979051 -0.203397 -0.00941069
0.979051 -0.203397 -0.00941069
0.977462 -0.211027 0.00604824
0.940535 -0.334096 0.0614358
0.979668 -0.191566 0.0596157
0.98025 -0.190956 0.0514385
0.979051 -0.203397 -0.00941069
0.979051 -0.203397 -0.00941069
0.977433 -0.211214 -0.00370115
0.979668 -0.191566 0.0596157
0.219287 -0.81752 0.532517
0.0966962 -0.861579 0.498329
0.109855 -0.919929 0.376381
0.109855 -0.919929 0.376381
0.174914 -0.904923 0.387968
0.219287 -0.81752 0.532517
-1.63701e-06 -0.890449 0.455082
-1.51519e-06 -0.930235 0.366964
0.109855 -0.919929 0.376381
0.109855 -0.919929 0.376381
0.0966962 -0.861579 0.498329
-1.63701e-06 -0.890449 0.455082
-1.47587e-07 -0.963695 0.267006
0.0849889 -0.959795 0.267528
0.109855 -0.919929 0.376381
0.109855 -0.919929 0.376381
-1.51519e-06 -0.930235 0.366964
-1.47587e-07 -0.963695 0.267006
0.152491 -0.949272 0.275008
0.174914 -0.904923 0.387968
0.109855 -0.919929 0.376381
0.109855 -0.919929 0.376381
0.0849889 -0.959795 0.267528
0.152491 -0.949272 0.275008
0.152491 -0.949272 0.275008
0.0849889 -0.959795 0.267528
0.0599411 -0.979827 0.190646
0.0599411 -0.979827 0.190646
0.12509 -0.970875 0.204336
0.152491 -0.949272 0.275008
-1.47587e-07 -0.963695 0.267006
1.04837e-07 -0.98381 0.179213
0.0599411 -0.979827 0.190646
0.0599411 -0.979827 0.190646
0.0849889 -0.959795 0.267528
-1.47587e-07 -0.963695 0.267006
1.56299e-07 0.0952326 0.995455
5.43914e-07 0.0213745 0.999772
0.101586 0.0033826 0.994821
0.101586 0.0033826 0.994821
0.0809223 0.0876752 0.992857
1.56299e-07 0.0952326 0.995455
8.05566e-07 -0.0506334 0.998717
0.119948 -0.0549399 0.991259
0.101586 0.0033826 0.994821
0.101586 0.0033826 0.994821
5.43914e-07 0.0213745 0.999772
8.05566e-07 -0.0506334 0.998717
0.255188 -0.0733862 0.964102
0.236905 -0.0218325 0.971287
0.101586 0.0033826 0.994821
0.101586 0.0033826 0.994821
0.119948 -0.0549399 0.991259
0.255188 -0.0733862 0.964102
0.2181 0.0655348 0.973724
0.0809223 0.0876752 0.992857
0.101586 0.0033826 0.994821
0.101586 0.0033826 0.994821
0.236905 -0.0218325 0.971287
0.2181 0.0655348 0.973724
8.05566e-07 -0.0506334 0.998717
4.95898e-07 -0.114018 0.993479
0.125607 -0.115219 0.985367
0.125607 -0.115219 0.985367
0.119948 -0.0549399 0.991259
8.05566e-07 -0.0506334 0.998717
2.10114e-07 -0.198377 0.980126
0.126175 -0.196601 0.972331
0.125607 -0.115219 0.985367
0.125607 -0.115219 0.985367
4.95898e-07 -0.114018 0.993479
2.10114e-07 -0.198377 0.980126
0.264621 -0.189553 0.94554
0.268773 -0.116149 0.956175
0.125607 -0.115219 0.985367
0.125607 -0.115219 0.985367
0.126175 -0.196601 0.972331
0.264621 -0.189553 0.94554
0.255188 -0.0733862 0.964102
0.119948 -0.0549399 0.991259
0.125607 -0.115219 0.985367
0.125607 -0.115219 0.985367
0.268773 -0.116149 0.956175
0.255188 -0.0733862 0.964102
0.2181 0.0655348 0.973724
0.236905 -0.0218325 0.971287
0.385237 -0.0520976 0.921346
0.385237 -0.0520976 0.921346
0.37232 0.0417669 0.927164
0.2181 0.0655348 0.973724
0.255188 -0.0733862 0.964102
0.400703 -0.094303 0.911342
0.385237 -0.0520976 0.921346
0.385237 -0.0520976 0.921346
0.236905 -0.0218325 0.971287
0.255188 -0.0733862 0.964102
0.528819 -0.112593 0.841233
0.52239 -0.084694 0.84849
0.385237 -0.0520976 0.921346
0.385237 -0.0520976 0.921346
0.400703 -0.094303 0.911342
0.528819 -0.112593 0.841233
0.516738 0.00495197 0.856129
0.37232 0.0417669 0.927164
0.385237 -0.0520976 0.921346
0.385237 -0.0520976 0.921346
0.52239 -0.084694 0.84849
0.516738 0.00495197 0.856129
0.255188 -0.0733862 0.964102
0.268773 -0.116149 0.956175
0.408771 -0.120543 0.904641
0.408771 -0.120543 0.904641
0.400703 -0.094303 0.911342
0.255188 -0.0733862 0.964102
0.264621 -0.189553 0.94554
0.411777 -0.176521 0.894025
0.408771 -0.120543 0.904641
0.408771 -0.120543 0.904641
0.268773 -0.116149 0.956175
0.264621 -0.189553 0.94554
0.545924 -0.171459 0.820103
0.536237 -0.126196 0.83458
0.408771 -0.120543 0.904641
0.408771 -0.120543 0.904641
0.411777 -0.176521 0.894025
0.545924 -0.171459 0.820103
0.528819 -0.112593 0.841233
0.400703 -0.094303 0.911342
0.408771 -0.120543 0.904641
0.408771 -0.120543 0.904641
0.536237 -0.126196 0.83458
0.528819 -0.112593 0.841233
0.516738 0.00495197 0.856129
0.52239 -0.084694 0.84849
0.643671 -0.114176 0.756737
0.643671 -0.114176 0.756737
0.644424 -0.0433287 0.763439
0.516738 0.00495197 0.856129
0.528819 -0.112593 0.841233
0.64734 -0.131923 0.750698
0.643671 -0.114176 0.756737
0.643671 -0.114176 0.756737
0.52239 -0.084694 0.84849
0.528819 -0.112593 0.841233
0.77244 -0.171556 0.611477
0.76904 -0.155171 0.620081
0.643671 -0.114176 0.756737
0.643671 -0.114176 0.756737
0.64734 -0.131923 0.750698
0.77244 -0.171556 0.611477
0.773921 -0.0950482 0.626108
0.644424 -0.0433287 0.763439
0.643671 -0.114176 0.756737
0.643671 -0.114176 0.756737
0.76904 -0.155171 0.620081
0.773921 -0.0950482 0.626108
0.528819 -0.112593 0.841233
0.536237 -0.126196 0.83458
0.65725 -0.144185 0.739752
0.65725 -0.144185 0.739752
0.64734 -0.131923 0.750698
0.528819 -0.112593 0.841233
0.545924 -0.171459 0.820103
0.671074 -0.180465 0.719091
0.65725 -0.144185 0.739752
0.65725 -0.144185 0.739752
0.536237 -0.126196 0.83458
0.545924 -0.171459 0.820103
0.800432 -0.207587 0.562331
0.785183 -0.177994 0.593132
0.65725 -0.144185 0.739752
0.65725 -0.144185 0.739752
0.671074 -0.180465 0.719091
0.800432 -0.207587 0.562331
0.77244 -0.171556 0.611477
0.64734 -0.131923 0.750698
0.65725 -0.144185 0.739752
0.65725 -0.144185 0.739752
0.785183 -0.177994 0.593132
0.77244 -0.171556 0.611477
0.77244 -0.171556 0.611477
0.785183 -0.177994 0.593132
0.884596 -0.231799 0.404671
0.884596 -0.231799 0.404671
0.873367 -0.220729 0.434175
0.77244 -0.171556 0.611477
0.800432 -0.207587 0.562331
0.90031 -0.227354 0.37115
0.884596 -0.231799 0.404671
0.884596 -0.231799 0.404671
0.785183 -0.177994 0.593132
0.800432 -0.207587 0.562331
0.949959 -0.228706 0.21277
0.930917 -0.27917 0.235494
0.884596 -0.231799 0.404671
0.884596 -0.231799 0.404671
0.90031 -0.227354 0.37115
0.949959 -0.228706 0.21277
0.93394 -0.254627 0.250841
0.873367 -0.220729 0.434175
0.884596 -0.231799 0.404671
0.884596 -0.231799 0.404671
0.930917 -0.27917 0.235494
0.93394 -0.254627 0.250841
0.773921 -0.0950482 0.626108
0.76904 -0.155171 0.620081
0.882812 -0.186008 0.431329
0.882812 -0.186008 0.431329
0.893625 -0.141538 0.425912
0.773921 -0.0950482 0.626108
0.77244 -0.171556 0.611477
0.873367 -0.220729 0.434175
0.882812 -0.186008 0.431329
0.882812 -0.186008 0.431329
0.76904 -0.155171 0.620081
0.77244 -0.171556 0.611477
0.93394 -0.254627 0.250841
0.948495 -0.199331 0.24622
0.882812 -0.186008 0.431329
0.882812 -0.186008 0.431329
0.873367 -0.220729 0.434175
0.93394 -0.254627 0.250841
0.960526 -0.152357 0.23276
0.893625 -0.141538 0.425912
0.882812 -0.186008 0.431329
0.882812 -0.186008 0.431329
0.948495 -0.199331 0.24622
0.960526 -0.152357 0.23276
0.93394 -0.254627 0.250841
0.953789 -0.27385 0.123661
0.979429 -0.178255 0.094568
0.979429 -0.178255 0.094568
0.948495 -0.199331 0.24622
0.93394 -0.254627 0.250841
0.972331 -0.23306 -0.0159656
0.988227 -0.139083 -0.0637413
0.979429 -0.178255 0.094568
0.979429 -0.178255 0.094568
0.953789 -0.27385 0.123661
0.972331 -0.23306 -0.0159656
0.988326 -0.135387 -0.069874
0.986801 -0.143435 0.0751669
0.979429 -0.178255 0.094568
0.979429 -0.178255 0.094568
0.988227 -0.139083 -0.0637413
0.988326 -0.135387 -0.069874
0.960526 -0.152357 0.23276
0.948495 -0.199331 0.24622
0.979429 -0.178255 0.094568
0.979429 -0.178255 0.094568
0.986801 -0.143435 0.0751669
0.960526 -0.152357 0.23276
0.972331 -0.23306 -0.0159656
0.953789 -0.27385 0.123661
0.941264 -0.319032 0.11064
0.941264 -0.319032 0.11064
0.936293 -0.35107 0.0102846
0.972331 -0.23306 -0.0159656
0.93394 -0.254627 0.250841
0.930917 -0.27917 0.235494
0.941264 -0.319032 0.11064
0.941264 -0.319032 0.11064
0.953789 -0.27385 0.123661
0.93394 -0.254627 0.250841
0.949959 -0.228706 0.21277
0.965561 -0.244943 0.0877239
0.941264 -0.319032 0.11064
0.941264 -0.319032 0.11064
0.930917 -0.27917 0.235494
0.949959 -0.228706 0.21277
0.962824 -0.269968 0.00933457
0.936293 -0.35107 0.0102846
0.941264 -0.319032 0.11064
0.941264 -0.319032 0.11064
0.965561 -0.244943 0.0877239
0.962824 -0.269968 0.00933457
0.960526 -0.152357 0.23276
0.986801 -0.143435 0.0751669
0.99076 -0.113561 0.0741495
0.99076 -0.113561 0.0741495
0.968127 -0.105654 0.227087
0.960526 -0.152357 0.23276
0.988326 -0.135387 -0.069874
0.991016 -0.11689 -0.0649974
0.99076 -0.113561 0.0741495
0.99076 -0.113561 0.0741495
0.986801 -0.143435 0.0751669
0.988326 -0.135387 -0.069874
0.995483 -0.0837325 -0.0447472
0.995101 -0.064155 0.0752241
0.99076 -0.113561 0.0741495
0.99076 -0.113561 0.0741495
0.991016 -0.11689 -0.0649974
0.995483 -0.0837325 -0.0447472
0.971715 -0.044438 0.231937
0.968127 -0.105654 0.227087
0.99076 -0.113561 0.0741495
0.99076 -0.113561 0.0741495
0.995101 -0.064155 0.0752241
0.971715 -0.044438 0.231937
0.971715 -0.044438 0.231937
0.995101 -0.064155 0.0752241
0.995919 0.0372008 0.0822266
0.995919 0.0372008 0.0822266
0.969548 0.072889 0.233804
0.971715 -0.044438 0.231937
0.995483 -0.0837325 -0.0447472
0.999252 0.0192055 -0.033564
0.995919 0.0372008 0.0822266
0.995919 0.0372008 0.0822266
0.995101 -0.064155 0.0752241
0.995483 -0.0837325 -0.0447472
0.978319 0.20577 -0.0234827
0.96439 0.25308 0.0768266
0.995919 0.0372008 0.0822266
0.995919 0.0372008 0.0822266
0.999252 0.0192055 -0.033564
0.978319 0.20577 -0.0234827
0.91998 0.311289 0.238195
0.969548 0.072889 0.233804
0.995919 0.0372008 0.0822266
0.995919 0.0372008 0.0822266
0.96439 0.25308 0.0768266
0.91998 0.311289 0.238195
0.497144 -0.841138 0.212919
0.622658 -0.760753 0.183172
0.64019 -0.716466 0.277189
0.64019 -0.716466 0.277189
0.499042 -0.80425 0.322704
0.497144 -0.841138 0.212919
0.71688 -0.67304 0.181936
0.742686 -0.624473 0.241765
0.64019 -0.716466 0.277189
0.64019 -0.716466 0.277189
0.622658 -0.760753 0.183172
0.71688 -0.67304 0.181936
0.746256 -0.566043 0.350282
0.650416 -0.632792 0.420159
0.64019 -0.716466 0.277189
0.64019 -0.716466 0.277189
0.742686 -0.624473 0.241765
0.746256 -0.566043 0.350282
0.501197 -0.711863 0.491988
0.499042 -0.80425 0.322704
0.64019 -0.716466 0.277189
0.64019 -0.716466 0.277189
0.650416 -0.632792 0.420159
0.501197 -0.711863 0.491988
0.501197 -0.711863 0.491988
0.650416 -0.632792 0.420159
0.670827 -0.504011 0.544026
0.670827 -0.504011 0.544026
0.523327 -0.569912 0.633505
0.501197 -0.711863 0.491988
0.746256 -0.566043 0.350282
0.753146 -0.454394 0.475706
0.670827 -0.504011 0.544026
0.670827 -0.504011 0.544026
0.650416 -0.632792 0.420159
0.746256 -0.566043 0.350282
0.792456 -0.330863 0.51239
0.707857 -0.36238 0.606316
0.670827 -0.504011 0.544026
0.670827 -0.504011 0.544026
0.753146 -0.454394 0.475706
0.792456 -0.330863 0.51239
0.550939 -0.409599 0.727114
0.523327 -0.569912 0.633505
0.670827 -0.504011 0.544026
0.670827 -0.504011 0.544026
0.707857 -0.36238 0.606316
0.550939 -0.409599 0.727114
0.550939 -0.409599 0.727114
0.707857 -0.36238 0.606316
0.696534 -0.251727 0.671918
0.696534 -0.251727 0.671918
0.559576 -0.251105 0.789824
0.550939 -0.409599 0.727114
0.792456 -0.330863 0.51239
0.811704 -0.258213 0.523892
0.696534 -0.251727 0.671918
0.696534 -0.251727 0.671918
0.707857 -0.36238 0.606316
0.792456 -0.330863 0.51239
0.800432 -0.207587 0.562331
0.671074 -0.180465 0.719091
0.696534 -0.251727 0.671918
0.696534 -0.251727 0.671918
0.811704 -0.258213 0.523892
0.800432 -0.207587 0.562331
0.545924 -0.171459 0.820103
0.559576 -0.251105 0.789824
0.696534 -0.251727 0.671918
0.696534 -0.251727 0.671918
0.671074 -0.180465 0.719091
0.545924 -0.171459 0.820103
0.516738 0.00495197 0.856129
0.644424 -0.0433287 0.763439
0.634531 0.0488654 0.771351
0.634531 0.0488654 0.771351
0.507608 0.104361 0.855244
0.516738 0.00495197 0.856129
0.773921 -0.0950482 0.626108
0.77361 -0.0185339 0.63339
0.634531 0.0488654 0.771351
0.634531 0.0488654 0.771351
0.644424 -0.0433287 0.763439
0.773921 -0.0950482 0.626108
0.764245 0.0758146 0.640454
0.620995 0.141186 0.770994
0.634531 0.0488654 0.771351
0.634531 0.0488654 0.771351
0.77361 -0.0185339 0.63339
0.764245 0.0758146 0.640454
0.494246 0.17522 0.85148
0.507608 0.104361 0.855244
0.634531 0.0488654 0.771351
0.634531 0.0488654 0.771351
0.620995 0.141186 0.770994
0.494246 0.17522 0.85148
0.773921 -0.0950482 0.626108
0.893625 -0.141538 0.425912
0.898977 -0.0722815 0.431991
0.898977 -0.0722815 0.431991
0.77361 -0.0185339 0.63339
0.773921 -0.0950482 0.626108
0.960526 -0.152357 0.23276
0.968127 -0.105654 0.227087
0.898977 -0.0722815 0.431991
0.898977 -0.0722815 0.431991
0.893625 -0.141538 0.425912
0.960526 -0.152357 0.23276
0.971715 -0.044438 0.231937
0.898989 -0.00104051 0.437971
0.898977 -0.0722815 0.431991
0.898977 -0.0722815 0.431991
0.968127 -0.105654 0.227087
0.971715 -0.044438 0.231937
0.764245 0.0758146 0.640454
0.77361 -0.0185339 0.63339
0.898977 -0.0722815 0.431991
0.898977 -0.0722815 0.431991
0.898989 -0.00104051 0.437971
0.764245 0.0758146 0.640454
0.494246 0.17522 0.85148
0.620995 0.141186 0.770994
0.609044 0.230966 0.758762
0.609044 0.230966 0.758762
0.478227 0.248811 0.842254
0.494246 0.17522 0.85148
0.764245 0.0758146 0.640454
0.744096 0.192232 0.639819
0.609044 0.230966 0.758762
0.609044 0.230966 0.758762
0.620995 0.141186 0.770994
0.764245 0.0758146 0.640454
0.715228 0.352261 0.603623
0.589823 0.332664 0.735829
0.609044 0.230966 0.758762
0.609044 0.230966 0.758762
0.744096 0.192232 0.639819
0.715228 0.352261 0.603623
0.427635 0.363954 0.827445
0.478227 0.248811 0.842254
0.609044 0.230966 0.758762
0.609044 0.230966 0.758762
0.589823 0.332664 0.735829
0.427635 0.363954 0.827445
0.764245 0.0758146 0.640454
0.898989 -0.00104051 0.437971
0.886517 0.128516 0.444489
0.886517 0.128516 0.444489
0.744096 0.192232 0.639819
0.764245 0.0758146 0.640454
0.971715 -0.044438 0.231937
0.969548 0.072889 0.233804
0.886517 0.128516 0.444489
0.886517 0.128516 0.444489
0.898989 -0.00104051 0.437971
0.971715 -0.044438 0.231937
0.91998 0.311289 0.238195
0.828324 0.358935 0.430169
0.886517 0.128516 0.444489
0.886517 0.128516 0.444489
0.969548 0.072889 0.233804
0.91998 0.311289 0.238195
0.715228 0.352261 0.603623
0.744096 0.192232 0.639819
0.886517 0.128516 0.444489
0.886517 0.128516 0.444489
0.828324 0.358935 0.430169
0.715228 0.352261 0.603623
0.152491 -0.949272 0.275008
0.207872 -0.936746 0.281595
0.229581 -0.889009 0.396177
0.229581 -0.889009 0.396177
0.174914 -0.904923 0.387968
0.152491 -0.949272 0.275008
0.263231 -0.924441 0.275897
0.257188 -0.879157 0.401169
0.229581 -0.889009 0.396177
0.229581 -0.889009 0.396177
0.207872 -0.936746 0.281595
0.263231 -0.924441 0.275897
0.273673 -0.786843 0.553155
0.256162 -0.79741 0.546368
0.229581 -0.889009 0.396177
0.229581 -0.889009 0.396177
0.257188 -0.879157 0.401169
0.273673 -0.786843 0.553155
0.219287 -0.81752 0.532517
0.174914 -0.904923 0.387968
0.229581 -0.889009 0.396177
0.229581 -0.889009 0.396177
0.256162 -0.79741 0.546368
0.219287 -0.81752 0.532517
0.263231 -0.924441 0.275897
0.368863 -0.896017 0.24717
0.346057 -0.859447 0.376291
0.346057 -0.859447 0.376291
0.257188 -0.879157 0.401169
0.263231 -0.924441 0.275897
0.497144 -0.841138 0.212919
0.499042 -0.80425 0.322704
0.346057 -0.859447 0.376291
0.346057 -0.859447 0.376291
0.368863 -0.896017 0.24717
0.497144 -0.841138 0.212919
0.501197 -0.711863 0.491988
0.335373 -0.767755 0.545964
0.346057 -0.859447 0.376291
0.346057 -0.859447 0.376291
0.499042 -0.80425 0.322704
0.501197 -0.711863 0.491988
0.273673 -0.786843 0.553155
0.257188 -0.879157 0.401169
0.346057 -0.859447 0.376291
0.346057 -0.859447 0.376291
0.335373 -0.767755 0.545964
0.273673 -0.786843 0.553155
0.219287 -0.81752 0.532517
0.256162 -0.79741 0.546368
0.243178 -0.663856 0.70722
0.243178 -0.663856 0.70722
0.164351 -0.693885 0.70108
0.219287 -0.81752 0.532517
0.273673 -0.786843 0.553155
0.292395 -0.6475 0.703739
0.243178 -0.663856 0.70722
0.243178 -0.663856 0.70722
0.256162 -0.79741 0.546368
0.273673 -0.786843 0.553155
0.28003 -0.47714 0.833019
0.189809 -0.489151 0.851296
0.243178 -0.663856 0.70722
0.243178 -0.663856 0.70722
0.292395 -0.6475 0.703739
0.28003 -0.47714 0.833019
4.01846e-07 -0.533368 0.845884
0.164351 -0.693885 0.70108
0.243178 -0.663856 0.70722
0.243178 -0.663856 0.70722
0.189809 -0.489151 0.851296
4.01846e-07 -0.533368 0.845884
0.273673 -0.786843 0.553155
0.335373 -0.767755 0.545964
0.36574 -0.621639 0.692676
0.36574 -0.621639 0.692676
0.292395 -0.6475 0.703739
0.273673 -0.786843 0.553155
0.501197 -0.711863 0.491988
0.523327 -0.569912 0.633505
0.36574 -0.621639 0.692676
0.36574 -0.621639 0.692676
0.335373 -0.767755 0.545964
0.501197 -0.711863 0.491988
0.550939 -0.409599 0.727114
0.392864 -0.45235 0.800648
0.36574 -0.621639 0.692676
0.36574 -0.621639 0.692676
0.523327 -0.569912 0.633505
0.550939 -0.409599 0.727114
0.28003 -0.47714 0.833019
0.292395 -0.6475 0.703739
0.36574 -0.621639 0.692676
0.36574 -0.621639 0.692676
0.392864 -0.45235 0.800648
0.28003 -0.47714 0.833019
4.01846e-07 -0.533368 0.845884
0.189809 -0.489151 0.851296
0.135522 -0.312667 0.940145
0.135522 -0.312667 0.940145
4.24812e-07 -0.312515 0.949913
4.01846e-07 -0.533368 0.845884
0.28003 -0.47714 0.833019
0.262944 -0.307374 0.914539
0.135522 -0.312667 0.940145
0.135522 -0.312667 0.940145
0.189809 -0.489151 0.851296
0.28003 -0.47714 0.833019
0.264621 -0.189553 0.94554
0.126175 -0.196601 0.972331
0.135522 -0.312667 0.940145
0.135522 -0.312667 0.940145
0.262944 -0.307374 0.914539
0.264621 -0.189553 0.94554
2.10114e-07 -0.198377 0.980126
4.24812e-07 -0.312515 0.949913
0.135522 -0.312667 0.940145
0.135522 -0.312667 0.940145
0.126175 -0.196601 0.972331
2.10114e-07 -0.198377 0.980126
0.28003 -0.47714 0.833019
0.392864 -0.45235 0.800648
0.402937 -0.284488 0.86989
0.402937 -0.284488 0.86989
0.262944 -0.307374 0.914539
0.28003 -0.47714 0.833019
0.550939 -0.409599 0.727114
0.559576 -0.251105 0.789824
0.402937 -0.284488 0.86989
0.402937 -0.284488 0.86989
0.392864 -0.45235 0.800648
0.550939 -0.409599 0.727114
0.545924 -0.171459 0.820103
0.411777 -0.176521 0.894025
0.402937 -0.284488 0.86989
0.402937 -0.284488 0.86989
0.559576 -0.251105 0.789824
0.545924 -0.171459 0.820103
0.264621 -0.189553 0.94554
0.262944 -0.307374 0.914539
0.402937 -0.284488 0.86989
0.402937 -0.284488 0.86989
0.411777 -0.176521 0.894025
0.264621 -0.189553 0.94554
1.56299e-07 0.0952326 0.995455
0.0809223 0.0876752 0.992857
0.0627025 0.16695 0.98397
0.0627025 0.16695 0.98397
4.59058e-08 0.180935 0.983495
1.56299e-07 0.0952326 0.995455
0.2181 0.0655348 0.973724
0.204694 0.149799 0.967296
0.0627025 0.16695 0.98397
0.0627025 0.16695 0.98397
0.0809223 0.0876752 0.992857
0.2181 0.0655348 0.973724
0.18041 0.232447 0.95573
0.0429692 0.257139 0.965419
0.0627025 0.16695 0.98397
0.0627025 0.16695 0.98397
0.204694 0.149799 0.967296
0.18041 0.232447 0.95573
5.87548e-08 0.262339 0.964976
4.59058e-08 0.180935 0.983495
0.0627025 0.16695 0.98397
0.0627025 0.16695 0.98397
0.0429692 0.257139 0.965419
5.87548e-08 0.262339 0.964976
0.2181 0.0655348 0.973724
0.37232 0.0417669 0.927164
0.366291 0.133498 0.920874
0.366291 0.133498 0.920874
0.204694 0.149799 0.967296
0.2181 0.0655348 0.973724
0.516738 0.00495197 0.856129
0.507608 0.104361 0.855244
0.366291 0.133498 0.920874
0.366291 0.133498 0.920874
0.37232 0.0417669 0.927164
0.516738 0.00495197 0.856129
0.494246 0.17522 0.85148
0.35595 0.203415 0.912098
0.366291 0.133498 0.920874
0.366291 0.133498 0.920874
0.507608 0.104361 0.855244
0.494246 0.17522 0.85148
0.18041 0.232447 0.95573
0.204694 0.149799 0.967296
0.366291 0.133498 0.920874
0.366291 0.133498 0.920874
0.35595 0.203415 0.912098
0.18041 0.232447 0.95573
0.18041 0.232447 0.95573
0.139561 0.327159 0.934607
0.0149412 0.337785 0.941105
0.0149412 0.337785 0.941105
0.0429692 0.257139 0.965419
0.18041 0.232447 0.95573
0.088584 0.410913 0.907361
-0.0114499 0.406029 0.913789
0.0149412 0.337785 0.941105
0.0149412 0.337785 0.941105
0.139561 0.327159 0.934607
0.088584 0.410913 0.907361
4.66239e-08 0.405693 0.914009
1.4916e-08 0.351664 0.936126
0.0149412 0.337785 0.941105
0.0149412 0.337785 0.941105
-0.0114499 0.406029 0.913789
4.66239e-08 0.405693 0.914009
5.87548e-08 0.262339 0.964976
0.0429692 0.257139 0.965419
0.0149412 0.337785 0.941105
0.0149412 0.337785 0.941105
1.4916e-08 0.351664 0.936126
5.87548e-08 0.262339 0.964976
0.18041 0.232447 0.95573
0.35595 0.203415 0.912098
0.31002 0.286803 0.906439
0.31002 0.286803 0.906439
0.139561 0.327159 0.934607
0.18041 0.232447 0.95573
0.494246 0.17522 0.85148
0.478227 0.248811 0.842254
0.31002 0.286803 0.906439
0.31002 0.286803 0.906439
0.35595 0.203415 0.912098
0.494246 0.17522 0.85148
0.427635 0.363954 0.827445
0.241779 0.407292 0.880713
0.31002 0.286803 0.906439
0.31002 0.286803 0.906439
0.478227 0.248811 0.842254
0.427635 0.363954 0.827445
0.088584 0.410913 0.907361
0.139561 0.327159 0.934607
0.31002 0.286803 0.906439
0.31002 0.286803 0.906439
0.241779 0.407292 0.880713
0.088584 0.410913 0.907361
0.967995 -0.0726876 -0.240213
0.972712 -0.0893672 -0.214113
0.81203 0.480153 -0.331753
0.935683 0.128356 -0.328666
0.945564 0.0814028 -0.31509
0.967995 -0.0726876 -0.240213
0.966607 0.069264 -0.246724
0.972712 -0.0893672 -0.214113
0.967995 -0.0726876 -0.240213
0.967995 -0.0726876 -0.240213
0.945564 0.0814028 -0.31509
0.966607 0.069264 -0.246724
0.988532 0.100779 -0.112462
0.985041 0.151216 -0.082628
0.99485 -0.019364 -0.099495
0.99485 -0.019364 -0.099495
0.988635 -0.0585247 -0.138476
0.988532 0.100779 -0.112462
0.978319 0.20577 -0.0234827
0.999252 0.0192055 -0.033564
0.99485 -0.019364 -0.099495
0.99485 -0.019364 -0.099495
0.985041 0.151216 -0.082628
0.978319 0.20577 -0.0234827
0.995483 -0.0837325 -0.0447472
0.985658 -0.124467 -0.113962
0.99485 -0.019364 -0.099495
0.99485 -0.019364 -0.099495
0.999252 0.0192055 -0.033564
0.995483 -0.0837325 -0.0447472
0.955894 0.28848 0.0551855
0.988635 -0.0585247 -0.138476
0.99485 -0.019364 -0.099495
0.99485 -0.019364 -0.099495
0.985658 -0.124467 -0.113962
0.955894 0.28848 0.0551855
0.966607 0.069264 -0.246724
0.985695 0.0668004 -0.154735
0.983289 -0.0729815 -0.166783
0.983289 -0.0729815 -0.166783
0.972712 -0.0893672 -0.214113
0.966607 0.069264 -0.246724
0.988532 0.100779 -0.112462
0.988635 -0.0585247 -0.138476
0.983289 -0.0729815 -0.166783
0.983289 -0.0729815 -0.166783
0.985695 0.0668004 -0.154735
0.988532 0.100779 -0.112462
0.955894 0.28848 0.0551855
0.934541 0.316307 -0.163044
0.983289 -0.0729815 -0.166783
0.983289 -0.0729815 -0.166783
0.988635 -0.0585247 -0.138476
0.955894 0.28848 0.0551855
0.81203 0.480153 -0.331753
0.972712 -0.0893672 -0.214113
0.983289 -0.0729815 -0.166783
0.983289 -0.0729815 -0.166783
0.934541 0.316307 -0.163044
0.81203 0.480153 -0.331753
0.955894 0.28848 0.0551855
0.985658 -0.124467 -0.113962
0.971161 -0.180382 -0.155915
0.995483 -0.0837325 -0.0447472
0.991016 -0.11689 -0.0649974
0.971161 -0.180382 -0.155915
0.971161 -0.180382 -0.155915
0.985658 -0.124467 -0.113962
0.995483 -0.0837325 -0.0447472
0.988326 -0.135387 -0.069874
0.969144 -0.129301 -0.209858
0.971161 -0.180382 -0.155915
0.971161 -0.180382 -0.155915
0.991016 -0.11689 -0.0649974
0.988326 -0.135387 -0.069874
0.668823 0.711873 0.214271
0.793497 0.563323 0.230281
0.861686 0.5003 0.0848372
0.861686 0.5003 0.0848372
0.728864 0.678405 0.0923226
0.668823 0.711873 0.214271
0.91998 0.311289 0.238195
0.96439 0.25308 0.0768266
0.861686 0.5003 0.0848372
0.861686 0.5003 0.0848372
0.793497 0.563323 0.230281
0.91998 0.311289 0.238195
0.978319 0.20577 -0.0234827
0.898573 0.438622 -0.0133219
0.861686 0.5003 0.0848372
0.861686 0.5003 0.0848372
0.96439 0.25308 0.0768266
0.978319 0.20577 -0.0234827
0.776504 0.630038 -0.00966015
0.728864 0.678405 0.0923226
0.861686 0.5003 0.0848372
0.861686 0.5003 0.0848372
0.898573 0.438622 -0.0133219
0.776504 0.630038 -0.00966015
0.748348 0.461609 -0.476331
0.839644 0.322703 -0.436875
0.834047 0.356542 -0.421002
0.834047 0.356542 -0.421002
0.744316 0.467687 -0.476721
0.748348 0.461609 -0.476331
0.834047 0.356542 -0.421002
0.839644 0.322703 -0.436875
0.935683 0.128356 -0.328666
0.761865 0.49156 -0.421817
0.744316 0.467687 -0.476721
0.834047 0.356542 -0.421002
0.231467 0.757226 0.610763
0.34384 0.539725 0.768421
0.536076 0.523543 0.662212
0.536076 0.523543 0.662212
0.441205 0.720943 0.534397
0.231467 0.757226 0.610763
0.427635 0.363954 0.827445
0.589823 0.332664 0.735829
0.536076 0.523543 0.662212
0.536076 0.523543 0.662212
0.34384 0.539725 0.768421
0.427635 0.363954 0.827445
0.715228 0.352261 0.603623
0.65725 0.543996 0.521623
0.536076 0.523543 0.662212
0.536076 0.523543 0.662212
0.589823 0.332664 0.735829
0.715228 0.352261 0.603623
0.554256 0.71891 0.419485
0.441205 0.720943 0.534397
0.536076 0.523543 0.662212
0.536076 0.523543 0.662212
0.65725 0.543996 0.521623
0.554256 0.71891 0.419485
0.554256 0.71891 0.419485
0.65725 0.543996 0.521623
0.726448 0.574673 0.376862
0.726448 0.574673 0.376862
0.609212 0.724866 0.321605
0.554256 0.71891 0.419485
0.715228 0.352261 0.603623
0.828324 0.358935 0.430169
0.726448 0.574673 0.376862
0.726448 0.574673 0.376862
0.65725 0.543996 0.521623
0.715228 0.352261 0.603623
0.91998 0.311289 0.238195
0.793497 0.563323 0.230281
0.726448 0.574673 0.376862
0.726448 0.574673 0.376862
0.828324 0.358935 0.430169
0.91998 0.311289 0.238195
0.668823 0.711873 0.214271
0.609212 0.724866 0.321605
0.726448 0.574673 0.376862
0.726448 0.574673 0.376862
0.793497 0.563323 0.230281
0.668823 0.711873 0.214271
0.088584 0.410913 0.907361
0.0212043 0.537645 0.842905
-0.0181591 0.485798 0.873882
-0.0181591 0.485798 0.873882
-0.0114499 0.406029 0.913789
0.088584 0.410913 0.907361
9.09485e-08 0.703313 0.710881
-3.22673e-07 0.510408 0.859933
-0.0181591 0.485798 0.873882
-0.0181591 0.485798 0.873882
0.0212043 0.537645 0.842905
9.09485e-08 0.703313 0.710881
4.66239e-08 0.405693 0.914009
-0.0114499 0.406029 0.913789
-0.0181591 0.485798 0.873882
-0.0181591 0.485798 0.873882
-3.22673e-07 0.510408 0.859933
4.66239e-08 0.405693 0.914009
9.09485e-08 0.703313 0.710881
0.0212043 0.537645 0.842905
0.150397 0.568243 0.809
0.150397 0.568243 0.809
0.0605621 0.775256 0.628737
9.09485e-08 0.703313 0.710881
0.088584 0.410913 0.907361
0.241779 0.407292 0.880713
0.150397 0.568243 0.809
0.150397 0.568243 0.809
0.0212043 0.537645 0.842905
0.088584 0.410913 0.907361
0.427635 0.363954 0.827445
0.34384 0.539725 0.768421
0.150397 0.568243 0.809
0.150397 0.568243 0.809
0.241779 0.407292 0.880713
0.427635 0.363954 0.827445
0.231467 0.757226 0.610763
0.0605621 0.775256 0.628737
0.150397 0.568243 0.809
0.150397 0.568243 0.809
0.34384 0.539725 0.768421
0.231467 0.757226 0.610763
0.794919 0.50821 -0.331401
0.904826 0.31072 -0.291105
0.868347 0.310361 -0.386845
0.868347 0.310361 -0.386845
0.761685 0.474343 -0.441401
0.794919 0.50821 -0.331401
0.966607 0.069264 -0.246724
0.945564 0.0814028 -0.31509
0.868347 0.310361 -0.386845
0.868347 0.310361 -0.386845
0.904826 0.31072 -0.291105
0.966607 0.069264 -0.246724
0.935683 0.128356 -0.328666
0.839644 0.322703 -0.436875
0.868347 0.310361 -0.386845
0.868347 0.310361 -0.386845
0.945564 0.0814028 -0.31509
0.935683 0.128356 -0.328666
0.748348 0.461609 -0.476331
0.761685 0.474343 -0.441401
0.868347 0.310361 -0.386845
0.868347 0.310361 -0.386845
0.839644 0.322703 -0.436875
0.748348 0.461609 -0.476331
0.776504 0.630038 -0.00966015
0.898573 0.438622 -0.0133219
0.923797 0.377858 -0.0618219
0.923797 0.377858 -0.0618219
0.805434 0.590884 -0.0461803
0.776504 0.630038 -0.00966015
0.978319 0.20577 -0.0234827
0.985041 0.151216 -0.082628
0.923797 0.377858 -0.0618219
0.923797 0.377858 -0.0618219
0.898573 0.438622 -0.0133219
0.978319 0.20577 -0.0234827
0.988532 0.100779 -0.112462
0.942538 0.320214 -0.0953133
0.923797 0.377858 -0.0618219
0.923797 0.377858 -0.0618219
0.985041 0.151216 -0.082628
0.988532 0.100779 -0.112462
0.819576 0.564103 -0.100415
0.805434 0.590884 -0.0461803
0.923797 0.377858 -0.0618219
0.923797 0.377858 -0.0618219
0.942538 0.320214 -0.0953133
0.819576 0.564103 -0.100415
0.819576 0.564103 -0.100415
0.942538 0.320214 -0.0953133
0.933224 0.313238 -0.175996
0.933224 0.313238 -0.175996
0.8195 0.537574 -0.19858
0.819576 0.564103 -0.100415
0.988532 0.100779 -0.112462
0.985695 0.0668004 -0.154735
0.933224 0.313238 -0.175996
0.933224 0.313238 -0.175996
0.942538 0.320214 -0.0953133
0.988532 0.100779 -0.112462
0.966607 0.069264 -0.246724
0.904826 0.31072 -0.291105
0.933224 0.313238 -0.175996
0.933224 0.313238 -0.175996
0.985695 0.0668004 -0.154735
0.966607 0.069264 -0.246724
0.794919 0.50821 -0.331401
0.8195 0.537574 -0.19858
0.933224 0.313238 -0.175996
0.933224 0.313238 -0.175996
0.904826 0.31072 -0.291105
0.794919 0.50821 -0.331401
0.575594 0.670821 -0.467643
0.685381 0.583211 -0.436025
0.700887 0.614533 -0.362087
0.700887 0.614533 -0.362087
0.583444 0.715132 -0.384941
0.575594 0.670821 -0.467643
0.700887 0.614533 -0.362087
0.685381 0.583211 -0.436025
0.761865 0.49156 -0.421817
0.451097 0.879399 0.152211
0.551232 0.811836 0.192526
0.605887 0.79213 0.0736931
0.605887 0.79213 0.0736931
0.473787 0.878596 0.0599549
0.451097 0.879399 0.152211
0.668823 0.711873 0.214271
0.728864 0.678405 0.0923226
0.605887 0.79213 0.0736931
0.605887 0.79213 0.0736931
0.551232 0.811836 0.192526
0.668823 0.711873 0.214271
0.776504 0.630038 -0.00966015
0.644817 0.764245 -0.0118337
0.605887 0.79213 0.0736931
0.605887 0.79213 0.0736931
0.728864 0.678405 0.0923226
0.776504 0.630038 -0.00966015
0.507943 0.860862 -0.0301947
0.473787 0.878596 0.0599549
0.605887 0.79213 0.0736931
0.605887 0.79213 0.0736931
0.644817 0.764245 -0.0118337
0.507943 0.860862 -0.0301947
0.761865 0.49156 -0.421817
0.685381 0.583211 -0.436025
0.672246 0.560119 -0.484099
0.672246 0.560119 -0.484099
0.744316 0.467687 -0.476721
0.761865 0.49156 -0.421817
0.575594 0.670821 -0.467643
0.579286 0.648811 -0.493428
0.672246 0.560119 -0.484099
0.672246 0.560119 -0.484099
0.685381 0.583211 -0.436025
0.575594 0.670821 -0.467643
0.557774 0.665464 -0.496029
0.662755 0.558594 -0.498728
0.672246 0.560119 -0.484099
0.672246 0.560119 -0.484099
0.579286 0.648811 -0.493428
0.557774 0.665464 -0.496029
0.748348 0.461609 -0.476331
0.744316 0.467687 -0.476721
0.672246 0.560119 -0.484099
0.672246 0.560119 -0.484099
0.662755 0.558594 -0.498728
0.748348 0.461609 -0.476331
0.164095 0.932967 0.320382
0.15651 0.877438 0.453439
0.349742 0.849362 0.395302
0.349742 0.849362 0.395302
0.325188 0.895772 0.303059
0.164095 0.932967 0.320382
0.231467 0.757226 0.610763
0.441205 0.720943 0.534397
0.349742 0.849362 0.395302
0.349742 0.849362 0.395302
0.15651 0.877438 0.453439
0.231467 0.757226 0.610763
0.554256 0.71891 0.419485
0.459807 0.819741 0.341471
0.349742 0.849362 0.395302
0.349742 0.849362 0.395302
0.441205 0.720943 0.534397
0.554256 0.71891 0.419485
0.411861 0.86386 0.29003
0.325188 0.895772 0.303059
0.349742 0.849362 0.395302
0.349742 0.849362 0.395302
0.459807 0.819741 0.341471
0.411861 0.86386 0.29003
0.411861 0.86386 0.29003
0.459807 0.819741 0.341471
0.509505 0.813827 0.279446
0.509505 0.813827 0.279446
0.426919 0.869769 0.24747
0.411861 0.86386 0.29003
0.554256 0.71891 0.419485
0.609212 0.724866 0.321605
0.509505 0.813827 0.279446
0.509505 0.813827 0.279446
0.459807 0.819741 0.341471
0.554256 0.71891 0.419485
0.668823 0.711873 0.214271
0.551232 0.811836 0.192526
0.509505 0.813827 0.279446
0.509505 0.813827 0.279446
0.609212 0.724866 0.321605
0.668823 0.711873 0.214271
0.451097 0.879399 0.152211
0.426919 0.869769 0.24747
0.509505 0.813827 0.279446
0.509505 0.813827 0.279446
0.551232 0.811836 0.192526
0.451097 0.879399 0.152211
4.68873e-07 0.942202 0.335045
3.87127e-07 0.877096 0.480316
0.0246628 0.878127 0.477792
0.0246628 0.878127 0.477792
0.0401465 0.942723 0.331152
4.68873e-07 0.942202 0.335045
9.09485e-08 0.703313 0.710881
0.0605621 0.775256 0.628737
0.0246628 0.878127 0.477792
0.0246628 0.878127 0.477792
3.87127e-07 0.877096 0.480316
9.09485e-08 0.703313 0.710881
0.231467 0.757226 0.610763
0.15651 0.877438 0.453439
0.0246628 0.878127 0.477792
0.0246628 0.878127 0.477792
0.0605621 0.775256 0.628737
0.231467 0.757226 0.610763
0.164095 0.932967 0.320382
0.0401465 0.942723 0.331152
0.0246628 0.878127 0.477792
0.0246628 0.878127 0.477792
0.15651 0.877438 0.453439
0.164095 0.932967 0.320382
0.543033 0.744903 -0.387601
0.670411 0.648369 -0.360787
0.662462 0.592312 -0.458596
0.662462 0.592312 -0.458596
0.541344 0.689691 -0.480908
0.543033 0.744903 -0.387601
0.794919 0.50821 -0.331401
0.761685 0.474343 -0.441401
0.662462 0.592312 -0.458596
0.662462 0.592312 -0.458596
0.670411 0.648369 -0.360787
0.794919 0.50821 -0.331401
0.748348 0.461609 -0.476331
0.662755 0.558594 -0.498728
0.662462 0.592312 -0.458596
0.662462 0.592312 -0.458596
0.761685 0.474343 -0.441401
0.748348 0.461609 -0.476331
0.557774 0.665464 -0.496029
0.541344 0.689691 -0.480908
0.662462 0.592312 -0.458596
0.662462 0.592312 -0.458596
0.662755 0.558594 -0.498728
0.557774 0.665464 -0.496029
0.507943 0.860862 -0.0301947
0.644817 0.764245 -0.0118337
0.664483 0.744483 -0.0648652
0.664483 0.744483 -0.0648652
0.522904 0.848025 -0.0861655
0.507943 0.860862 -0.0301947
0.776504 0.630038 -0.00966015
0.805434 0.590884 -0.0461803
0.664483 0.744483 -0.0648652
0.664483 0.744483 -0.0648652
0.644817 0.764245 -0.0118337
0.776504 0.630038 -0.00966015
0.819576 0.564103 -0.100415
0.674506 0.729864 -0.111087
0.664483 0.744483 -0.0648652
0.664483 0.744483 -0.0648652
0.805434 0.590884 -0.0461803
0.819576 0.564103 -0.100415
0.528569 0.837747 -0.137095
0.522904 0.848025 -0.0861655
0.664483 0.744483 -0.0648652
0.664483 0.744483 -0.0648652
0.674506 0.729864 -0.111087
0.528569 0.837747 -0.137095
0.528569 0.837747 -0.137095
0.674506 0.729864 -0.111087
0.678795 0.70152 -0.217042
0.678795 0.70152 -0.217042
0.538826 0.806187 -0.244396
0.528569 0.837747 -0.137095
0.819576 0.564103 -0.100415
0.8195 0.537574 -0.19858
0.678795 0.70152 -0.217042
0.678795 0.70152 -0.217042
0.674506 0.729864 -0.111087
0.819576 0.564103 -0.100415
0.794919 0.50821 -0.331401
0.670411 0.648369 -0.360787
0.678795 0.70152 -0.217042
0.678795 0.70152 -0.217042
0.8195 0.537574 -0.19858
0.794919 0.50821 -0.331401
0.543033 0.744903 -0.387601
0.538826 0.806187 -0.244396
0.678795 0.70152 -0.217042
0.678795 0.70152 -0.217042
0.670411 0.648369 -0.360787
0.543033 0.744903 -0.387601
3.18114e-07 0.887736 -0.460353
0.166504 0.87158 -0.461112
0.171468 0.899132 -0.402691
0.171468 0.899132 -0.402691
-7.49244e-09 0.915629 -0.402025
3.18114e-07 0.887736 -0.460353
0.313604 0.816354 -0.484994
0.307631 0.859189 -0.408848
0.171468 0.899132 -0.402691
0.171468 0.899132 -0.402691
0.166504 0.87158 -0.461112
0.313604 0.816354 -0.484994
0.22995 0.969685 -0.0826718
0.132603 0.985401 -0.106778
0.128323 0.991158 -0.0337545
0.128323 0.991158 -0.0337545
0.228315 0.97352 -0.0114207
0.22995 0.969685 -0.0826718
4.19628e-07 0.993592 -0.11303
9.04867e-07 0.998906 -0.0467669
0.128323 0.991158 -0.0337545
0.128323 0.991158 -0.0337545
0.132603 0.985401 -0.106778
4.19628e-07 0.993592 -0.11303
5.92986e-07 0.999425 0.0338937
0.121405 0.991919 0.0368476
0.128323 0.991158 -0.0337545
0.128323 0.991158 -0.0337545
9.04867e-07 0.998906 -0.0467669
5.92986e-07 0.999425 0.0338937
0.22389 0.972653 0.0618081
0.228315 0.97352 -0.0114207
0.128323 0.991158 -0.0337545
0.128323 0.991158 -0.0337545
0.121405 0.991919 0.0368476
0.22389 0.972653 0.0618081
4.68873e-07 0.942202 0.335045
0.0401465 0.942723 0.331152
0.0856002 0.983459 0.159626
0.0856002 0.983459 0.159626
4.91328e-07 0.986809 0.161887
4.68873e-07 0.942202 0.335045
0.164095 0.932967 0.320382
0.206819 0.964773 0.1626
0.0856002 0.983459 0.159626
0.0856002 0.983459 0.159626
0.0401465 0.942723 0.331152
0.164095 0.932967 0.320382
0.22389 0.972653 0.0618081
0.121405 0.991919 0.0368476
0.0856002 0.983459 0.159626
0.0856002 0.983459 0.159626
0.206819 0.964773 0.1626
0.22389 0.972653 0.0618081
5.92986e-07 0.999425 0.0338937
4.91328e-07 0.986809 0.161887
0.0856002 0.983459 0.159626
0.0856002 0.983459 0.159626
0.121405 0.991919 0.0368476
5.92986e-07 0.999425 0.0338937
3.17734e-07 0.949156 -0.314805
0.141423 0.891394 -0.430599
0.147004 0.863742 -0.482017
0.147004 0.863742 -0.482017
4.56193e-07 0.887137 -0.461507
3.17734e-07 0.949156 -0.314805
0.26064 0.861423 -0.43591
0.258869 0.828155 -0.497138
0.147004 0.863742 -0.482017
0.147004 0.863742 -0.482017
0.141423 0.891394 -0.430599
0.26064 0.861423 -0.43591
0.313604 0.816354 -0.484994
0.166504 0.87158 -0.461112
0.147004 0.863742 -0.482017
0.147004 0.863742 -0.482017
0.258869 0.828155 -0.497138
0.313604 0.816354 -0.484994
3.18114e-07 0.887736 -0.460353
4.56193e-07 0.887137 -0.461507
0.147004 0.863742 -0.482017
0.147004 0.863742 -0.482017
0.166504 0.87158 -0.461112
3.18114e-07 0.887736 -0.460353
4.19628e-07 0.993592 -0.11303
0.132603 0.985401 -0.106778
0.133954 0.978841 -0.154683
0.133954 0.978841 -0.154683
-3.73762e-09 0.985955 -0.167013
4.19628e-07 0.993592 -0.11303
0.22995 0.969685 -0.0826718
0.229061 0.96354 -0.13828
0.133954 0.978841 -0.154683
0.133954 0.978841 -0.154683
0.132603 0.985401 -0.106778
0.22995 0.969685 -0.0826718
0.237853 0.956616 -0.168264
0.137208 0.972483 -0.188285
0.133954 0.978841 -0.154683
0.133954 0.978841 -0.154683
0.229061 0.96354 -0.13828
0.237853 0.956616 -0.168264
3.17734e-07 0.949156 -0.314805
-3.73762e-09 0.985955 -0.167013
0.133954 0.978841 -0.154683
0.133954 0.978841 -0.154683
0.137208 0.972483 -0.188285
3.17734e-07 0.949156 -0.314805
0.26064 0.861423 -0.43591
0.141423 0.891394 -0.430599
0.172425 0.94115 -0.290698
0.172425 0.94115 -0.290698
0.263863 0.922685 -0.28112
0.26064 0.861423 -0.43591
3.17734e-07 0.949156 -0.314805
0.137208 0.972483 -0.188285
0.172425 0.94115 -0.290698
0.172425 0.94115 -0.290698
0.141423 0.891394 -0.430599
3.17734e-07 0.949156 -0.314805
0.237853 0.956616 -0.168264
0.263863 0.922685 -0.28112
0.172425 0.94115 -0.290698
0.172425 0.94115 -0.290698
0.137208 0.972483 -0.188285
0.237853 0.956616 -0.168264
0.575594 0.670821 -0.467643
0.446601 0.761116 -0.470372
0.463629 0.725606 -0.508473
0.463629 0.725606 -0.508473
0.579286 0.648811 -0.493428
0.575594 0.670821 -0.467643
0.313604 0.816354 -0.484994
0.431231 0.740163 -0.515944
0.463629 0.725606 -0.508473
0.463629 0.725606 -0.508473
0.446601 0.761116 -0.470372
0.313604 0.816354 -0.484994
0.557774 0.665464 -0.496029
0.579286 0.648811 -0.493428
0.463629 0.725606 -0.508473
0.463629 0.725606 -0.508473
0.431231 0.740163 -0.515944
0.557774 0.665464 -0.496029
0.575594 0.670821 -0.467643
0.583444 0.715132 -0.384941
0.445111 0.800765 -0.400814
0.445111 0.800765 -0.400814
0.446601 0.761116 -0.470372
0.575594 0.670821 -0.467643
0.313604 0.816354 -0.484994
0.446601 0.761116 -0.470372
0.445111 0.800765 -0.400814
0.445111 0.800765 -0.400814
0.307631 0.859189 -0.408848
0.313604 0.816354 -0.484994
0.451097 0.879399 0.152211
0.473787 0.878596 0.0599549
0.341198 0.939648 0.0254094
0.341198 0.939648 0.0254094
0.335812 0.936219 0.103562
0.451097 0.879399 0.152211
0.507943 0.860862 -0.0301947
0.349595 0.935435 -0.0523872
0.341198 0.939648 0.0254094
0.341198 0.939648 0.0254094
0.473787 0.878596 0.0599549
0.507943 0.860862 -0.0301947
0.22995 0.969685 -0.0826718
0.228315 0.97352 -0.0114207
0.341198 0.939648 0.0254094
0.341198 0.939648 0.0254094
0.349595 0.935435 -0.0523872
0.22995 0.969685 -0.0826718
0.22389 0.972653 0.0618081
0.335812 0.936219 0.103562
0.341198 0.939648 0.0254094
0.341198 0.939648 0.0254094
0.228315 0.97352 -0.0114207
0.22389 0.972653 0.0618081
0.22389 0.972653 0.0618081
0.206819 0.964773 0.1626
0.330187 0.923035 0.19744
0.330187 0.923035 0.19744
0.335812 0.936219 0.103562
0.22389 0.972653 0.0618081
0.164095 0.932967 0.320382
0.325188 0.895772 0.303059
0.330187 0.923035 0.19744
0.330187 0.923035 0.19744
0.206819 0.964773 0.1626
0.164095 0.932967 0.320382
0.411861 0.86386 0.29003
0.426919 0.869769 0.24747
0.330187 0.923035 0.19744
0.330187 0.923035 0.19744
0.325188 0.895772 0.303059
0.411861 0.86386 0.29003
0.451097 0.879399 0.152211
0.335812 0.936219 0.103562
0.330187 0.923035 0.19744
0.330187 0.923035 0.19744
0.426919 0.869769 0.24747
0.451097 0.879399 0.152211
0.313604 0.816354 -0.484994
0.258869 0.828155 -0.497138
0.4002 0.769978 -0.496965
0.4002 0.769978 -0.496965
0.431231 0.740163 -0.515944
0.313604 0.816354 -0.484994
0.26064 0.861423 -0.43591
0.386353 0.823644 -0.41514
0.4002 0.769978 -0.496965
0.4002 0.769978 -0.496965
0.258869 0.828155 -0.497138
0.26064 0.861423 -0.43591
0.543033 0.744903 -0.387601
0.541344 0.689691 -0.480908
0.4002 0.769978 -0.496965
0.4002 0.769978 -0.496965
0.386353 0.823644 -0.41514
0.543033 0.744903 -0.387601
0.557774 0.665464 -0.496029
0.431231 0.740163 -0.515944
0.4002 0.769978 -0.496965
0.4002 0.769978 -0.496965
0.541344 0.689691 -0.480908
0.557774 0.665464 -0.496029
0.507943 0.860862 -0.0301947
0.522904 0.848025 -0.0861655
0.358936 0.926197 -0.115427
0.358936 0.926197 -0.115427
0.349595 0.935435 -0.0523872
0.507943 0.860862 -0.0301947
0.528569 0.837747 -0.137095
0.362214 0.917847 -0.162351
0.358936 0.926197 -0.115427
0.358936 0.926197 -0.115427
0.522904 0.848025 -0.0861655
0.528569 0.837747 -0.137095
0.237853 0.956616 -0.168264
0.229061 0.96354 -0.13828
0.358936 0.926197 -0.115427
0.358936 0.926197 -0.115427
0.362214 0.917847 -0.162351
0.237853 0.956616 -0.168264
0.22995 0.969685 -0.0826718
0.349595 0.935435 -0.0523872
0.358936 0.926197 -0.115427
0.358936 0.926197 -0.115427
0.229061 0.96354 -0.13828
0.22995 0.969685 -0.0826718
0.26064 0.861423 -0.43591
0.263863 0.922685 -0.28112
0.381066 0.885285 -0.26657
0.381066 0.885285 -0.26657
0.386353 0.823644 -0.41514
0.26064 0.861423 -0.43591
0.237853 0.956616 -0.168264
0.362214 0.917847 -0.162351
0.381066 0.885285 -0.26657
0.381066 0.885285 -0.26657
0.263863 0.922685 -0.28112
0.237853 0.956616 -0.168264
0.528569 0.837747 -0.137095
0.538826 0.806187 -0.244396
0.381066 0.885285 -0.26657
0.381066 0.885285 -0.26657
0.362214 0.917847 -0.162351
0.528569 0.837747 -0.137095
0.543033 0.744903 -0.387601
0.386353 0.823644 -0.41514
0.381066 0.885285 -0.26657
0.381066 0.885285 -0.26657
0.538826 0.806187 -0.244396
0.543033 0.744903 -0.387601
0.916303 -0.322521 0.237419
0.9539 -0.211927 0.212514
0.898831 -0.232539 0.371522
0.898831 -0.232539 0.371522
0.873512 -0.300176 0.383239
0.916303 -0.322521 0.237419
0.949959 -0.228706 0.21277
0.90031 -0.227354 0.37115
0.898831 -0.232539 0.371522
0.898831 -0.232539 0.371522
0.9539 -0.211927 0.212514
0.949959 -0.228706 0.21277
0.800432 -0.207587 0.562331
0.811704 -0.258213 0.523892
0.898831 -0.232539 0.371522
0.898831 -0.232539 0.371522
0.90031 -0.227354 0.37115
0.800432 -0.207587 0.562331
0.792456 -0.330863 0.51239
0.873512 -0.300176 0.383239
0.898831 -0.232539 0.371522
0.898831 -0.232539 0.371522
0.811704 -0.258213 0.523892
0.792456 -0.330863 0.51239
0.940535 -0.334096 0.0614358
0.977462 -0.211027 0.00604824
0.9739 -0.206564 0.0940703
0.9739 -0.206564 0.0940703
0.926891 -0.346426 0.144435
0.940535 -0.334096 0.0614358
0.962824 -0.269968 0.00933457
0.965561 -0.244943 0.0877239
0.9739 -0.206564 0.0940703
0.9739 -0.206564 0.0940703
0.977462 -0.211027 0.00604824
0.962824 -0.269968 0.00933457
0.949959 -0.228706 0.21277
0.9539 -0.211927 0.212514
0.9739 -0.206564 0.0940703
0.9739 -0.206564 0.0940703
0.965561 -0.244943 0.0877239
0.949959 -0.228706 0.21277
0.916303 -0.322521 0.237419
0.926891 -0.346426 0.144435
0.9739 -0.206564 0.0940703
0.9739 -0.206564 0.0940703
0.9539 -0.211927 0.212514
0.916303 -0.322521 0.237419
0.792456 -0.330863 0.51239
0.753146 -0.454394 0.475706
0.824599 -0.41474 0.384743
0.824599 -0.41474 0.384743
0.873512 -0.300176 0.383239
0.792456 -0.330863 0.51239
0.746256 -0.566043 0.350282
0.833905 -0.478135 0.275661
0.824599 -0.41474 0.384743
0.824599 -0.41474 0.384743
0.753146 -0.454394 0.475706
0.746256 -0.566043 0.350282
0.916303 -0.322521 0.237419
0.873512 -0.300176 0.383239
0.824599 -0.41474 0.384743
0.824599 -0.41474 0.384743
0.833905 -0.478135 0.275661
0.916303 -0.322521 0.237419
0.71688 -0.67304 0.181936
0.824786 -0.543529 0.155898
0.831375 -0.519414 0.197546
0.831375 -0.519414 0.197546
0.742686 -0.624473 0.241765
0.71688 -0.67304 0.181936
0.940535 -0.334096 0.0614358
0.926891 -0.346426 0.144435
0.831375 -0.519414 0.197546
0.831375 -0.519414 0.197546
0.824786 -0.543529 0.155898
0.940535 -0.334096 0.0614358
0.916303 -0.322521 0.237419
0.833905 -0.478135 0.275661
0.831375 -0.519414 0.197546
0.831375 -0.519414 0.197546
0.926891 -0.346426 0.144435
0.916303 -0.322521 0.237419
0.746256 -0.566043 0.350282
0.742686 -0.624473 0.241765
0.831375 -0.519414 0.197546
0.831375 -0.519414 0.197546
0.833905 -0.478135 0.275661
0.746256 -0.566043 0.350282
0.972331 -0.23306 -0.0159656
0.987014 -0.149824 -0.0579251
0.924433 -0.0526664 -0.377691
0.924433 -0.0526664 -0.377691
0.988227 -0.139083 -0.0637413
0.972331 -0.23306 -0.0159656
0.924433 -0.0526664 -0.377691
0.987014 -0.149824 -0.0579251
0.739337 -0.670573 -0.0609288
0.988326 -0.135387 -0.069874
0.988227 -0.139083 -0.0637413
0.924433 -0.0526664 -0.377691
0.924433 -0.0526664 -0.377691
0.969144 -0.129301 -0.209858
0.988326 -0.135387 -0.069874
2
0.156863 0.27451 0.156863 0.13 0.106549 0.0902353 103.968
0.156863 0.27451 0.156863 0.13 0.107059 0.0902353 103.968
1136
0 1 2 0 1 2 0
2 3 0 3 4 5 0
4 5 2 6 7 8 0
2 1 4 9 10 11 0
6 7 8 12 13 14 0
8 9 6 15 16 17 0
0 3 8 18 19 20 0
8 7 0 21 22 23 0
4 10 11 24 25 26 0
11 5 4 27 28 29 0
12 13 11 30 31 32 0
11 10 12 33 34 35 0
12 14 15 36 37 38 0
15 13 12 39 40 41 0
16 17 15 42 43 44 0
15 14 16 45 46 47 0
16 18 19 48 49 50 0
19 17 16 51 52 53 0
19 18 20 54 55 56 0
21 22 23 57 58 59 0
23 24 21 60 61 62 0
25 26 23 63 64 65 0
23 22 25 66 67 68 0
27 28 23 69 70 71 0
23 26 27 72 73 74 0
29 24 23 75 76 77 0
23 28 29 78 79 80 0
25 30 31 81 82 83 0
31 26 25 84 85 86 0
20 18 31 87 88 89 0
31 30 20 90 91 92 0
16 32 31 93 94 95 0
31 18 16 96 97 98 0
27 26 31 99 100 101 0
31 32 27 102 103 104 0
33 34 35 105 106 107 1
35 36 33 108 109 110 1
37 38 35 111 112 113 1
35 34 37 114 115 116 1
39 40 35 117 118 119 1
35 38 39 120 121 122 1
41 36 35 123 124 125 1
35 40 41 126 127 128 1
37 42 43 129 130 131 0
43 38 37 132 133 134 0
6 44 43 135 136 137 0
43 42 6 138 139 140 0
45 46 43 141 142 143 0
43 44 45 144 145 146 0
39 38 43 147 148 149 0
43 46 39 150 151 152 0
6 9 47 153 154 155 0
47 44 6 156 157 158 0
45 44 47 159 160 161 0
47 48 45 162 163 164 0
49 50 51 165 166 167 0
51 52 49 168 169 170 0
53 54 51 171 172 173 0
51 50 53 174 175 176 0
55 56 51 177 178 179 0
51 54 55 180 181 182 0
57 52 51 183 184 185 0
51 56 57 186 187 188 0
57 56 58 189 190 191 0
58 59 57 192 193 194 0
55 60 58 195 196 197 0
58 56 55 198 199 200 0
61 62 58 201 202 203 0
58 60 61 204 205 206 0
63 59 58 207 208 209 0
58 62 63 210 211 212 0
53 64 65 213 214 215 0
65 54 53 216 217 218 0
66 67 65 219 220 221 0
65 64 66 222 223 224 0
68 69 65 225 226 227 0
65 67 68 228 229 230 0
55 54 65 231 232 233 0
65 69 55 234 235 236 0
55 69 70 237 238 239 0
70 60 55 240 241 242 0
68 71 70 243 244 245 0
70 69 68 246 247 248 0
72 73 70 249 250 251 0
70 71 72 252 253 254 0
61 60 70 255 256 257 0
70 73 61 258 259 260 0
66 74 75 261 262 263 0
75 67 66 264 265 266 0
76 77 75 267 268 269 0
75 74 76 270 271 272 0
78 79 75 273 274 275 0
75 77 78 276 277 278 0
68 67 75 279 280 281 0
75 79 68 282 283 284 0
68 79 80 285 286 287 0
80 71 68 288 289 290 0
78 81 80 291 292 293 0
80 79 78 294 295 296 0
82 83 80 297 298 299 0
80 81 82 300 301 302 0
72 71 80 303 304 305 0
80 83 72 306 307 308 0
78 84 85 309 310 311 0
85 81 78 312 313 314 0
86 87 85 315 316 317 0
85 84 86 318 319 320 0
88 89 85 321 322 323 0
85 87 88 324 325 326 0
82 81 85 327 328 329 0
85 89 82 330 331 332 0
76 90 91 333 334 335 0
91 77 76 336 337 338 0
92 93 91 339 340 341 0
91 90 92 342 343 344 0
86 84 91 345 346 347 0
91 93 86 348 349 350 0
78 77 91 351 352 353 0
91 84 78 354 355 356 0
86 93 94 357 358 359 0
94 95 86 360 361 362 0
92 96 94 363 364 365 0
94 93 92 366 367 368 0
97 98 94 369 370 371 0
94 96 97 372 373 374 0
29 95 94 375 376 377 0
94 98 29 378 379 380 0
29 28 99 381 382 383 0
99 95 29 384 385 386 0
27 100 99 387 388 389 0
99 28 27 390 391 392 0
88 87 99 393 394 395 0
99 100 88 396 397 398 0
86 95 99 399 400 401 0
99 87 86 402 403 404 0
92 101 102 405 406 407 0
102 96 92 408 409 410 0
103 104 102 411 412 413 0
102 101 103 414 415 416 0
105 106 102 417 418 419 0
102 104 105 420 421 422 0
97 96 102 423 424 425 0
102 106 97 426 427 428 0
103 107 108 429 430 431 0
108 104 103 432 433 434 0
109 110 108 435 436 437 0
108 107 109 438 439 440 0
111 112 108 441 442 443 0
108 110 111 444 445 446 0
105 104 108 447 448 449 0
108 112 105 450 451 452 0
4 113 114 453 454 455 0
114 10 4 456 457 458 0
115 116 114 459 460 461 0
114 113 115 462 463 464 0
117 118 114 465 466 467 0
114 116 117 468 469 470 0
12 10 114 471 472 473 0
114 118 12 474 475 476 0
115 119 120 477 478 479 0
120 116 115 480 481 482 0
121 122 120 483 484 485 0
120 119 121 486 487 488 0
123 124 120 489 490 491 0
120 122 123 492 493 494 0
117 116 120 495 496 497 0
120 124 117 498 499 500 0
121 125 126 501 502 503 0
126 122 121 504 505 506 0
72 83 126 507 508 509 0
126 125 72 510 511 512 0
82 127 126 513 514 515 0
126 83 82 516 517 518 0
123 122 126 519 520 521 0
126 127 123 522 523 524 0
66 128 129 525 526 527 0
129 74 66 528 529 530 0
130 131 129 531 532 533 0
129 128 130 534 535 536 0
132 133 129 537 538 539 0
129 131 132 540 541 542 0
76 74 129 543 544 545 0
129 133 76 546 547 548 0
76 133 134 549 550 551 0
134 90 76 552 553 554 0
132 135 134 555 556 557 0
134 133 132 558 559 560 0
103 101 134 561 562 563 0
134 135 103 564 565 566 0
92 90 134 567 568 569 0
134 101 92 570 571 572 0
130 136 137 573 574 575 0
137 131 130 576 577 578 0
138 139 137 579 580 581 0
137 136 138 582 583 584 0
140 141 137 585 586 587 0
137 139 140 588 589 590 0
132 131 137 591 592 593 0
137 141 132 594 595 596 0
132 141 142 597 598 599 0
142 135 132 600 601 602 0
140 143 142 603 604 605 0
142 141 140 606 607 608 0
109 107 142 609 610 611 0
142 143 109 612 613 614 0
103 135 142 615 616 617 0
142 107 103 618 619 620 0
6 42 144 621 622 623 0
144 7 6 624 625 626 0
37 145 144 627 628 629 0
144 42 37 630 631 632 0
146 147 144 633 634 635 0
144 145 146 636 637 638 0
0 7 144 639 640 641 0
144 147 0 642 643 644 0
0 147 148 645 646 647 0
148 1 0 648 649 650 0
146 149 148 651 652 653 0
148 147 146 654 655 656 0
115 113 148 657 658 659 0
148 149 115 660 661 662 0
4 1 148 663 664 665 0
148 113 4 666 667 668 0
37 34 150 669 670 671 0
150 145 37 672 673 674 0
33 151 150 675 676 677 0
150 34 33 678 679 680 0
152 153 150 681 682 683 0
150 151 152 684 685 686 0
146 145 150 687 688 689 0
150 153 146 690 691 692 0
146 153 154 693 694 695 0
154 149 146 696 697 698 0
152 155 154 699 700 701 0
154 153 152 702 703 704 0
121 119 154 705 706 707 0
154 155 121 708 709 710 0
115 149 154 711 712 713 0
154 119 115 714 715 716 0
33 156 157 717 718 719 0
157 151 33 720 721 722 0
63 62 157 723 724 725 0
157 156 63 726 727 728 0
61 158 157 729 730 731 0
157 62 61 732 733 734 0
152 151 157 735 736 737 0
157 158 152 738 739 740 0
152 158 159 741 742 743 0
159 155 152 744 745 746 0
61 73 159 747 748 749 0
159 158 61 750 751 752 0
72 125 159 753 754 755 0
159 73 72 756 757 758 0
121 155 159 759 760 761 0
159 125 121 762 763 764 0
49 160 161 765 766 767 0
161 50 49 768 769 770 0
162 163 161 771 772 773 0
161 160 162 774 775 776 0
164 165 161 777 778 779 0
161 163 164 780 781 782 0
53 50 161 783 784 785 0
161 165 53 786 787 788 0
53 165 166 789 790 791 0
166 64 53 792 793 794 0
164 167 166 795 796 797 0
166 165 164 798 799 800 0
130 128 166 801 802 803 0
166 167 130 804 805 806 0
66 64 166 807 808 809 0
166 128 66 810 811 812 0
164 163 168 813 814 815 0
168 169 164 816 817 818 0
162 170 168 819 820 821 0
168 163 162 822 823 824 0
171 172 168 825 826 827 0
168 170 171 828 829 830 0
173 169 168 831 832 833 0
168 172 173 834 835 836 0
164 169 174 837 838 839 0
174 167 164 840 841 842 0
173 175 174 843 844 845 0
174 169 173 846 847 848 0
138 136 174 849 850 851 0
174 175 138 852 853 854 0
130 167 174 855 856 857 0
174 136 130 858 859 860 0
176 177 178 861 862 863 0
179 180 178 864 865 866 0
178 177 179 867 868 869 0
178 180 181 870 871 872 0
182 183 184 873 874 875 0
184 185 182 876 877 878 0
186 187 184 879 880 881 0
184 183 186 882 883 884 0
105 112 184 885 886 887 0
184 187 105 888 889 890 0
111 185 184 891 892 893 0
184 112 111 894 895 896 0
179 177 188 897 898 899 0
188 189 179 900 901 902 0
176 190 188 903 904 905 0
188 177 176 906 907 908 0
186 183 188 909 910 911 0
188 190 186 912 913 914 0
182 189 188 915 916 917 0
188 183 182 918 919 920 0
191 187 186 921 922 923 0
97 106 191 924 925 926 0
191 192 97 927 928 929 0
105 187 191 930 931 932 0
191 106 105 933 934 935 0
193 194 195 936 937 938 0
195 196 193 939 940 941 0
197 198 195 942 943 944 0
195 194 197 945 946 947 0
111 110 195 948 949 950 0
195 198 111 951 952 953 0
109 196 195 954 955 956 0
195 110 109 957 958 959 0
199 200 201 960 961 962 0
201 202 199 963 964 965 0
201 200 203 966 967 968 0
181 202 201 969 970 971 0
204 205 206 972 973 974 0
206 207 204 975 976 977 0
208 209 206 978 979 980 0
206 205 208 981 982 983 0
140 139 206 984 985 986 0
206 209 140 987 988 989 0
138 207 206 990 991 992 0
206 139 138 993 994 995 0
208 210 211 996 997 998 0
211 209 208 999 1000 1001 0
193 196 211 1002 1003 1004 0
211 210 193 1005 1006 1007 0
109 143 211 1008 1009 1010 0
211 196 109 1011 1012 1013 0
140 209 211 1014 1015 1016 0
211 143 140 1017 1018 1019 0
173 172 212 1020 1021 1022 0
212 213 173 1023 1024 1025 0
171 214 212 1026 1027 1028 0
212 172 171 1029 1030 1031 0
215 213 212 1032 1033 1034 0
212 214 215 1035 1036 1037 0
215 216 217 1038 1039 1040 0
217 213 215 1041 1042 1043 0
204 207 217 1044 1045 1046 0
217 216 204 1047 1048 1049 0
138 175 217 1050 1051 1052 0
217 207 138 1053 1054 1055 0
173 213 217 1056 1057 1058 0
217 175 173 1059 1060 1061 0
218 219 220 1062 1063 1064 0
220 221 218 1065 1066 1067 0
199 202 220 1068 1069 1070 0
220 219 199 1071 1072 1073 0
181 180 220 1074 1075 1076 0
220 202 181 1077 1078 1079 0
179 221 220 1080 1081 1082 0
220 180 179 1083 1084 1085 0
197 222 223 1086 1087 1088 0
223 198 197 1089 1090 1091 0
224 225 223 1092 1093 1094 0
223 222 224 1095 1096 1097 0
182 185 223 1098 1099 1100 0
223 225 182 1101 1102 1103 0
111 198 223 1104 1105 1106 0
223 185 111 1107 1108 1109 0
224 226 227 1110 1111 1112 0
227 225 224 1113 1114 1115 0
218 221 227 1116 1117 1118 0
227 226 218 1119 1120 1121 0
179 189 227 1122 1123 1124 0
227 221 179 1125 1126 1127 0
182 225 227 1128 1129 1130 0
227 189 182 1131 1132 1133 0
228 229 230 1134 1135 1136 0
230 231 228 1137 1138 1139 0
203 231 230 1140 1141 1142 0
232 233 234 1143 1144 1145 0
234 235 232 1146 1147 1148 0
236 237 234 1149 1150 1151 0
234 233 236 1152 1153 1154 0
197 194 234 1155 1156 1157 0
234 237 197 1158 1159 1160 0
193 235 234 1161 1162 1163 0
234 194 193 1164 1165 1166 0
203 200 238 1167 1168 1169 0
238 231 203 1170 1171 1172 0
199 239 238 1173 1174 1175 0
238 200 199 1176 1177 1178 0
240 241 238 1179 1180 1181 0
238 239 240 1182 1183 1184 0
228 231 238 1185 1186 1187 0
238 241 228 1188 1189 1190 0
242 243 244 1191 1192 1193 0
244 245 242 1194 1195 1196 0
246 247 244 1197 1198 1199 0
244 243 246 1200 1201 1202 0
208 205 244 1203 1204 1205 0
244 247 208 1206 1207 1208 0
204 245 244 1209 1210 1211 0
244 205 204 1212 1213 1214 0
246 248 249 1215 1216 1217 0
249 247 246 1218 1219 1220 0
232 235 249 1221 1222 1223 0
249 248 232 1224 1225 1226 0
193 210 249 1227 1228 1229 0
249 235 193 1230 1231 1232 0
208 247 249 1233 1234 1235 0
249 210 208 1236 1237 1238 0
250 251 252 1239 1240 1241 0
252 253 250 1242 1243 1244 0
242 245 252 1245 1246 1247 0
252 251 242 1248 1249 1250 0
204 216 252 1251 1252 1253 0
252 245 204 1254 1255 1256 0
215 253 252 1257 1258 1259 0
252 216 215 1260 1261 1262 0
254 255 256 1263 1264 1265 0
256 257 254 1266 1267 1268 0
240 239 256 1269 1270 1271 0
256 255 240 1272 1273 1274 0
199 219 256 1275 1276 1277 0
256 239 199 1278 1279 1280 0
218 257 256 1281 1282 1283 0
256 219 218 1284 1285 1286 0
236 258 259 1287 1288 1289 0
259 237 236 1290 1291 1292 0
260 261 259 1293 1294 1295 0
259 258 260 1296 1297 1298 0
224 222 259 1299 1300 1301 0
259 261 224 1302 1303 1304 0
197 237 259 1305 1306 1307 0
259 222 197 1308 1309 1310 0
260 262 263 1311 1312 1313 0
263 261 260 1314 1315 1316 0
254 257 263 1317 1318 1319 0
263 262 254 1320 1321 1322 0
218 226 263 1323 1324 1325 0
263 257 218 1326 1327 1328 0
224 261 263 1329 1330 1331 0
263 226 224 1332 1333 1334 0
264 265 266 1335 1336 1337 0
266 267 264 1338 1339 1340 0
268 267 266 1341 1342 1343 0
266 269 268 1344 1345 1346 0
270 271 272 1347 1348 1349 0
272 273 270 1350 1351 1352 0
274 275 272 1353 1354 1355 0
272 271 274 1356 1357 1358 0
276 277 272 1359 1360 1361 0
272 275 276 1362 1363 1364 0
278 273 272 1365 1366 1367 0
272 277 278 1368 1369 1370 0
250 279 280 1371 1372 1373 0
280 251 250 1374 1375 1376 0
276 275 280 1377 1378 1379 0
280 279 276 1380 1381 1382 0
274 281 280 1383 1384 1385 0
280 275 274 1386 1387 1388 0
242 251 280 1389 1390 1391 0
280 281 242 1392 1393 1394 0
282 283 284 1395 1396 1397 0
284 285 282 1398 1399 1400 0
264 267 284 1401 1402 1403 0
284 283 264 1404 1405 1406 0
268 286 284 1407 1408 1409 0
284 267 268 1410 1411 1412 0
287 285 284 1413 1414 1415 0
284 286 287 1416 1417 1418 0
278 288 289 1419 1420 1421 0
289 273 278 1422 1423 1424 0
282 290 289 1425 1426 1427 0
289 288 282 1428 1429 1430 0
291 292 289 1431 1432 1433 0
289 290 291 1434 1435 1436 0
270 273 289 1437 1438 1439 0
289 292 270 1440 1441 1442 0
287 293 294 1443 1444 1445 0
294 285 287 1446 1447 1448 0
291 290 294 1449 1450 1451 0
294 293 291 1452 1453 1454 0
282 285 294 1455 1456 1457 0
294 290 282 1458 1459 1460 0
228 241 295 1461 1462 1463 0
295 296 228 1464 1465 1466 0
240 297 295 1467 1468 1469 0
295 241 240 1470 1471 1472 0
268 296 295 1473 1474 1475 0
295 297 268 1476 1477 1478 0
228 296 298 1479 1480 1481 0
298 229 228 1482 1483 1484 0
268 269 298 1485 1486 1487 0
298 296 268 1488 1489 1490 0
232 299 300 1491 1492 1493 0
300 233 232 1494 1495 1496 0
274 271 300 1497 1498 1499 0
300 299 274 1500 1501 1502 0
270 301 300 1503 1504 1505 0
300 271 270 1506 1507 1508 0
236 233 300 1509 1510 1511 0
300 301 236 1512 1513 1514 0
274 299 302 1515 1516 1517 0
302 281 274 1518 1519 1520 0
232 248 302 1521 1522 1523 0
302 299 232 1524 1525 1526 0
246 243 302 1527 1528 1529 0
302 248 246 1530 1531 1532 0
242 281 302 1533 1534 1535 0
302 243 242 1536 1537 1538 0
268 297 303 1539 1540 1541 0
303 286 268 1542 1543 1544 0
240 255 303 1545 1546 1547 0
303 297 240 1548 1549 1550 0
254 304 303 1551 1552 1553 0
303 255 254 1554 1555 1556 0
287 286 303 1557 1558 1559 0
303 304 287 1560 1561 1562 0
236 301 305 1563 1564 1565 0
305 258 236 1566 1567 1568 0
270 292 305 1569 1570 1571 0
305 301 270 1572 1573 1574 0
291 306 305 1575 1576 1577 0
305 292 291 1578 1579 1580 0
260 258 305 1581 1582 1583 0
305 306 260 1584 1585 1586 0
287 304 307 1587 1588 1589 0
307 293 287 1590 1591 1592 0
254 262 307 1593 1594 1595 0
307 304 254 1596 1597 1598 0
260 306 307 1599 1600 1601 0
307 262 260 1602 1603 1604 0
291 293 307 1605 1606 1607 0
307 306 291 1608 1609 1610 0
308 309 310 1611 1612 1613 0
310 311 308 1614 1615 1616 0
123 127 310 1617 1618 1619 0
310 309 123 1620 1621 1622 0
82 89 310 1623 1624 1625 0
310 127 82 1626 1627 1628 0
88 311 310 1629 1630 1631 0
310 89 88 1632 1633 1634 0
16 312 313 1635 1636 1637 0
313 32 16 1638 1639 1640 0
308 311 313 1641 1642 1643 0
313 312 308 1644 1645 1646 0
88 100 313 1647 1648 1649 0
313 311 88 1650 1651 1652 0
27 32 313 1653 1654 1655 0
313 100 27 1656 1657 1658 0
123 309 314 1659 1660 1661 0
314 124 123 1662 1663 1664 0
308 315 314 1665 1666 1667 0
314 309 308 1668 1669 1670 0
117 124 314 1671 1672 1673 0
314 315 117 1674 1675 1676 0
12 118 316 1677 1678 1679 0
316 14 12 1680 1681 1682 0
117 315 316 1683 1684 1685 0
316 118 117 1686 1687 1688 0
308 312 316 1689 1690 1691 0
316 315 308 1692 1693 1694 0
16 14 316 1695 1696 1697 0
316 312 16 1698 1699 1700 0
29 98 317 1701 1702 1703 0
317 24 29 1704 1705 1706 0
97 192 317 1707 1708 1709 0
317 98 97 1710 1711 1712 0
21 24 317 1713 1714 1715 0
318 319 320 1716 1717 1718 1
320 321 318 1719 1720 1721 1
322 321 320 1722 1723 1724 1
320 323 322 1725 1726 1727 1
318 324 325 1728 1729 1730 1
325 319 318 1731 1732 1733 1
326 327 325 1734 1735 1736 1
325 324 326 1737 1738 1739 1
322 323 328 1740 1741 1742 1
328 329 322 1743 1744 1745 1
330 329 328 1746 1747 1748 1
328 331 330 1749 1750 1751 1
330 331 332 1752 1753 1754 1
332 333 330 1755 1756 1757 1
334 333 332 1758 1759 1760 1
332 335 334 1761 1762 1763 1
334 335 336 1764 1765 1766 1
336 337 334 1767 1768 1769 1
338 337 336 1770 1771 1772 1
339 340 341 1773 1774 1775 1
341 342 339 1776 1777 1778 1
343 344 341 1779 1780 1781 1
341 340 343 1782 1783 1784 1
345 346 341 1785 1786 1787 1
341 344 345 1788 1789 1790 1
347 342 341 1791 1792 1793 1
341 346 347 1794 1795 1796 1
347 346 348 1797 1798 1799 1
348 349 347 1800 1801 1802 1
345 350 348 1803 1804 1805 1
348 346 345 1806 1807 1808 1
334 337 348 1809 1810 1811 1
348 350 334 1812 1813 1814 1
338 349 348 1815 1816 1817 1
348 337 338 1818 1819 1820 1
41 40 351 1821 1822 1823 1
351 352 41 1824 1825 1826 1
39 46 351 1827 1828 1829 1
351 40 39 1830 1831 1832 1
45 353 351 1833 1834 1835 1
351 46 45 1836 1837 1838 1
326 352 351 1839 1840 1841 1
351 353 326 1842 1843 1844 1
326 353 354 1845 1846 1847 1
354 327 326 1848 1849 1850 1
45 48 354 1851 1852 1853 1
354 353 45 1854 1855 1856 1
49 52 355 1857 1858 1859 1
355 356 49 1860 1861 1862 1
57 357 355 1863 1864 1865 1
355 52 57 1866 1867 1868 1
358 359 355 1869 1870 1871 1
355 357 358 1872 1873 1874 1
360 356 355 1875 1876 1877 1
355 359 360 1878 1879 1880 1
57 59 361 1881 1882 1883 1
361 357 57 1884 1885 1886 1
63 362 361 1887 1888 1889 1
361 59 63 1890 1891 1892 1
363 364 361 1893 1894 1895 1
361 362 363 1896 1897 1898 1
358 357 361 1899 1900 1901 1
361 364 358 1902 1903 1904 1
360 359 365 1905 1906 1907 1
365 366 360 1908 1909 1910 1
358 367 365 1911 1912 1913 1
365 359 358 1914 1915 1916 1
368 369 365 1917 1918 1919 1
365 367 368 1920 1921 1922 1
370 366 365 1923 1924 1925 1
365 369 370 1926 1927 1928 1
358 364 371 1929 1930 1931 1
371 367 358 1932 1933 1934 1
363 372 371 1935 1936 1937 1
371 364 363 1938 1939 1940 1
373 374 371 1941 1942 1943 1
371 372 373 1944 1945 1946 1
368 367 371 1947 1948 1949 1
371 374 368 1950 1951 1952 1
370 369 375 1953 1954 1955 1
375 376 370 1956 1957 1958 1
368 377 375 1959 1960 1961 1
375 369 368 1962 1963 1964 1
378 379 375 1965 1966 1967 1
375 377 378 1968 1969 1970 1
380 376 375 1971 1972 1973 1
375 379 380 1974 1975 1976 1
368 374 381 1977 1978 1979 1
381 377 368 1980 1981 1982 1
373 382 381 1983 1984 1985 1
381 374 373 1986 1987 1988 1
383 384 381 1989 1990 1991 1
381 382 383 1992 1993 1994 1
378 377 381 1995 1996 1997 1
381 384 378 1998 1999 2000 1
378 384 385 2001 2002 2003 1
385 386 378 2004 2005 2006 1
383 387 385 2007 2008 2009 1
385 384 383 2010 2011 2012 1
388 389 385 2013 2014 2015 1
385 387 388 2016 2017 2018 1
390 386 385 2019 2020 2021 1
385 389 390 2022 2023 2024 1
380 379 391 2025 2026 2027 1
391 392 380 2028 2029 2030 1
378 386 391 2031 2032 2033 1
391 379 378 2034 2035 2036 1
390 393 391 2037 2038 2039 1
391 386 390 2040 2041 2042 1
394 392 391 2043 2044 2045 1
391 393 394 2046 2047 2048 1
390 395 396 2049 2050 2051 1
396 393 390 2052 2053 2054 1
343 397 396 2055 2056 2057 1
396 395 343 2058 2059 2060 1
398 399 396 2061 2062 2063 1
396 397 398 2064 2065 2066 1
394 393 396 2067 2068 2069 1
396 399 394 2070 2071 2072 1
343 395 400 2073 2074 2075 1
400 344 343 2076 2077 2078 1
390 389 400 2079 2080 2081 1
400 395 390 2082 2083 2084 1
388 401 400 2085 2086 2087 1
400 389 388 2088 2089 2090 1
345 344 400 2091 2092 2093 1
400 401 345 2094 2095 2096 1
394 399 402 2097 2098 2099 1
402 403 394 2100 2101 2102 1
398 404 402 2103 2104 2105 1
402 399 398 2106 2107 2108 1
405 406 402 2109 2110 2111 1
402 404 405 2112 2113 2114 1
407 403 402 2115 2116 2117 1
402 406 407 2118 2119 2120 1
407 406 408 2121 2122 2123 1
408 409 407 2124 2125 2126 1
405 410 408 2127 2128 2129 1
408 406 405 2130 2131 2132 1
411 412 408 2133 2134 2135 1
408 410 411 2136 2137 2138 1
413 409 408 2139 2140 2141 1
408 412 413 2142 2143 2144 1
322 329 414 2145 2146 2147 1
414 415 322 2148 2149 2150 1
330 416 414 2151 2152 2153 1
414 329 330 2154 2155 2156 1
417 418 414 2157 2158 2159 1
414 416 417 2160 2161 2162 1
419 415 414 2163 2164 2165 1
414 418 419 2166 2167 2168 1
419 418 420 2169 2170 2171 1
420 421 419 2172 2173 2174 1
417 422 420 2175 2176 2177 1
420 418 417 2178 2179 2180 1
423 424 420 2181 2182 2183 1
420 422 423 2184 2185 2186 1
425 421 420 2187 2188 2189 1
420 424 425 2190 2191 2192 1
425 424 426 2193 2194 2195 1
426 427 425 2196 2197 2198 1
423 428 426 2199 2200 2201 1
426 424 423 2202 2203 2204 1
383 382 426 2205 2206 2207 1
426 428 383 2208 2209 2210 1
373 427 426 2211 2212 2213 1
426 382 373 2214 2215 2216 1
370 376 429 2217 2218 2219 1
429 430 370 2220 2221 2222 1
380 431 429 2223 2224 2225 1
429 376 380 2226 2227 2228 1
432 433 429 2229 2230 2231 1
429 431 432 2232 2233 2234 1
434 430 429 2235 2236 2237 1
429 433 434 2238 2239 2240 1
380 392 435 2241 2242 2243 1
435 431 380 2244 2245 2246 1
394 403 435 2247 2248 2249 1
435 392 394 2250 2251 2252 1
407 436 435 2253 2254 2255 1
435 403 407 2256 2257 2258 1
432 431 435 2259 2260 2261 1
435 436 432 2262 2263 2264 1
434 433 437 2265 2266 2267 1
437 438 434 2268 2269 2270 1
432 439 437 2271 2272 2273 1
437 433 432 2274 2275 2276 1
440 441 437 2277 2278 2279 1
437 439 440 2280 2281 2282 1
442 438 437 2283 2284 2285 1
437 441 442 2286 2287 2288 1
432 436 443 2289 2290 2291 1
443 439 432 2292 2293 2294 1
407 409 443 2295 2296 2297 1
443 436 407 2298 2299 2300 1
413 444 443 2301 2302 2303 1
443 409 413 2304 2305 2306 1
440 439 443 2307 2308 2309 1
443 444 440 2310 2311 2312 1
326 324 445 2313 2314 2315 1
445 352 326 2316 2317 2318 1
318 446 445 2319 2320 2321 1
445 324 318 2322 2323 2324 1
447 448 445 2325 2326 2327 1
445 446 447 2328 2329 2330 1
41 352 445 2331 2332 2333 1
445 448 41 2334 2335 2336 1
318 321 449 2337 2338 2339 1
449 446 318 2340 2341 2342 1
322 415 449 2343 2344 2345 1
449 321 322 2346 2347 2348 1
419 450 449 2349 2350 2351 1
449 415 419 2352 2353 2354 1
447 446 449 2355 2356 2357 1
449 450 447 2358 2359 2360 1
41 448 451 2361 2362 2363 1
451 36 41 2364 2365 2366 1
447 452 451 2367 2368 2369 1
451 448 447 2370 2371 2372 1
453 454 451 2373 2374 2375 1
451 452 453 2376 2377 2378 1
33 36 451 2379 2380 2381 1
451 454 33 2382 2383 2384 1
447 450 455 2385 2386 2387 1
455 452 447 2388 2389 2390 1
419 421 455 2391 2392 2393 1
455 450 419 2394 2395 2396 1
425 456 455 2397 2398 2399 1
455 421 425 2400 2401 2402 1
453 452 455 2403 2404 2405 1
455 456 453 2406 2407 2408 1
33 454 457 2409 2410 2411 1
457 156 33 2412 2413 2414 1
453 458 457 2415 2416 2417 1
457 454 453 2418 2419 2420 1
363 362 457 2421 2422 2423 1
457 458 363 2424 2425 2426 1
63 156 457 2427 2428 2429 1
457 362 63 2430 2431 2432 1
453 456 459 2433 2434 2435 1
459 458 453 2436 2437 2438 1
425 427 459 2439 2440 2441 1
459 456 425 2442 2443 2444 1
373 372 459 2445 2446 2447 1
459 427 373 2448 2449 2450 1
363 458 459 2451 2452 2453 1
459 372 363 2454 2455 2456 1
49 356 460 2457 2458 2459 1
460 160 49 2460 2461 2462 1
360 461 460 2463 2464 2465 1
460 356 360 2466 2467 2468 1
462 463 460 2469 2470 2471 1
460 461 462 2472 2473 2474 1
162 160 460 2475 2476 2477 1
460 463 162 2478 2479 2480 1
360 366 464 2481 2482 2483 1
464 461 360 2484 2485 2486 1
370 430 464 2487 2488 2489 1
464 366 370 2490 2491 2492 1
434 465 464 2493 2494 2495 1
464 430 434 2496 2497 2498 1
462 461 464 2499 2500 2501 1
464 465 462 2502 2503 2504 1
462 466 467 2505 2506 2507 1
467 463 462 2508 2509 2510 1
468 469 467 2511 2512 2513 1
467 466 468 2514 2515 2516 1
171 170 467 2517 2518 2519 1
467 469 171 2520 2521 2522 1
162 463 467 2523 2524 2525 1
467 170 162 2526 2527 2528 1
462 465 470 2529 2530 2531 1
470 466 462 2532 2533 2534 1
434 438 470 2535 2536 2537 1
470 465 434 2538 2539 2540 1
442 471 470 2541 2542 2543 1
470 438 442 2544 2545 2546 1
468 466 470 2547 2548 2549 1
470 471 468 2550 2551 2552 1
472 473 474 2553 2554 2555 1
475 476 472 2556 2557 2558 1
477 473 472 2559 2560 2561 1
472 476 477 2562 2563 2564 1
478 479 480 2565 2566 2567 1
480 481 478 2568 2569 2570 1
411 410 480 2571 2572 2573 1
480 479 411 2574 2575 2576 1
405 482 480 2577 2578 2579 1
480 410 405 2580 2581 2582 1
483 481 480 2583 2584 2585 1
480 482 483 2586 2587 2588 1
477 484 485 2589 2590 2591 1
485 473 477 2592 2593 2594 1
478 481 485 2595 2596 2597 1
485 484 478 2598 2599 2600 1
483 486 485 2601 2602 2603 1
485 481 483 2604 2605 2606 1
474 473 485 2607 2608 2609 1
485 486 474 2610 2611 2612 1
483 482 487 2613 2614 2615 1
405 404 487 2616 2617 2618 1
487 482 405 2619 2620 2621 1
398 488 487 2622 2623 2624 1
487 404 398 2625 2626 2627 1
489 490 491 2628 2629 2630 1
491 492 489 2631 2632 2633 1
413 412 491 2634 2635 2636 1
491 490 413 2637 2638 2639 1
411 493 491 2640 2641 2642 1
491 412 411 2643 2644 2645 1
494 492 491 2646 2647 2648 1
491 493 494 2649 2650 2651 1
495 496 497 2652 2653 2654 1
497 498 495 2655 2656 2657 1
497 496 475 2658 2659 2660 1
499 498 497 2661 2662 2663 1
500 501 502 2664 2665 2666 1
502 503 500 2667 2668 2669 1
442 441 502 2670 2671 2672 1
502 501 442 2673 2674 2675 1
440 504 502 2676 2677 2678 1
502 441 440 2679 2680 2681 1
505 503 502 2682 2683 2684 1
502 504 505 2685 2686 2687 1
505 504 506 2688 2689 2690 1
506 507 505 2691 2692 2693 1
440 444 506 2694 2695 2696 1
506 504 440 2697 2698 2699 1
413 490 506 2700 2701 2702 1
506 444 413 2703 2704 2705 1
489 507 506 2706 2707 2708 1
506 490 489 2709 2710 2711 1
468 508 509 2712 2713 2714 1
509 469 468 2715 2716 2717 1
215 214 509 2718 2719 2720 1
509 508 215 2721 2722 2723 1
171 469 509 2724 2725 2726 1
509 214 171 2727 2728 2729 1
215 508 510 2730 2731 2732 1
510 511 215 2733 2734 2735 1
468 471 510 2736 2737 2738 1
510 508 468 2739 2740 2741 1
442 501 510 2742 2743 2744 1
510 471 442 2745 2746 2747 1
500 511 510 2748 2749 2750 1
510 501 500 2751 2752 2753 1
512 513 514 2754 2755 2756 1
514 515 512 2757 2758 2759 1
477 476 514 2760 2761 2762 1
514 513 477 2763 2764 2765 1
475 496 514 2766 2767 2768 1
514 476 475 2769 2770 2771 1
495 515 514 2772 2773 2774 1
514 496 495 2775 2776 2777 1
494 493 516 2778 2779 2780 1
516 517 494 2781 2782 2783 1
411 479 516 2784 2785 2786 1
516 493 411 2787 2788 2789 1
478 518 516 2790 2791 2792 1
516 479 478 2793 2794 2795 1
519 517 516 2796 2797 2798 1
516 518 519 2799 2800 2801 1
519 518 520 2802 2803 2804 1
520 521 519 2805 2806 2807 1
478 484 520 2808 2809 2810 1
520 518 478 2811 2812 2813 1
477 513 520 2814 2815 2816 1
520 484 477 2817 2818 2819 1
512 521 520 2820 2821 2822 1
520 513 512 2823 2824 2825 1
522 523 524 2826 2827 2828 1
524 525 522 2829 2830 2831 1
524 523 499 2832 2833 2834 1
526 527 528 2835 2836 2837 1
528 529 526 2838 2839 2840 1
489 492 528 2841 2842 2843 1
528 527 489 2844 2845 2846 1
494 530 528 2847 2848 2849 1
528 492 494 2850 2851 2852 1
531 529 528 2853 2854 2855 1
528 530 531 2856 2857 2858 1
499 523 532 2859 2860 2861 1
532 498 499 2862 2863 2864 1
522 533 532 2865 2866 2867 1
532 523 522 2868 2869 2870 1
534 535 532 2871 2872 2873 1
532 533 534 2874 2875 2876 1
495 498 532 2877 2878 2879 1
532 535 495 2880 2881 2882 1
536 537 538 2883 2884 2885 1
538 539 536 2886 2887 2888 1
500 503 538 2889 2890 2891 1
538 537 500 2892 2893 2894 1
505 540 538 2895 2896 2897 1
538 503 505 2898 2899 2900 1
541 539 538 2901 2902 2903 1
538 540 541 2904 2905 2906 1
541 540 542 2907 2908 2909 1
542 543 541 2910 2911 2912 1
505 507 542 2913 2914 2915 1
542 540 505 2916 2917 2918 1
489 527 542 2919 2920 2921 1
542 507 489 2922 2923 2924 1
526 543 542 2925 2926 2927 1
542 527 526 2928 2929 2930 1
250 253 544 2931 2932 2933 1
544 545 250 2934 2935 2936 1
215 511 544 2937 2938 2939 1
544 253 215 2940 2941 2942 1
500 537 544 2943 2944 2945 1
544 511 500 2946 2947 2948 1
536 545 544 2949 2950 2951 1
544 537 536 2952 2953 2954 1
546 547 548 2955 2956 2957 1
548 549 546 2958 2959 2960 1
512 515 548 2961 2962 2963 1
548 547 512 2964 2965 2966 1
495 535 548 2967 2968 2969 1
548 515 495 2970 2971 2972 1
534 549 548 2973 2974 2975 1
548 535 534 2976 2977 2978 1
531 530 550 2979 2980 2981 1
550 551 531 2982 2983 2984 1
494 517 550 2985 2986 2987 1
550 530 494 2988 2989 2990 1
519 552 550 2991 2992 2993 1
550 517 519 2994 2995 2996 1
553 551 550 2997 2998 2999 1
550 552 553 3000 3001 3002 1
553 552 554 3003 3004 3005 1
554 555 553 3006 3007 3008 1
519 521 554 3009 3010 3011 1
554 552 519 3012 3013 3014 1
512 547 554 3015 3016 3017 1
554 521 512 3018 3019 3020 1
546 555 554 3021 3022 3023 1
554 547 546 3024 3025 3026 1
264 556 557 3027 3028 3029 1
557 265 264 3030 3031 3032 1
558 559 557 3033 3034 3035 1
557 556 558 3036 3037 3038 1
560 561 562 3039 3040 3041 1
562 563 560 3042 3043 3044 1
278 277 562 3045 3046 3047 1
562 561 278 3048 3049 3050 1
276 564 562 3051 3052 3053 1
562 277 276 3054 3055 3056 1
565 563 562 3057 3058 3059 1
562 564 565 3060 3061 3062 1
250 545 566 3063 3064 3065 1
566 279 250 3066 3067 3068 1
536 567 566 3069 3070 3071 1
566 545 536 3072 3073 3074 1
565 564 566 3075 3076 3077 1
566 567 565 3078 3079 3080 1
276 279 566 3081 3082 3083 1
566 564 276 3084 3085 3086 1
282 568 569 3087 3088 3089 1
569 283 282 3090 3091 3092 1
570 571 569 3093 3094 3095 1
569 568 570 3096 3097 3098 1
558 556 569 3099 3100 3101 1
569 571 558 3102 3103 3104 1
264 283 569 3105 3106 3107 1
569 556 264 3108 3109 3110 1
278 561 572 3111 3112 3113 1
572 288 278 3114 3115 3116 1
560 573 572 3117 3118 3119 1
572 561 560 3120 3121 3122 1
574 575 572 3123 3124 3125 1
572 573 574 3126 3127 3128 1
282 288 572 3129 3130 3131 1
572 575 282 3132 3133 3134 1
570 568 576 3135 3136 3137 1
576 577 570 3138 3139 3140 1
282 575 576 3141 3142 3143 1
576 568 282 3144 3145 3146 1
574 577 576 3147 3148 3149 1
576 575 574 3150 3151 3152 1
522 578 579 3153 3154 3155 1
579 533 522 3156 3157 3158 1
558 580 579 3159 3160 3161 1
579 578 558 3162 3163 3164 1
534 533 579 3165 3166 3167 1
579 580 534 3168 3169 3170 1
522 525 581 3171 3172 3173 1
581 578 522 3174 3175 3176 1
558 578 581 3177 3178 3179 1
581 559 558 3180 3181 3182 1
526 529 582 3183 3184 3185 1
582 583 526 3186 3187 3188 1
531 584 582 3189 3190 3191 1
582 529 531 3192 3193 3194 1
560 563 582 3195 3196 3197 1
582 584 560 3198 3199 3200 1
565 583 582 3201 3202 3203 1
582 563 565 3204 3205 3206 1
565 567 585 3207 3208 3209 1
585 583 565 3210 3211 3212 1
536 539 585 3213 3214 3215 1
585 567 536 3216 3217 3218 1
541 543 585 3219 3220 3221 1
585 539 541 3222 3223 3224 1
526 583 585 3225 3226 3227 1
585 543 526 3228 3229 3230 1
558 571 586 3231 3232 3233 1
586 580 558 3234 3235 3236 1
570 587 586 3237 3238 3239 1
586 571 570 3240 3241 3242 1
546 549 586 3243 3244 3245 1
586 587 546 3246 3247 3248 1
534 580 586 3249 3250 3251 1
586 549 534 3252 3253 3254 1
531 551 588 3255 3256 3257 1
588 584 531 3258 3259 3260 1
553 589 588 3261 3262 3263 1
588 551 553 3264 3265 3266 1
574 573 588 3267 3268 3269 1
588 589 574 3270 3271 3272 1
560 584 588 3273 3274 3275 1
588 573 560 3276 3277 3278 1
570 577 590 3279 3280 3281 1
590 587 570 3282 3283 3284 1
574 589 590 3285 3286 3287 1
590 577 574 3288 3289 3290 1
553 555 590 3291 3292 3293 1
590 589 553 3294 3295 3296 1
546 587 590 3297 3298 3299 1
590 555 546 3300 3301 3302 1
591 592 593 3303 3304 3305 1
593 594 591 3306 3307 3308 1
388 387 593 3309 3310 3311 1
593 592 388 3312 3313 3314 1
383 428 593 3315 3316 3317 1
593 387 383 3318 3319 3320 1
423 594 593 3321 3322 3323 1
593 428 423 3324 3325 3326 1
334 350 595 3327 3328 3329 1
595 596 334 3330 3331 3332 1
345 401 595 3333 3334 3335 1
595 350 345 3336 3337 3338 1
388 592 595 3339 3340 3341 1
595 401 388 3342 3343 3344 1
591 596 595 3345 3346 3347 1
595 592 591 3348 3349 3350 1
423 422 597 3351 3352 3353 1
597 594 423 3354 3355 3356 1
417 598 597 3357 3358 3359 1
597 422 417 3360 3361 3362 1
591 594 597 3363 3364 3365 1
597 598 591 3366 3367 3368 1
330 333 599 3369 3370 3371 1
599 416 330 3372 3373 3374 1
334 596 599 3375 3376 3377 1
599 333 334 3378 3379 3380 1
591 598 599 3381 3382 3383 1
599 596 591 3384 3385 3386 1
417 416 599 3387 3388 3389 1
599 598 417 3390 3391 3392 1
343 340 600 3393 3394 3395 1
600 397 343 3396 3397 3398 1
600 340 339 3399 3400 3401 1
398 397 600 3402 3403 3404 1
600 488 398 3405 3406 3407 1
